<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>pbhp.air_source_heat_pump - pbhp</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/pbhp/_modules/pbhp/air_source_heat_pump.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=1acfce28" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>pbhp</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../concepts/index.html">Concepts</a></li><li class="link"><a href="../../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../../api/index.html">API Reference</a></li><li class="link"><a href="../../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/compose-subsystems.html">Compose subsystems</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../api/models/index.html">Models</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/ashpb.html">Air-source heat pump boilers (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/gshpb.html">Ground-source heat pump boilers (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/space-conditioning.html">Space-conditioning heat pumps</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../validation/index.html">Validation</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/pbhp">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">pbhp</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">pbhp.air_source_heat_pump</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for pbhp.air_source_heat_pump</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;Air source heat pump — physics-based cycle model with indoor unit.</span>
</span><span data-line="2">
</span><span data-line="3"><span class="sd">Resolves a vapour-compression refrigerant cycle coupled to</span>
</span><span data-line="4"><span class="sd">an outdoor-air heat exchanger and an indoor-air heat exchanger.</span>
</span><span data-line="5"><span class="sd">Supports both **cooling** (``Q_r_iu &gt; 0``) and **heating** (``Q_r_iu &lt; 0``)</span>
</span><span data-line="6"><span class="sd">modes.  The indoor load ``Q_r_iu`` is imposed externally each timestep.</span>
</span><span data-line="7">
</span><span data-line="8"><span class="sd">At each time step the model finds the minimum-power operating point</span>
</span><span data-line="9"><span class="sd">(compressor + indoor fan + outdoor fan) via bounded 2-D optimisation</span>
</span><span data-line="10"><span class="sd">over the evaporator and condenser approach temperature differences.</span>
</span><span data-line="11">
</span><span data-line="12"><span class="sd">Architecture mirrors ``AirSourceHeatPumpBoiler`` — uses the same</span>
</span><span data-line="13"><span class="sd">shared utility functions (``calc_ref_state``, ``calc_HX_perf_for_target_heat``,</span>
</span><span data-line="14"><span class="sd">``calc_fan_power_from_dV_fan``) and the same ``postprocess_exergy()``</span>
</span><span data-line="15"><span class="sd">pattern, but replaces the tank energy balance with direct air-side</span>
</span><span data-line="16"><span class="sd">heat exchange at the indoor unit.</span>
</span><span data-line="17"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="18">
</span><span data-line="19"><span class="kn">import</span><span class="w"> </span><span class="nn">contextlib</span>
</span><span data-line="20"><span class="kn">from</span><span class="w"> </span><span class="nn">collections.abc</span><span class="w"> </span><span class="kn">import</span> <span class="n">Callable</span>
</span><span data-line="21">
</span><span data-line="22"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="23"><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
</span><span data-line="24"><span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">minimize</span>
</span><span data-line="25"><span class="kn">from</span><span class="w"> </span><span class="nn">tqdm</span><span class="w"> </span><span class="kn">import</span> <span class="n">tqdm</span>
</span><span data-line="26">
</span><span data-line="27"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="28"><span class="kn">from</span><span class="w"> </span><span class="nn">._opt_utils</span><span class="w"> </span><span class="kn">import</span> <span class="n">safe_float_attr</span>
</span><span data-line="29"><span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">c_a</span><span class="p">,</span> <span class="n">rho_a</span>
</span><span data-line="30"><span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="31">    <span class="n">calc_fan_power_from_dV_fan</span><span class="p">,</span>
</span><span data-line="32">    <span class="n">calc_HX_perf_for_target_heat</span><span class="p">,</span>
</span><span data-line="33"><span class="p">)</span>
</span><span data-line="34"><span class="kn">from</span><span class="w"> </span><span class="nn">.refrigerant</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="35">    <span class="n">calc_ref_state</span><span class="p">,</span>
</span><span data-line="36"><span class="p">)</span>
</span><span data-line="37">
</span><span data-line="38">
<div class="viewcode-block" id="AirSourceHeatPump">
<a class="viewcode-back" href="../../api/models/space-conditioning.html#pbhp.air_source_heat_pump.AirSourceHeatPump">[docs]</a>
</span><span data-line="39"><span class="k">class</span><span class="w"> </span><span class="nc">AirSourceHeatPump</span><span class="p">:</span>
</span><span data-line="40"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Air source heat pump with indoor-unit air heat exchange.</span>
</span><span data-line="41">
</span><span data-line="42"><span class="sd">    The refrigerant cycle is resolved via CoolProp with</span>
</span><span data-line="43"><span class="sd">    user-specified superheat / subcool margins.  A bounded</span>
</span><span data-line="44"><span class="sd">    2-D optimiser minimises total electrical input</span>
</span><span data-line="45"><span class="sd">    (``E_cmp + E_iu_fan + E_ou_fan``) over the evaporator</span>
</span><span data-line="46"><span class="sd">    and condenser approach temperatures.</span>
</span><span data-line="47"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="48">
<div class="viewcode-block" id="AirSourceHeatPump.__init__">
<a class="viewcode-back" href="../../api/models/space-conditioning.html#pbhp.air_source_heat_pump.AirSourceHeatPump.__init__">[docs]</a>
</span><span data-line="49">    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span>
</span><span data-line="50">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="51">        <span class="c1"># 1. Refrigerant / cycle / compressor -----------</span>
</span><span data-line="52">        <span class="n">ref</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;R32&quot;</span><span class="p">,</span>
</span><span data-line="53">        <span class="n">V_disp_cmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0001</span><span class="p">,</span>
</span><span data-line="54">        <span class="n">eta_cmp_isen</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="55">        <span class="n">eta_cmp_vol</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="56">        <span class="n">eta_cmp_mech</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">=</span> <span class="mf">0.855</span><span class="p">,</span>
</span><span data-line="57">        <span class="n">dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">3.0</span><span class="p">,</span>
</span><span data-line="58">        <span class="n">dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">3.0</span><span class="p">,</span>
</span><span data-line="59">        <span class="c1"># 2. Heat exchanger UA ---------------------------</span>
</span><span data-line="60">        <span class="n">UA_cond_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="61">        <span class="n">UA_evap_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="62">        <span class="c1"># 3. Outdoor unit fan ----------------------------</span>
</span><span data-line="63">        <span class="n">dV_ou_fan_a_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="64">        <span class="n">dP_ou_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">60.0</span><span class="p">,</span>
</span><span data-line="65">        <span class="n">A_cross_ou</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="66">        <span class="n">eta_ou_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.6</span><span class="p">,</span>
</span><span data-line="67">        <span class="c1"># 4. Indoor unit fan -----------------------</span>
</span><span data-line="68">        <span class="n">dV_iu_fan_a_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="69">        <span class="n">dP_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">60.0</span><span class="p">,</span>
</span><span data-line="70">        <span class="n">A_cross_iu</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="71">        <span class="n">eta_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.6</span><span class="p">,</span>
</span><span data-line="72">        <span class="c1"># 5. System capacity / room ----------------------</span>
</span><span data-line="73">        <span class="n">hp_capacity</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">4000.0</span><span class="p">,</span>
</span><span data-line="74">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">27.0</span><span class="p">,</span>
</span><span data-line="75">        <span class="c1"># ASHRAE 90.1-2022 VSD coefficients</span>
</span><span data-line="76">        <span class="n">vsd_coeffs_ou</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="77">        <span class="n">vsd_coeffs_iu</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="78">    <span class="p">):</span>
</span><span data-line="79">        <span class="k">if</span> <span class="n">vsd_coeffs_ou</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="80">            <span class="n">vsd_coeffs_ou</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="81">                <span class="s2">&quot;c1&quot;</span><span class="p">:</span> <span class="mf">0.0013</span><span class="p">,</span>
</span><span data-line="82">                <span class="s2">&quot;c2&quot;</span><span class="p">:</span> <span class="mf">0.1470</span><span class="p">,</span>
</span><span data-line="83">                <span class="s2">&quot;c3&quot;</span><span class="p">:</span> <span class="mf">0.9506</span><span class="p">,</span>
</span><span data-line="84">                <span class="s2">&quot;c4&quot;</span><span class="p">:</span> <span class="o">-</span><span class="mf">0.0998</span><span class="p">,</span>
</span><span data-line="85">                <span class="s2">&quot;c5&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="86">            <span class="p">}</span>
</span><span data-line="87">        <span class="k">if</span> <span class="n">vsd_coeffs_iu</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="88">            <span class="n">vsd_coeffs_iu</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="89">                <span class="s2">&quot;c1&quot;</span><span class="p">:</span> <span class="mf">0.0013</span><span class="p">,</span>
</span><span data-line="90">                <span class="s2">&quot;c2&quot;</span><span class="p">:</span> <span class="mf">0.1470</span><span class="p">,</span>
</span><span data-line="91">                <span class="s2">&quot;c3&quot;</span><span class="p">:</span> <span class="mf">0.9506</span><span class="p">,</span>
</span><span data-line="92">                <span class="s2">&quot;c4&quot;</span><span class="p">:</span> <span class="o">-</span><span class="mf">0.0998</span><span class="p">,</span>
</span><span data-line="93">                <span class="s2">&quot;c5&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="94">            <span class="p">}</span>
</span><span data-line="95">
</span><span data-line="96">        <span class="c1"># --- 1. Refrigerant / cycle / compressor ---</span>
</span><span data-line="97">        <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="n">ref</span>
</span><span data-line="98">        <span class="bp">self</span><span class="o">.</span><span class="n">V_disp_cmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">V_disp_cmp</span>
</span><span data-line="99">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="n">eta_cmp_isen</span>
</span><span data-line="100">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_vol</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="n">eta_cmp_vol</span>
</span><span data-line="101">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_mech</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="n">Callable</span> <span class="o">=</span> <span class="n">eta_cmp_mech</span>
</span><span data-line="102">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_superheat</span>
</span><span data-line="103">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dT_subcool</span>
</span><span data-line="104">        <span class="bp">self</span><span class="o">.</span><span class="n">min_lift_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">20</span>
</span><span data-line="105">        <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">hp_capacity</span>
</span><span data-line="106">
</span><span data-line="107">        <span class="c1"># --- 2. Heat exchanger UA ---</span>
</span><span data-line="108">        <span class="k">if</span> <span class="n">UA_cond_design</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="109">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond_design</span> <span class="o">=</span> <span class="n">hp_capacity</span> <span class="o">/</span> <span class="mf">10.0</span>
</span><span data-line="110">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="111">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond_design</span> <span class="o">=</span> <span class="n">UA_cond_design</span>
</span><span data-line="112">
</span><span data-line="113">        <span class="k">if</span> <span class="n">UA_evap_design</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="114">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_evap_design</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_cond_design</span> <span class="o">*</span> <span class="mf">0.8</span>
</span><span data-line="115">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="116">            <span class="bp">self</span><span class="o">.</span><span class="n">UA_evap_design</span> <span class="o">=</span> <span class="n">UA_evap_design</span>
</span><span data-line="117">
</span><span data-line="118">        <span class="c1"># --- 3. Outdoor unit fan ---</span>
</span><span data-line="119">        <span class="k">if</span> <span class="n">dV_ou_fan_a_design</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="120">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span> <span class="o">=</span> <span class="n">hp_capacity</span> <span class="o">*</span> <span class="mf">0.0002</span>
</span><span data-line="121">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="122">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span> <span class="o">=</span> <span class="n">dV_ou_fan_a_design</span>
</span><span data-line="123">
</span><span data-line="124">        <span class="bp">self</span><span class="o">.</span><span class="n">dP_ou_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dP_ou_fan_design</span>
</span><span data-line="125">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_ou_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">eta_ou_fan_design</span>
</span><span data-line="126">
</span><span data-line="127">        <span class="k">if</span> <span class="n">A_cross_ou</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="128">            <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_ou</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span> <span class="o">/</span> <span class="mf">2.0</span>
</span><span data-line="129">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="130">            <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_ou</span> <span class="o">=</span> <span class="n">A_cross_ou</span>
</span><span data-line="131">
</span><span data-line="132">        <span class="bp">self</span><span class="o">.</span><span class="n">E_ou_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="133">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dP_ou_fan_design</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">eta_ou_fan_design</span>
</span><span data-line="134">        <span class="p">)</span>
</span><span data-line="135">        <span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_ou</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="n">vsd_coeffs_ou</span>
</span><span data-line="136">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_params_ou</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="137">            <span class="s2">&quot;fan_design_flow_rate&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span><span class="p">,</span>
</span><span data-line="138">            <span class="s2">&quot;fan_design_power&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_ou_fan_design</span><span class="p">,</span>
</span><span data-line="139">        <span class="p">}</span>
</span><span data-line="140">
</span><span data-line="141">        <span class="c1"># --- 4. Indoor unit fan ---</span>
</span><span data-line="142">        <span class="k">if</span> <span class="n">dV_iu_fan_a_design</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="143">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span> <span class="o">=</span> <span class="n">hp_capacity</span> <span class="o">*</span> <span class="mf">0.0002</span>
</span><span data-line="144">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="145">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span> <span class="o">=</span> <span class="n">dV_iu_fan_a_design</span>
</span><span data-line="146">
</span><span data-line="147">        <span class="bp">self</span><span class="o">.</span><span class="n">dP_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dP_iu_fan_design</span>
</span><span data-line="148">        <span class="bp">self</span><span class="o">.</span><span class="n">eta_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">eta_iu_fan_design</span>
</span><span data-line="149">
</span><span data-line="150">        <span class="k">if</span> <span class="n">A_cross_iu</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="151">            <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span> <span class="o">/</span> <span class="mf">2.0</span>
</span><span data-line="152">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="153">            <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span> <span class="o">=</span> <span class="n">A_cross_iu</span>
</span><span data-line="154">
</span><span data-line="155">        <span class="bp">self</span><span class="o">.</span><span class="n">E_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="156">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dP_iu_fan_design</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">eta_iu_fan_design</span>
</span><span data-line="157">        <span class="p">)</span>
</span><span data-line="158">        <span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_iu</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="n">vsd_coeffs_iu</span>
</span><span data-line="159">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_params_iu</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="160">            <span class="s2">&quot;fan_design_flow_rate&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span><span class="p">,</span>
</span><span data-line="161">            <span class="s2">&quot;fan_design_power&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_iu_fan_design</span><span class="p">,</span>
</span><span data-line="162">        <span class="p">}</span>
</span><span data-line="163">
</span><span data-line="164">        <span class="c1"># --- 5. Room temperature ---</span>
</span><span data-line="165">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">T_a_room</span></div>

</span><span data-line="166">
</span><span data-line="167">
</span><span data-line="168">    <span class="c1"># =============================================================</span>
</span><span data-line="169">    <span class="c1"># Refrigerant cycle physics</span>
</span><span data-line="170">    <span class="c1"># =============================================================</span>
</span><span data-line="171">
</span><span data-line="172">    <span class="k">def</span><span class="w"> </span><span class="nf">_calc_state</span><span class="p">(</span>
</span><span data-line="173">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="174">        <span class="n">dT_ref_evap</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="175">        <span class="n">dT_ref_cond</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="176">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="177">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="178">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="179">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="180"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Evaluate refrigerant cycle at a given operating point.</span>
</span><span data-line="181">
</span><span data-line="182"><span class="sd">        Parameters</span>
</span><span data-line="183"><span class="sd">        ----------</span>
</span><span data-line="184"><span class="sd">        dT_ref_evap : float</span>
</span><span data-line="185"><span class="sd">            Evaporator approach ΔT [K].</span>
</span><span data-line="186"><span class="sd">        dT_ref_cond : float</span>
</span><span data-line="187"><span class="sd">            Condenser approach ΔT [K].</span>
</span><span data-line="188"><span class="sd">        Q_r_iu : float</span>
</span><span data-line="189"><span class="sd">            Indoor thermal load [W].</span>
</span><span data-line="190"><span class="sd">            Positive = cooling (indoor unit is evaporator).</span>
</span><span data-line="191"><span class="sd">            Negative = heating (indoor unit is condenser).</span>
</span><span data-line="192"><span class="sd">        T0 : float</span>
</span><span data-line="193"><span class="sd">            Dead-state / outdoor-air temperature [°C].</span>
</span><span data-line="194"><span class="sd">        T_a_room : float</span>
</span><span data-line="195"><span class="sd">            Room air temperature [°C].</span>
</span><span data-line="196">
</span><span data-line="197"><span class="sd">        Returns</span>
</span><span data-line="198"><span class="sd">        -------</span>
</span><span data-line="199"><span class="sd">        dict | None</span>
</span><span data-line="200"><span class="sd">            Cycle performance dictionary; ``None`` if infeasible.</span>
</span><span data-line="201"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="202">        <span class="n">T0_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="203">        <span class="n">T_a_room_K</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="204">        <span class="n">is_active</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="n">Q_r_iu</span> <span class="o">!=</span> <span class="mf">0.0</span>
</span><span data-line="205">
</span><span data-line="206">        <span class="k">if</span> <span class="ow">not</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="207">            <span class="n">cs</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="208">                <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="209">                <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="210">                <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="211">                <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span> <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="212">                <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;off&quot;</span><span class="p">,</span>
</span><span data-line="213">                <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="214">                <span class="n">dT_subcool</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span>
</span><span data-line="215">                <span class="n">is_active</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
</span><span data-line="216">            <span class="p">)</span>
</span><span data-line="217">            <span class="n">result</span> <span class="o">=</span> <span class="n">cs</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="218">            <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">(</span>
</span><span data-line="219">                <span class="p">{</span>
</span><span data-line="220">                    <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="221">                    <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="222">                    <span class="c1"># Temperatures [°C]</span>
</span><span data-line="223">                    <span class="s2">&quot;T_ou_a_in [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="224">                    <span class="s2">&quot;T_ou_a_mid [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="225">                    <span class="s2">&quot;T_ou_a_out [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="226">                    <span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="227">                    <span class="s2">&quot;T_iu_a_mid [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="228">                    <span class="s2">&quot;T_iu_a_out [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="229">                    <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="230">                    <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="231">                    <span class="c1"># Volume flow rates [m3/s]</span>
</span><span data-line="232">                    <span class="s2">&quot;dV_ou_a [m3/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="233">                    <span class="s2">&quot;v_ou_a [m/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="234">                    <span class="s2">&quot;dV_iu_a [m3/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="235">                    <span class="s2">&quot;v_iu_a [m/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="236">                    <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="237">                    <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="238">                    <span class="c1"># Energy rates [W]</span>
</span><span data-line="239">                    <span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="240">                    <span class="s2">&quot;E_ou_fan [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="241">                    <span class="s2">&quot;Q_ref_evap [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="242">                    <span class="s2">&quot;Q_ref_cond [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="243">                    <span class="s2">&quot;Q_r_iu [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="244">                    <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="245">                    <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="246">                    <span class="c1"># COP metrics</span>
</span><span data-line="247">                    <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="248">                    <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="249">                <span class="p">}</span>
</span><span data-line="250">            <span class="p">)</span>
</span><span data-line="251">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="252">
</span><span data-line="253">        <span class="k">if</span> <span class="n">Q_r_iu</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="254">            <span class="c1"># Cooling mode: indoor = evaporator, outdoor = condenser</span>
</span><span data-line="255">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;cooling&quot;</span>
</span><span data-line="256">            <span class="n">T_evap_sat_K</span> <span class="o">=</span> <span class="n">T_a_room_K</span> <span class="o">-</span> <span class="n">dT_ref_evap</span>     <span class="c1"># evap below room</span>
</span><span data-line="257">            <span class="n">T_cond_sat_K</span> <span class="o">=</span> <span class="n">T0_K</span> <span class="o">+</span> <span class="n">dT_ref_cond</span>            <span class="c1"># cond above outdoor</span>
</span><span data-line="258">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="259">            <span class="c1"># Heating mode: indoor = condenser, outdoor = evaporator</span>
</span><span data-line="260">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="261">            <span class="n">T_evap_sat_K</span> <span class="o">=</span> <span class="n">T0_K</span> <span class="o">-</span> <span class="n">dT_ref_evap</span>            <span class="c1"># evap below outdoor</span>
</span><span data-line="262">            <span class="n">T_cond_sat_K</span> <span class="o">=</span> <span class="n">T_a_room_K</span> <span class="o">+</span> <span class="n">dT_ref_cond</span>      <span class="c1"># cond above room</span>
</span><span data-line="263">
</span><span data-line="264">        <span class="c1"># Guard: evap must be below cond with required minimal lift</span>
</span><span data-line="265">        <span class="k">if</span> <span class="p">(</span><span class="n">T_cond_sat_K</span> <span class="o">-</span> <span class="n">T_evap_sat_K</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="bp">self</span><span class="o">.</span><span class="n">min_lift_K</span><span class="p">:</span>
</span><span data-line="266">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="267">
</span><span data-line="268">        <span class="kn">import</span><span class="w"> </span><span class="nn">inspect</span>
</span><span data-line="269">        <span class="k">def</span><span class="w"> </span><span class="nf">_eval_eff</span><span class="p">(</span><span class="n">eff</span><span class="p">,</span> <span class="n">r_p</span><span class="p">,</span> <span class="n">rps</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="270">            <span class="k">if</span> <span class="n">eff</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="271">                <span class="k">return</span> <span class="mf">1.0</span>
</span><span data-line="272">            <span class="k">if</span> <span class="nb">callable</span><span class="p">(</span><span class="n">eff</span><span class="p">):</span>
</span><span data-line="273">                <span class="n">sig</span> <span class="o">=</span> <span class="n">inspect</span><span class="o">.</span><span class="n">signature</span><span class="p">(</span><span class="n">eff</span><span class="p">)</span>
</span><span data-line="274">                <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">sig</span><span class="o">.</span><span class="n">parameters</span><span class="p">)</span> <span class="o">==</span> <span class="mi">2</span><span class="p">:</span>
</span><span data-line="275">                    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">eff</span><span class="p">(</span><span class="n">r_p</span><span class="p">,</span> <span class="n">rps</span><span class="p">))</span>
</span><span data-line="276">                <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">eff</span><span class="p">(</span><span class="n">r_p</span><span class="p">))</span>
</span><span data-line="277">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">eff</span><span class="p">)</span>
</span><span data-line="278">
</span><span data-line="279">        <span class="c1"># Same name (`cs`) is annotated up in the inactive branch (~L206);</span>
</span><span data-line="280">        <span class="c1"># re-annotating here triggers mypy [no-redef] even though the</span>
</span><span data-line="281">        <span class="c1"># inactive branch returns unconditionally. Use plain assignment.</span>
</span><span data-line="282">        <span class="n">cs</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="283">            <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_evap_sat_K</span><span class="p">,</span>
</span><span data-line="284">            <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_cond_sat_K</span><span class="p">,</span>
</span><span data-line="285">            <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="286">            <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span>  <span class="c1"># Temporary</span>
</span><span data-line="287">            <span class="n">mode</span><span class="o">=</span><span class="n">mode</span><span class="p">,</span>
</span><span data-line="288">            <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="289">            <span class="n">dT_subcool</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span>
</span><span data-line="290">            <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="291">        <span class="p">)</span>
</span><span data-line="292">
</span><span data-line="293">        <span class="n">h_cmp_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="294">        <span class="n">h_exp_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_in [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="295">        <span class="n">h_exp_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_exp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="296">        <span class="n">rho_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;rho_ref_cmp_in [kg/m3]&quot;</span><span class="p">]</span>
</span><span data-line="297">        <span class="n">P_evap</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;P_ref_cmp_in [Pa]&quot;</span><span class="p">]</span>
</span><span data-line="298">        <span class="n">P_cond</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;P_ref_cmp_out [Pa]&quot;</span><span class="p">]</span>
</span><span data-line="299">
</span><span data-line="300">        <span class="n">ratio_P_cmp</span> <span class="o">=</span> <span class="n">P_cond</span> <span class="o">/</span> <span class="n">P_evap</span> <span class="k">if</span> <span class="n">P_evap</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="301">
</span><span data-line="302">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="303">            <span class="kn">import</span><span class="w"> </span><span class="nn">CoolProp.CoolProp</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">CP</span>
</span><span data-line="304">            <span class="n">s_cmp_in</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;s_ref_cmp_in [J/(kg·K)]&quot;</span><span class="p">]</span>
</span><span data-line="305">            <span class="n">h2_isen</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;H&quot;</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P_cond</span><span class="p">,</span> <span class="s2">&quot;S&quot;</span><span class="p">,</span> <span class="n">s_cmp_in</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="306">        <span class="k">except</span> <span class="ne">ValueError</span><span class="p">:</span>
</span><span data-line="307">            <span class="n">h2_isen</span> <span class="o">=</span> <span class="n">h_cmp_in</span>
</span><span data-line="308">
</span><span data-line="309">        <span class="k">def</span><span class="w"> </span><span class="nf">_residual_rps</span><span class="p">(</span><span class="n">rps</span><span class="p">):</span>
</span><span data-line="310">            <span class="n">val_eta_vol</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_vol</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">rps</span><span class="p">)</span>
</span><span data-line="311">            <span class="n">val_eta_isen</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">rps</span><span class="p">)</span>
</span><span data-line="312">            <span class="n">h_cmp_out_local</span> <span class="o">=</span> <span class="n">h_cmp_in</span> <span class="o">+</span> <span class="p">(</span><span class="n">h2_isen</span> <span class="o">-</span> <span class="n">h_cmp_in</span><span class="p">)</span> <span class="o">/</span> <span class="n">val_eta_isen</span>
</span><span data-line="313">
</span><span data-line="314">            <span class="n">dh_cond_local</span> <span class="o">=</span> <span class="n">h_cmp_out_local</span> <span class="o">-</span> <span class="n">h_exp_in</span>
</span><span data-line="315">            <span class="n">dh_evap_local</span> <span class="o">=</span> <span class="n">h_cmp_in</span> <span class="o">-</span> <span class="n">h_exp_out</span>
</span><span data-line="316">
</span><span data-line="317">            <span class="n">m_dot</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_disp_cmp</span> <span class="o">*</span> <span class="n">rho_in</span> <span class="o">*</span> <span class="n">val_eta_vol</span> <span class="o">*</span> <span class="n">rps</span>
</span><span data-line="318">            <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="319">                <span class="k">return</span> <span class="p">(</span><span class="n">m_dot</span> <span class="o">*</span> <span class="n">dh_evap_local</span><span class="p">)</span> <span class="o">-</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="320">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="321">                <span class="k">return</span> <span class="p">(</span><span class="n">m_dot</span> <span class="o">*</span> <span class="n">dh_cond_local</span><span class="p">)</span> <span class="o">-</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="322">
</span><span data-line="323">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">brentq</span>
</span><span data-line="324">        <span class="k">try</span><span class="p">:</span>
</span><span data-line="325">            <span class="n">cmp_rps</span> <span class="o">=</span> <span class="n">brentq</span><span class="p">(</span><span class="n">_residual_rps</span><span class="p">,</span> <span class="mf">10.0</span><span class="p">,</span> <span class="mf">150.0</span><span class="p">)</span>
</span><span data-line="326">            <span class="n">converged_rps</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="327">        <span class="k">except</span> <span class="ne">ValueError</span><span class="p">:</span>
</span><span data-line="328">            <span class="n">res_min</span> <span class="o">=</span> <span class="n">_residual_rps</span><span class="p">(</span><span class="mf">10.0</span><span class="p">)</span>
</span><span data-line="329">            <span class="n">res_max</span> <span class="o">=</span> <span class="n">_residual_rps</span><span class="p">(</span><span class="mf">150.0</span><span class="p">)</span>
</span><span data-line="330">            <span class="n">cmp_rps</span> <span class="o">=</span> <span class="mf">10.0</span> <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">res_min</span><span class="p">)</span> <span class="o">&lt;</span> <span class="nb">abs</span><span class="p">(</span><span class="n">res_max</span><span class="p">)</span> <span class="k">else</span> <span class="mf">150.0</span>
</span><span data-line="331">            <span class="n">converged_rps</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="332">
</span><span data-line="333">        <span class="n">val_eta_vol</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_vol</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">cmp_rps</span><span class="p">)</span>
</span><span data-line="334">        <span class="n">val_eta_isen</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_isen</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">cmp_rps</span><span class="p">)</span>
</span><span data-line="335">        <span class="n">val_eta_mech</span> <span class="o">=</span> <span class="n">_eval_eff</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">eta_cmp_mech</span><span class="p">,</span> <span class="n">ratio_P_cmp</span><span class="p">,</span> <span class="n">cmp_rps</span><span class="p">)</span>
</span><span data-line="336">
</span><span data-line="337">        <span class="n">cs</span> <span class="o">=</span> <span class="n">calc_ref_state</span><span class="p">(</span>
</span><span data-line="338">            <span class="n">T_evap_K</span><span class="o">=</span><span class="n">T_evap_sat_K</span><span class="p">,</span>
</span><span data-line="339">            <span class="n">T_cond_K</span><span class="o">=</span><span class="n">T_cond_sat_K</span><span class="p">,</span>
</span><span data-line="340">            <span class="n">refrigerant</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span>
</span><span data-line="341">            <span class="n">eta_cmp_isen</span><span class="o">=</span><span class="n">val_eta_isen</span><span class="p">,</span>
</span><span data-line="342">            <span class="n">mode</span><span class="o">=</span><span class="n">mode</span><span class="p">,</span>
</span><span data-line="343">            <span class="n">dT_superheat</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_superheat</span><span class="p">,</span>
</span><span data-line="344">            <span class="n">dT_subcool</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dT_subcool</span><span class="p">,</span>
</span><span data-line="345">            <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="346">        <span class="p">)</span>
</span><span data-line="347">
</span><span data-line="348">        <span class="n">h_cmp_out_final</span> <span class="o">=</span> <span class="n">cs</span><span class="p">[</span><span class="s2">&quot;h_ref_cmp_out [J/kg]&quot;</span><span class="p">]</span>
</span><span data-line="349">        <span class="n">m_dot_ref</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_disp_cmp</span> <span class="o">*</span> <span class="n">rho_in</span> <span class="o">*</span> <span class="n">val_eta_vol</span> <span class="o">*</span> <span class="n">cmp_rps</span>
</span><span data-line="350">        <span class="n">Q_ref_cond</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_cmp_out_final</span> <span class="o">-</span> <span class="n">h_exp_in</span><span class="p">)</span>
</span><span data-line="351">        <span class="n">Q_ref_evap</span> <span class="o">=</span> <span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_cmp_in</span> <span class="o">-</span> <span class="n">h_exp_out</span><span class="p">)</span>
</span><span data-line="352">        <span class="n">E_cmp</span> <span class="o">=</span> <span class="p">(</span><span class="n">m_dot_ref</span> <span class="o">*</span> <span class="p">(</span><span class="n">h_cmp_out_final</span> <span class="o">-</span> <span class="n">h_cmp_in</span><span class="p">))</span> <span class="o">/</span> <span class="n">val_eta_mech</span>
</span><span data-line="353">
</span><span data-line="354">        <span class="c1"># Reject negative compressor power (unphysical)</span>
</span><span data-line="355">        <span class="k">if</span> <span class="n">E_cmp</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="356">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="357">
</span><span data-line="358">        <span class="c1"># ── Outdoor unit HX ──</span>
</span><span data-line="359">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="360">            <span class="c1"># Outdoor = condenser → ref rejects heat → air is heated</span>
</span><span data-line="361">            <span class="n">ou_hx</span> <span class="o">=</span> <span class="n">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="362">                <span class="n">Q_ref_target</span><span class="o">=</span><span class="n">Q_ref_cond</span><span class="p">,</span>
</span><span data-line="363">                <span class="n">T_a_in_C</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="364">                <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="n">T_cond_sat_K</span><span class="p">,</span>
</span><span data-line="365">                <span class="n">A_cross</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">A_cross_ou</span><span class="p">,</span>
</span><span data-line="366">                <span class="n">UA_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">UA_cond_design</span><span class="p">,</span>
</span><span data-line="367">                <span class="n">dV_fan_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span><span class="p">,</span>
</span><span data-line="368">                <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="369">            <span class="p">)</span>
</span><span data-line="370">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="371">            <span class="c1"># Outdoor = evaporator → ref absorbs heat → air is cooled</span>
</span><span data-line="372">            <span class="n">ou_hx</span> <span class="o">=</span> <span class="n">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="373">                <span class="n">Q_ref_target</span><span class="o">=</span><span class="n">Q_ref_evap</span><span class="p">,</span>
</span><span data-line="374">                <span class="n">T_a_in_C</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="375">                <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="n">T_evap_sat_K</span><span class="p">,</span>
</span><span data-line="376">                <span class="n">A_cross</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">A_cross_ou</span><span class="p">,</span>
</span><span data-line="377">                <span class="n">UA_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">UA_evap_design</span><span class="p">,</span>
</span><span data-line="378">                <span class="n">dV_fan_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_ou_fan_a_design</span><span class="p">,</span>
</span><span data-line="379">                <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="380">            <span class="p">)</span>
</span><span data-line="381">
</span><span data-line="382">        <span class="n">dV_ou_a</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">ou_hx</span><span class="p">[</span><span class="s2">&quot;dV_fan&quot;</span><span class="p">]</span>
</span><span data-line="383">        <span class="n">T_ou_a_mid</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">ou_hx</span><span class="p">[</span><span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">]</span>
</span><span data-line="384">        <span class="n">E_ou_fan</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">calc_fan_power_from_dV_fan</span><span class="p">(</span>
</span><span data-line="385">            <span class="n">dV_fan</span><span class="o">=</span><span class="n">dV_ou_a</span><span class="p">,</span>
</span><span data-line="386">            <span class="n">fan_params</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_params_ou</span><span class="p">,</span>
</span><span data-line="387">            <span class="n">vsd_coeffs</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_ou</span><span class="p">,</span>
</span><span data-line="388">            <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="389">        <span class="p">)</span>
</span><span data-line="390">        <span class="n">T_ou_a_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="391">            <span class="n">T_ou_a_mid</span> <span class="o">+</span> <span class="n">E_ou_fan</span> <span class="o">/</span> <span class="p">(</span><span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">dV_ou_a</span><span class="p">)</span>
</span><span data-line="392">            <span class="k">if</span> <span class="n">dV_ou_a</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">T0</span>
</span><span data-line="393">        <span class="p">)</span>
</span><span data-line="394">        <span class="n">v_ou_a</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dV_ou_a</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_ou</span>
</span><span data-line="395">
</span><span data-line="396">        <span class="c1"># ── Indoor unit HX ──</span>
</span><span data-line="397">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="398">            <span class="c1"># Indoor = evaporator → ref absorbs heat → air is cooled</span>
</span><span data-line="399">            <span class="n">iu_hx</span> <span class="o">=</span> <span class="n">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="400">                <span class="n">Q_ref_target</span><span class="o">=</span><span class="n">Q_ref_evap</span><span class="p">,</span>
</span><span data-line="401">                <span class="n">T_a_in_C</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="402">                <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="n">T_evap_sat_K</span><span class="p">,</span>
</span><span data-line="403">                <span class="n">A_cross</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span><span class="p">,</span>
</span><span data-line="404">                <span class="n">UA_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">UA_evap_design</span><span class="p">,</span>
</span><span data-line="405">                <span class="n">dV_fan_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span><span class="p">,</span>
</span><span data-line="406">                <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="407">            <span class="p">)</span>
</span><span data-line="408">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="409">            <span class="c1"># Indoor = condenser → ref rejects heat → air is heated</span>
</span><span data-line="410">            <span class="n">iu_hx</span> <span class="o">=</span> <span class="n">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="411">                <span class="n">Q_ref_target</span><span class="o">=</span><span class="n">Q_ref_cond</span><span class="p">,</span>
</span><span data-line="412">                <span class="n">T_a_in_C</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="413">                <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="n">T_cond_sat_K</span><span class="p">,</span>
</span><span data-line="414">                <span class="n">A_cross</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span><span class="p">,</span>
</span><span data-line="415">                <span class="n">UA_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">UA_cond_design</span><span class="p">,</span>
</span><span data-line="416">                <span class="n">dV_fan_design</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_a_design</span><span class="p">,</span>
</span><span data-line="417">                <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="418">            <span class="p">)</span>
</span><span data-line="419">
</span><span data-line="420">        <span class="n">dV_iu_a</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">iu_hx</span><span class="p">[</span><span class="s2">&quot;dV_fan&quot;</span><span class="p">]</span>
</span><span data-line="421">        <span class="n">T_iu_a_mid</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">iu_hx</span><span class="p">[</span><span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">]</span>
</span><span data-line="422">        <span class="n">E_iu_fan</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">calc_fan_power_from_dV_fan</span><span class="p">(</span>
</span><span data-line="423">            <span class="n">dV_fan</span><span class="o">=</span><span class="n">dV_iu_a</span><span class="p">,</span>
</span><span data-line="424">            <span class="n">fan_params</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_params_iu</span><span class="p">,</span>
</span><span data-line="425">            <span class="n">vsd_coeffs</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_iu</span><span class="p">,</span>
</span><span data-line="426">            <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="427">        <span class="p">)</span>
</span><span data-line="428">        <span class="n">T_iu_a_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="429">            <span class="n">T_iu_a_mid</span> <span class="o">+</span> <span class="n">E_iu_fan</span> <span class="o">/</span> <span class="p">(</span><span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">dV_iu_a</span><span class="p">)</span>
</span><span data-line="430">            <span class="k">if</span> <span class="n">dV_iu_a</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">T_a_room</span>
</span><span data-line="431">        <span class="p">)</span>
</span><span data-line="432">        <span class="n">v_iu_a</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">dV_iu_a</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">A_cross_iu</span>
</span><span data-line="433">
</span><span data-line="434">        <span class="c1"># --- Check convergence for both HXs ---</span>
</span><span data-line="435">        <span class="k">if</span> <span class="ow">not</span> <span class="p">(</span><span class="n">ou_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span> <span class="ow">and</span> <span class="n">iu_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)):</span>
</span><span data-line="436">            <span class="k">return</span> <span class="p">{</span>
</span><span data-line="437">                <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="438">                <span class="s2">&quot;_ou_diag&quot;</span><span class="p">:</span> <span class="n">ou_hx</span><span class="p">,</span>
</span><span data-line="439">                <span class="s2">&quot;_iu_diag&quot;</span><span class="p">:</span> <span class="n">iu_hx</span><span class="p">,</span>
</span><span data-line="440">            <span class="p">}</span>
</span><span data-line="441">
</span><span data-line="442">        <span class="c1"># Check overall convergence</span>
</span><span data-line="443">        <span class="n">is_converged</span> <span class="o">=</span> <span class="n">ou_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span> <span class="ow">and</span> <span class="n">iu_hx</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span> <span class="ow">and</span> <span class="n">converged_rps</span>
</span><span data-line="444">        <span class="n">E_tot</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">E_cmp</span> <span class="o">+</span> <span class="n">E_ou_fan</span> <span class="o">+</span> <span class="n">E_iu_fan</span>
</span><span data-line="445">
</span><span data-line="446">        <span class="c1"># Same name (`result`) is annotated up in the inactive branch (~L216);</span>
</span><span data-line="447">        <span class="c1"># plain assignment to avoid the mypy [no-redef] false positive.</span>
</span><span data-line="448">        <span class="n">result</span> <span class="o">=</span> <span class="n">cs</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="449">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">(</span>
</span><span data-line="450">            <span class="p">{</span>
</span><span data-line="451">                <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="452">                <span class="s2">&quot;mode&quot;</span><span class="p">:</span> <span class="n">mode</span><span class="p">,</span>
</span><span data-line="453">                <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="nb">bool</span><span class="p">(</span><span class="n">is_converged</span><span class="p">),</span>
</span><span data-line="454">                <span class="c1"># Temperatures [°C]</span>
</span><span data-line="455">                <span class="s2">&quot;T_ou_a_in [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="456">                <span class="s2">&quot;T_ou_a_mid [°C]&quot;</span><span class="p">:</span> <span class="n">T_ou_a_mid</span><span class="p">,</span>
</span><span data-line="457">                <span class="s2">&quot;T_ou_a_out [°C]&quot;</span><span class="p">:</span> <span class="n">T_ou_a_out</span><span class="p">,</span>
</span><span data-line="458">                <span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="459">                <span class="s2">&quot;T_iu_a_mid [°C]&quot;</span><span class="p">:</span> <span class="n">T_iu_a_mid</span><span class="p">,</span>
</span><span data-line="460">                <span class="s2">&quot;T_iu_a_out [°C]&quot;</span><span class="p">:</span> <span class="n">T_iu_a_out</span><span class="p">,</span>
</span><span data-line="461">                <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="462">                <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="463">                <span class="c1"># Volume flow rates [m3/s]</span>
</span><span data-line="464">                <span class="s2">&quot;dV_ou_a [m3/s]&quot;</span><span class="p">:</span> <span class="n">dV_ou_a</span><span class="p">,</span>
</span><span data-line="465">                <span class="s2">&quot;v_ou_a [m/s]&quot;</span><span class="p">:</span> <span class="n">v_ou_a</span><span class="p">,</span>
</span><span data-line="466">                <span class="s2">&quot;dV_iu_a [m3/s]&quot;</span><span class="p">:</span> <span class="n">dV_iu_a</span><span class="p">,</span>
</span><span data-line="467">                <span class="s2">&quot;v_iu_a [m/s]&quot;</span><span class="p">:</span> <span class="n">v_iu_a</span><span class="p">,</span>
</span><span data-line="468">                <span class="s2">&quot;m_dot_ref [kg/s]&quot;</span><span class="p">:</span> <span class="n">m_dot_ref</span><span class="p">,</span>
</span><span data-line="469">                <span class="s2">&quot;cmp_rpm [rpm]&quot;</span><span class="p">:</span> <span class="n">cmp_rps</span> <span class="o">*</span> <span class="mi">60</span><span class="p">,</span>
</span><span data-line="470">                <span class="c1"># Energy rates [W]</span>
</span><span data-line="471">                <span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">:</span> <span class="n">E_iu_fan</span><span class="p">,</span>
</span><span data-line="472">                <span class="s2">&quot;E_ou_fan [W]&quot;</span><span class="p">:</span> <span class="n">E_ou_fan</span><span class="p">,</span>
</span><span data-line="473">                <span class="s2">&quot;Q_ref_evap [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_evap</span><span class="p">,</span>
</span><span data-line="474">                <span class="s2">&quot;Q_ref_cond [W]&quot;</span><span class="p">:</span> <span class="n">Q_ref_cond</span><span class="p">,</span>
</span><span data-line="475">                <span class="s2">&quot;Q_r_iu [W]&quot;</span><span class="p">:</span> <span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="476">                <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="477">                <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="n">E_tot</span><span class="p">,</span>
</span><span data-line="478">                <span class="c1"># COP metrics</span>
</span><span data-line="479">                <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="p">(</span>
</span><span data-line="480">                    <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span> <span class="o">/</span> <span class="n">E_cmp</span> <span class="k">if</span> <span class="n">E_cmp</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="481">                <span class="p">),</span>
</span><span data-line="482">                <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="p">(</span>
</span><span data-line="483">                    <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span> <span class="o">/</span> <span class="n">E_tot</span> <span class="k">if</span> <span class="n">E_tot</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="484">                <span class="p">),</span>
</span><span data-line="485">            <span class="p">}</span>
</span><span data-line="486">        <span class="p">)</span>
</span><span data-line="487">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="488">
</span><span data-line="489">    <span class="k">def</span><span class="w"> </span><span class="nf">_optimize_operation</span><span class="p">(</span>
</span><span data-line="490">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="491">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="492">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="493">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="494">    <span class="p">):</span>
</span><span data-line="495"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Find min-power operating point (2-D bounded optimisation).</span>
</span><span data-line="496">
</span><span data-line="497"><span class="sd">        Parameters</span>
</span><span data-line="498"><span class="sd">        ----------</span>
</span><span data-line="499"><span class="sd">        Q_r_iu : float</span>
</span><span data-line="500"><span class="sd">            Indoor thermal load [W].</span>
</span><span data-line="501"><span class="sd">        T0 : float</span>
</span><span data-line="502"><span class="sd">            Dead-state temperature [°C].</span>
</span><span data-line="503"><span class="sd">        T_a_room : float</span>
</span><span data-line="504"><span class="sd">            Room air temperature [°C].</span>
</span><span data-line="505">
</span><span data-line="506"><span class="sd">        Returns</span>
</span><span data-line="507"><span class="sd">        -------</span>
</span><span data-line="508"><span class="sd">        scipy.optimize.OptimizeResult</span>
</span><span data-line="509"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="510">
</span><span data-line="511">        <span class="k">def</span><span class="w"> </span><span class="nf">_objective</span><span class="p">(</span><span class="n">params</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="512">            <span class="n">dT_ref_evap</span><span class="p">,</span> <span class="n">dT_ref_cond</span> <span class="o">=</span> <span class="n">params</span>
</span><span data-line="513">            <span class="n">perf</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="514">                <span class="n">dT_ref_evap</span><span class="o">=</span><span class="n">dT_ref_evap</span><span class="p">,</span>
</span><span data-line="515">                <span class="n">dT_ref_cond</span><span class="o">=</span><span class="n">dT_ref_cond</span><span class="p">,</span>
</span><span data-line="516">                <span class="n">Q_r_iu</span><span class="o">=</span><span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="517">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="518">                <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="519">            <span class="p">)</span>
</span><span data-line="520">            <span class="k">if</span> <span class="n">perf</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="521">                <span class="k">return</span> <span class="mf">1e6</span>
</span><span data-line="522">
</span><span data-line="523">            <span class="n">E_tot</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">perf</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">,</span> <span class="mf">1e6</span><span class="p">))</span>
</span><span data-line="524">            <span class="k">if</span> <span class="n">E_tot</span> <span class="o">&lt;=</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">np</span><span class="o">.</span><span class="n">isnan</span><span class="p">(</span><span class="n">E_tot</span><span class="p">):</span>
</span><span data-line="525">                <span class="k">return</span> <span class="mf">1e6</span>
</span><span data-line="526">
</span><span data-line="527">            <span class="k">return</span> <span class="n">E_tot</span>
</span><span data-line="528">
</span><span data-line="529">        <span class="k">return</span> <span class="n">minimize</span><span class="p">(</span>
</span><span data-line="530">            <span class="n">_objective</span><span class="p">,</span>
</span><span data-line="531">            <span class="n">x0</span><span class="o">=</span><span class="p">[</span><span class="mf">15.0</span><span class="p">,</span> <span class="mf">15.0</span><span class="p">],</span>
</span><span data-line="532">            <span class="n">bounds</span><span class="o">=</span><span class="p">[(</span><span class="mf">1.0</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">),</span> <span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="mf">20.0</span><span class="p">)],</span>
</span><span data-line="533">            <span class="n">method</span><span class="o">=</span><span class="s2">&quot;Nelder-Mead&quot;</span><span class="p">,</span>
</span><span data-line="534">            <span class="n">options</span><span class="o">=</span><span class="p">{</span><span class="s2">&quot;maxiter&quot;</span><span class="p">:</span> <span class="mi">200</span><span class="p">,</span> <span class="s2">&quot;xatol&quot;</span><span class="p">:</span> <span class="mf">1e-3</span><span class="p">,</span> <span class="s2">&quot;fatol&quot;</span><span class="p">:</span> <span class="mf">1e-1</span><span class="p">},</span>
</span><span data-line="535">        <span class="p">)</span>
</span><span data-line="536">
</span><span data-line="537">    <span class="c1"># =============================================================</span>
</span><span data-line="538">    <span class="c1"># Steady-state analysis</span>
</span><span data-line="539">    <span class="c1"># =============================================================</span>
</span><span data-line="540">
<div class="viewcode-block" id="AirSourceHeatPump.analyze_steady">
<a class="viewcode-back" href="../../api/models/space-conditioning.html#pbhp.air_source_heat_pump.AirSourceHeatPump.analyze_steady">[docs]</a>
</span><span data-line="541">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_steady</span><span class="p">(</span>
</span><span data-line="542">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="543">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="544">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="545">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="546">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="547">        <span class="n">return_dict</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="548">        <span class="n">postprocess</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="549">        <span class="n">verbose</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="550">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="551"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a steady-state performance snapshot.</span>
</span><span data-line="552">
</span><span data-line="553"><span class="sd">        Parameters</span>
</span><span data-line="554"><span class="sd">        ----------</span>
</span><span data-line="555"><span class="sd">        Q_r_iu : float</span>
</span><span data-line="556"><span class="sd">            Indoor thermal load [W]. &gt;0 cooling, &lt;0 heating, 0 off.</span>
</span><span data-line="557"><span class="sd">        T0 : float</span>
</span><span data-line="558"><span class="sd">            Dead-state / outdoor-air temperature [°C].</span>
</span><span data-line="559"><span class="sd">        T_a_room : float | None</span>
</span><span data-line="560"><span class="sd">            Room air temperature [°C]. Uses constructor default if None.</span>
</span><span data-line="561"><span class="sd">        return_dict : bool</span>
</span><span data-line="562"><span class="sd">            If True return dict; else single-row DataFrame.</span>
</span><span data-line="563"><span class="sd">        postprocess : bool</span>
</span><span data-line="564"><span class="sd">            If True, apply postprocess_exergy to the output.</span>
</span><span data-line="565"><span class="sd">        verbose : bool</span>
</span><span data-line="566"><span class="sd">            If True, print warnings upon convergence failure.</span>
</span><span data-line="567">
</span><span data-line="568"><span class="sd">        Returns</span>
</span><span data-line="569"><span class="sd">        -------</span>
</span><span data-line="570"><span class="sd">        dict | pd.DataFrame</span>
</span><span data-line="571"><span class="sd">            Cycle state plus diagnostic flags.</span>
</span><span data-line="572">
</span><span data-line="573"><span class="sd">            Two keys are useful for branching:</span>
</span><span data-line="574">
</span><span data-line="575"><span class="sd">            - ``&quot;converged&quot;`` (bool) — True only when the inner HX optimisation</span>
</span><span data-line="576"><span class="sd">              and the SciPy optimiser both succeeded.</span>
</span><span data-line="577"><span class="sd">            - ``&quot;failure_reason&quot;`` (str) — one of ``&quot;none&quot;``, ``&quot;cycle_invalid&quot;``</span>
</span><span data-line="578"><span class="sd">              (the refrigerant cycle itself was infeasible),</span>
</span><span data-line="579"><span class="sd">              ``&quot;hx_not_converged&quot;`` (cycle OK but the HX residual exceeded</span>
</span><span data-line="580"><span class="sd">              tolerance), or ``&quot;optimizer_failed&quot;`` (SciPy reported</span>
</span><span data-line="581"><span class="sd">              ``success=False``).</span>
</span><span data-line="582">
</span><span data-line="583"><span class="sd">            ASHP triggers an off-mode fallback for any of the non-``&quot;none&quot;``</span>
</span><span data-line="584"><span class="sd">            reasons — ``E_cmp [W]`` will be 0 and the COP keys will be NaN</span>
</span><span data-line="585"><span class="sd">            in that case. Treat ``failure_reason != &quot;none&quot;`` as &quot;do not</span>
</span><span data-line="586"><span class="sd">            trust the numbers&quot;.</span>
</span><span data-line="587"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="588">        <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="589">
</span><span data-line="590">        <span class="k">if</span> <span class="n">T_a_room</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="591">            <span class="n">T_a_room</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>
</span><span data-line="592">
</span><span data-line="593">        <span class="k">if</span> <span class="n">Q_r_iu</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="594">            <span class="n">result</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="595">                <span class="n">dT_ref_evap</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="596">                <span class="n">dT_ref_cond</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="597">                <span class="n">Q_r_iu</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="598">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="599">                <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="600">            <span class="p">)</span>
</span><span data-line="601">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="602">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="603">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="604">            <span class="n">opt_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span>
</span><span data-line="605">                <span class="n">Q_r_iu</span><span class="o">=</span><span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="606">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="607">                <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="608">            <span class="p">)</span>
</span><span data-line="609">            <span class="n">result</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="610">            <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">Exception</span><span class="p">):</span>
</span><span data-line="611">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="612">                    <span class="n">dT_ref_evap</span><span class="o">=</span><span class="n">opt_result</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span>
</span><span data-line="613">                    <span class="n">dT_ref_cond</span><span class="o">=</span><span class="n">opt_result</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span>
</span><span data-line="614">                    <span class="n">Q_r_iu</span><span class="o">=</span><span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="615">                    <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="616">                    <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="617">                <span class="p">)</span>
</span><span data-line="618">
</span><span data-line="619">            <span class="n">opt_success</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="nb">getattr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span> <span class="s2">&quot;success&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="620">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="621">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;cycle_invalid&quot;</span>
</span><span data-line="622">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;converged&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">):</span>
</span><span data-line="623">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;hx_not_converged&quot;</span>
</span><span data-line="624">            <span class="k">elif</span> <span class="ow">not</span> <span class="n">opt_success</span><span class="p">:</span>
</span><span data-line="625">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;optimizer_failed&quot;</span>
</span><span data-line="626">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="627">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="628">
</span><span data-line="629">            <span class="k">if</span> <span class="n">failure_reason</span> <span class="o">!=</span> <span class="s2">&quot;none&quot;</span><span class="p">:</span>
</span><span data-line="630">                <span class="k">if</span> <span class="n">verbose</span><span class="p">:</span>
</span><span data-line="631">                    <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="632">                        <span class="sa">f</span><span class="s2">&quot;analyze_steady: fell back to HP-off state &quot;</span>
</span><span data-line="633">                        <span class="sa">f</span><span class="s2">&quot;(reason=</span><span class="si">{</span><span class="n">failure_reason</span><span class="si">!r}</span><span class="s2">, &quot;</span>
</span><span data-line="634">                        <span class="sa">f</span><span class="s2">&quot;Q_r_iu=</span><span class="si">{</span><span class="n">Q_r_iu</span><span class="si">:</span><span class="s2">.0f</span><span class="si">}</span><span class="s2">W, T0=</span><span class="si">{</span><span class="n">T0</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, &quot;</span>
</span><span data-line="635">                        <span class="sa">f</span><span class="s2">&quot;T_a_room=</span><span class="si">{</span><span class="n">T_a_room</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">°C, &quot;</span>
</span><span data-line="636">                        <span class="sa">f</span><span class="s2">&quot;opt_success=</span><span class="si">{</span><span class="n">opt_success</span><span class="si">}</span><span class="s2">, &quot;</span>
</span><span data-line="637">                        <span class="sa">f</span><span class="s2">&quot;opt_x=(</span><span class="si">{</span><span class="n">opt_result</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">, </span><span class="si">{</span><span class="n">opt_result</span><span class="o">.</span><span class="n">x</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="si">:</span><span class="s2">.2f</span><span class="si">}</span><span class="s2">), &quot;</span>
</span><span data-line="638">                        <span class="sa">f</span><span class="s2">&quot;opt_fun=</span><span class="si">{</span><span class="n">safe_float_attr</span><span class="p">(</span><span class="n">opt_result</span><span class="p">,</span><span class="w"> </span><span class="s1">&#39;fun&#39;</span><span class="p">,</span><span class="w"> </span><span class="nb">float</span><span class="p">(</span><span class="s1">&#39;nan&#39;</span><span class="p">))</span><span class="si">:</span><span class="s2">.3g</span><span class="si">}</span><span class="s2">). &quot;</span>
</span><span data-line="639">                        <span class="s2">&quot;Consider increasing UA_design or fan-flow design.&quot;</span><span class="p">,</span>
</span><span data-line="640">                        <span class="ne">RuntimeWarning</span><span class="p">,</span>
</span><span data-line="641">                        <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="642">                    <span class="p">)</span>
</span><span data-line="643">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="644">                    <span class="n">dT_ref_evap</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="645">                    <span class="n">dT_ref_cond</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="646">                    <span class="n">Q_r_iu</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="647">                    <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="648">                    <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="649">                <span class="p">)</span>
</span><span data-line="650">                <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="651">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="652">                    <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">failure_reason</span>
</span><span data-line="653">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="654">                <span class="c1"># By construction (failure_reason == &quot;none&quot;) result is a dict.</span>
</span><span data-line="655">                <span class="k">assert</span> <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="656">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="657">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="658">
</span><span data-line="659">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="660">            <span class="n">result</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="661">
</span><span data-line="662">        <span class="k">if</span> <span class="n">postprocess</span> <span class="ow">and</span> <span class="n">result</span><span class="p">:</span>
</span><span data-line="663">            <span class="n">df_temp</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span>
</span><span data-line="664">            <span class="n">df_temp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">postprocess_exergy</span><span class="p">(</span><span class="n">df_temp</span><span class="p">)</span>
</span><span data-line="665">            <span class="n">result</span> <span class="o">=</span> <span class="n">df_temp</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">to_dict</span><span class="p">()</span>
</span><span data-line="666">
</span><span data-line="667">        <span class="k">if</span> <span class="n">return_dict</span><span class="p">:</span>
</span><span data-line="668">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="669">        <span class="k">return</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span> <span class="k">if</span> <span class="n">result</span> <span class="k">else</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">()</span></div>

</span><span data-line="670">
</span><span data-line="671">    <span class="c1"># =============================================================</span>
</span><span data-line="672">    <span class="c1"># Dynamic simulation</span>
</span><span data-line="673">    <span class="c1"># =============================================================</span>
</span><span data-line="674">
<div class="viewcode-block" id="AirSourceHeatPump.analyze_dynamic">
<a class="viewcode-back" href="../../api/models/space-conditioning.html#pbhp.air_source_heat_pump.AirSourceHeatPump.analyze_dynamic">[docs]</a>
</span><span data-line="675">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_dynamic</span><span class="p">(</span>
</span><span data-line="676">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="677">        <span class="n">simulation_period_sec</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="678">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="679">        <span class="n">Q_r_iu_schedule</span><span class="p">,</span>
</span><span data-line="680">        <span class="n">T0_schedule</span><span class="p">,</span>
</span><span data-line="681">        <span class="n">T_a_room_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="682">        <span class="n">result_save_csv_path</span><span class="p">:</span> <span class="nb">str</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="683">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="684"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a time-stepping dynamic simulation.</span>
</span><span data-line="685">
</span><span data-line="686"><span class="sd">        Parameters</span>
</span><span data-line="687"><span class="sd">        ----------</span>
</span><span data-line="688"><span class="sd">        simulation_period_sec : int</span>
</span><span data-line="689"><span class="sd">            Total simulation duration [s].</span>
</span><span data-line="690"><span class="sd">        dt_s : int</span>
</span><span data-line="691"><span class="sd">            Time step size [s].</span>
</span><span data-line="692"><span class="sd">        Q_r_iu_schedule : array-like</span>
</span><span data-line="693"><span class="sd">            Indoor thermal load per step [W].</span>
</span><span data-line="694"><span class="sd">        T0_schedule : array-like</span>
</span><span data-line="695"><span class="sd">            Outdoor temperature per step [°C].</span>
</span><span data-line="696"><span class="sd">        T_a_room_schedule : array-like | None</span>
</span><span data-line="697"><span class="sd">            Room air temperature per step [°C].</span>
</span><span data-line="698"><span class="sd">            If None, uses constructor default.</span>
</span><span data-line="699"><span class="sd">        result_save_csv_path : str | None</span>
</span><span data-line="700"><span class="sd">            Optional CSV output path.</span>
</span><span data-line="701">
</span><span data-line="702"><span class="sd">        Returns</span>
</span><span data-line="703"><span class="sd">        -------</span>
</span><span data-line="704"><span class="sd">        pd.DataFrame</span>
</span><span data-line="705"><span class="sd">            Per-timestep result DataFrame.</span>
</span><span data-line="706"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="707">        <span class="n">time</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">simulation_period_sec</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="708">        <span class="n">tN</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">time</span><span class="p">)</span>
</span><span data-line="709">
</span><span data-line="710">        <span class="n">T0_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span>
</span><span data-line="711">        <span class="n">Q_r_iu_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="712">
</span><span data-line="713">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="714">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span>
</span><span data-line="715">                <span class="sa">f</span><span class="s2">&quot;T0_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span><span class="si">}</span><span class="s2">) != time length (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span>
</span><span data-line="716">            <span class="p">)</span>
</span><span data-line="717">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="718">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span>
</span><span data-line="719">                <span class="sa">f</span><span class="s2">&quot;Q_r_iu_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">)</span><span class="si">}</span><span class="s2">) != time length (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span>
</span><span data-line="720">            <span class="p">)</span>
</span><span data-line="721">
</span><span data-line="722">        <span class="k">if</span> <span class="n">T_a_room_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="723">            <span class="n">T_a_room_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_a_room_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="724">            <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">T_a_room_arr</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="725">                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span>
</span><span data-line="726">                    <span class="sa">f</span><span class="s2">&quot;T_a_room_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">T_a_room_arr</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span>
</span><span data-line="727">                <span class="p">)</span>
</span><span data-line="728">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="729">            <span class="n">T_a_room_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="730">
</span><span data-line="731">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="n">time</span>
</span><span data-line="732">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="733">
</span><span data-line="734">        <span class="n">results_data</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">dict</span><span class="p">]</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="735">
</span><span data-line="736">        <span class="k">for</span> <span class="n">n</span> <span class="ow">in</span> <span class="n">tqdm</span><span class="p">(</span><span class="nb">range</span><span class="p">(</span><span class="n">tN</span><span class="p">),</span> <span class="n">desc</span><span class="o">=</span><span class="s2">&quot;ASHP Simulating&quot;</span><span class="p">):</span>
</span><span data-line="737">            <span class="n">t_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">time</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="738">            <span class="n">hr</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">t_s</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="739">
</span><span data-line="740">            <span class="n">Q_r_iu_n</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">Q_r_iu_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="741">            <span class="n">T0_n</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="742">            <span class="n">T_a_room_n</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">T_a_room_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="743">
</span><span data-line="744">            <span class="c1"># Use analyze_steady for robust calculation and fallback handling</span>
</span><span data-line="745">            <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">analyze_steady</span><span class="p">(</span>
</span><span data-line="746">                <span class="n">Q_r_iu</span><span class="o">=</span><span class="n">Q_r_iu_n</span><span class="p">,</span>
</span><span data-line="747">                <span class="n">T0</span><span class="o">=</span><span class="n">T0_n</span><span class="p">,</span>
</span><span data-line="748">                <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room_n</span><span class="p">,</span>
</span><span data-line="749">                <span class="n">return_dict</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="750">                <span class="n">postprocess</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>  <span class="c1"># Exergy postprocessing applied in bulk at the end</span>
</span><span data-line="751">                <span class="n">verbose</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>      <span class="c1"># Suppress warnings during long dynamic loops</span>
</span><span data-line="752">            <span class="p">)</span>
</span><span data-line="753">
</span><span data-line="754">            <span class="c1"># Add time columns</span>
</span><span data-line="755">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;time [s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">t_s</span>
</span><span data-line="756">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;time [h]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">hr</span>
</span><span data-line="757">
</span><span data-line="758">            <span class="n">results_data</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">hp_result</span><span class="p">)</span>
</span><span data-line="759">
</span><span data-line="760">        <span class="n">results_df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">results_data</span><span class="p">)</span>
</span><span data-line="761">        <span class="n">results_df</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">postprocess_exergy</span><span class="p">(</span><span class="n">results_df</span><span class="p">)</span>
</span><span data-line="762">        <span class="k">if</span> <span class="n">result_save_csv_path</span><span class="p">:</span>
</span><span data-line="763">            <span class="n">results_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="n">result_save_csv_path</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="764">        <span class="k">return</span> <span class="n">results_df</span></div>

</span><span data-line="765">
</span><span data-line="766">    <span class="c1"># =============================================================</span>
</span><span data-line="767">    <span class="c1"># Exergy post-processing</span>
</span><span data-line="768">    <span class="c1"># =============================================================</span>
</span><span data-line="769">
<div class="viewcode-block" id="AirSourceHeatPump.postprocess_exergy">
<a class="viewcode-back" href="../../api/models/space-conditioning.html#pbhp.air_source_heat_pump.AirSourceHeatPump.postprocess_exergy">[docs]</a>
</span><span data-line="770">    <span class="k">def</span><span class="w"> </span><span class="nf">postprocess_exergy</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="771"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Compute ASHP-specific exergy variables.</span>
</span><span data-line="772">
</span><span data-line="773"><span class="sd">        Mirrors ``AirSourceHeatPumpBoiler.postprocess_exergy()``</span>
</span><span data-line="774"><span class="sd">        with adaptations for indoor-unit air exchange.</span>
</span><span data-line="775">
</span><span data-line="776"><span class="sd">        Pipeline:</span>
</span><span data-line="777">
</span><span data-line="778"><span class="sd">        1. Refrigerant state-point exergy (CoolProp)</span>
</span><span data-line="779"><span class="sd">        2. Electricity = exergy (compressor, IU fan, OU fan)</span>
</span><span data-line="780"><span class="sd">        3. Air exergy (outdoor unit + indoor unit)</span>
</span><span data-line="781"><span class="sd">        4. HX Carnot exergy (condenser, evaporator)</span>
</span><span data-line="782"><span class="sd">        5. Component-level exergy destruction</span>
</span><span data-line="783"><span class="sd">        6. Exergetic efficiency metrics</span>
</span><span data-line="784"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="785">        <span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="786">            <span class="n">calc_exergy_flow</span><span class="p">,</span>
</span><span data-line="787">            <span class="n">calc_refrigerant_exergy</span><span class="p">,</span>
</span><span data-line="788">            <span class="n">convert_electricity_to_exergy</span><span class="p">,</span>
</span><span data-line="789">        <span class="p">)</span>
</span><span data-line="790">
</span><span data-line="791">        <span class="n">df</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="792">
</span><span data-line="793">        <span class="c1"># Guard: if T0 [°C] is missing (very defensive), skip</span>
</span><span data-line="794">        <span class="k">if</span> <span class="s2">&quot;T0 [°C]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="795">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="796">
</span><span data-line="797">        <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">])</span>
</span><span data-line="798">
</span><span data-line="799">        <span class="c1"># ── 1. Refrigerant exergy ────────────────────────</span>
</span><span data-line="800">        <span class="k">if</span> <span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="801">            <span class="n">df</span> <span class="o">=</span> <span class="n">calc_refrigerant_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="802">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="803">            <span class="k">return</span> <span class="n">df</span>  <span class="c1"># OFF-only DataFrame, skip exergy</span>
</span><span data-line="804">
</span><span data-line="805">        <span class="c1"># ── 2. Electricity = exergy ─────────────────────</span>
</span><span data-line="806">        <span class="n">df</span> <span class="o">=</span> <span class="n">convert_electricity_to_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="807">        <span class="c1"># Add indoor fan exergy (electricity = exergy)</span>
</span><span data-line="808">        <span class="k">if</span> <span class="s2">&quot;E_iu_fan [W]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="809">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="810">
</span><span data-line="811">        <span class="c1"># ── 3. Air exergy (outdoor unit) ────────────────</span>
</span><span data-line="812">        <span class="k">if</span> <span class="s2">&quot;dV_ou_a [m3/s]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="ow">and</span> <span class="s2">&quot;T_ou_a_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="813">            <span class="n">G_a_ou</span> <span class="o">=</span> <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_ou_a [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="814">            <span class="n">Tin_ou</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ou_a_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="815">            <span class="n">Tmid_ou</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ou_a_mid [°C]&quot;</span><span class="p">])</span>
</span><span data-line="816">            <span class="n">Tout_ou</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="817">                <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ou_a_out [°C]&quot;</span><span class="p">])</span> <span class="k">if</span> <span class="s2">&quot;T_ou_a_out [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="n">Tin_ou</span>
</span><span data-line="818">            <span class="p">)</span>
</span><span data-line="819">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_ou_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_ou</span><span class="p">,</span> <span class="n">Tin_ou</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="820">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_ou_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_ou</span><span class="p">,</span> <span class="n">Tout_ou</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="821">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_ou_mid [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_ou</span><span class="p">,</span> <span class="n">Tmid_ou</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="822">
</span><span data-line="823">        <span class="c1"># ── 3b. Air exergy (indoor unit) ────────────────</span>
</span><span data-line="824">        <span class="k">if</span> <span class="s2">&quot;dV_iu_a [m3/s]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="ow">and</span> <span class="s2">&quot;T_iu_a_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="825">            <span class="n">G_a_iu</span> <span class="o">=</span> <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_iu_a [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="826">            <span class="n">Tin_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="827">            <span class="n">Tmid_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_mid [°C]&quot;</span><span class="p">])</span>
</span><span data-line="828">            <span class="n">Tout_iu</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="829">                <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_out [°C]&quot;</span><span class="p">])</span> <span class="k">if</span> <span class="s2">&quot;T_iu_a_out [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="n">Tin_iu</span>
</span><span data-line="830">            <span class="p">)</span>
</span><span data-line="831">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tin_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="832">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tout_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="833">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_mid [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tmid_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="834">
</span><span data-line="835">        <span class="c1"># ── 4. HX Carnot exergy (mode-aware IU/OU) ─────</span>
</span><span data-line="836">        <span class="c1"># calc_ref_state always uses mode=&quot;heating&quot; internally:</span>
</span><span data-line="837">        <span class="c1">#   cmp_out → condenser inlet (high-pressure superheated)</span>
</span><span data-line="838">        <span class="c1">#   exp_in  → condenser outlet (high-pressure subcooled)</span>
</span><span data-line="839">        <span class="c1">#   exp_out → evaporator inlet (low-pressure two-phase)</span>
</span><span data-line="840">        <span class="c1">#   cmp_in  → evaporator outlet (low-pressure superheated)</span>
</span><span data-line="841">        <span class="c1">#</span>
</span><span data-line="842">        <span class="c1"># Mapping to physical units:</span>
</span><span data-line="843">        <span class="c1">#   Heating: IU = condenser, OU = evaporator</span>
</span><span data-line="844">        <span class="c1">#   Cooling: IU = evaporator, OU = condenser</span>
</span><span data-line="845">        <span class="k">if</span> <span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="846">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cond [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_cond [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span>
</span><span data-line="847">                <span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">])</span>
</span><span data-line="848">            <span class="p">)</span>
</span><span data-line="849">        <span class="k">if</span> <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="850">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_evap [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_evap [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span>
</span><span data-line="851">                <span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">])</span>
</span><span data-line="852">            <span class="p">)</span>
</span><span data-line="853">
</span><span data-line="854">        <span class="c1"># ── 5. Total exergy input ───────────────────────</span>
</span><span data-line="855">        <span class="n">X_tot</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_ou_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="856">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_tot</span>
</span><span data-line="857">
</span><span data-line="858">        <span class="c1"># ── 6. Component exergy destruction (IU/OU naming) ──</span>
</span><span data-line="859">        <span class="c1"># Air exergy helper Series</span>
</span><span data-line="860">        <span class="n">X_a_ou_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_ou_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="861">        <span class="n">X_a_ou_mid</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_ou_mid [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="862">        <span class="n">X_a_ou_out</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_ou_out [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="863">        <span class="n">X_a_iu_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="864">        <span class="n">X_a_iu_mid</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_mid [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="865">        <span class="n">X_a_iu_out</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_out [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="866">
</span><span data-line="867">        <span class="k">if</span> <span class="s2">&quot;X_cmp [W]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="868">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="869">
</span><span data-line="870">        <span class="c1"># Mode masks</span>
</span><span data-line="871">        <span class="n">is_heating</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="872">        <span class="n">is_cooling</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span>
</span><span data-line="873">
</span><span data-line="874">        <span class="c1"># ── 6a. Compressor (X_in, Xc, X_out) ──</span>
</span><span data-line="875">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span>
</span><span data-line="876">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="877">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_cmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="878">
</span><span data-line="879">        <span class="c1"># ── 6b. Expansion valve (X_in, Xc, X_out) ──</span>
</span><span data-line="880">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span>
</span><span data-line="881">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="882">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_exp [W]&quot;</span><span class="p">]</span>
</span><span data-line="883">
</span><span data-line="884">        <span class="c1"># ── 6c. Indoor Unit HX (mode-aware: X_in, Xc, X_out) ──</span>
</span><span data-line="885">        <span class="c1"># Heating: IU = condenser → ref enters from cmp_out, exits to exp_in</span>
</span><span data-line="886">        <span class="c1"># Cooling: IU = evaporator → ref enters from exp_out, exits to cmp_in</span>
</span><span data-line="887">        <span class="n">X_in_iu_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="888">        <span class="n">X_out_iu_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="889">        <span class="n">X_in_iu_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="890">        <span class="n">X_out_iu_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="891">        <span class="n">X_in_iu_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="892">        <span class="n">X_out_iu_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="893">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_iu_hx</span>
</span><span data-line="894">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_out_iu_hx</span>
</span><span data-line="895">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_iu_hx</span> <span class="o">-</span> <span class="n">X_out_iu_hx</span>
</span><span data-line="896">
</span><span data-line="897">        <span class="c1"># ── 6d. Outdoor Unit HX (mode-aware: X_in, Xc, X_out) ──</span>
</span><span data-line="898">        <span class="c1"># Heating: OU = evaporator → ref enters from exp_out, exits to cmp_in</span>
</span><span data-line="899">        <span class="c1"># Cooling: OU = condenser → ref enters from cmp_out, exits to exp_in</span>
</span><span data-line="900">        <span class="n">X_in_ou_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="901">        <span class="n">X_out_ou_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="902">        <span class="n">X_in_ou_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_ou_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="903">        <span class="n">X_out_ou_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_ou_mid</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="904">        <span class="n">X_in_ou_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_ou_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="905">        <span class="n">X_out_ou_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_ou_mid</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="906">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_ou_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_ou_hx</span>
</span><span data-line="907">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_ou_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_out_ou_hx</span>
</span><span data-line="908">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ou_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_ou_hx</span> <span class="o">-</span> <span class="n">X_out_ou_hx</span>
</span><span data-line="909">
</span><span data-line="910">        <span class="c1"># ── 6e. Outdoor fan (X_in, Xc, X_out) ──</span>
</span><span data-line="911">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_ou_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ou_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_a_ou_mid</span>
</span><span data-line="912">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_ou_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_a_ou_out</span>
</span><span data-line="913">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ou_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_ou_fan [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_ou_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="914">
</span><span data-line="915">        <span class="c1"># ── 6f. Indoor fan (X_in, Xc, X_out) ──</span>
</span><span data-line="916">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span>
</span><span data-line="917">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_a_iu_out</span>
</span><span data-line="918">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="919">
</span><span data-line="920">        <span class="c1"># ── 7. Exergetic efficiency metrics ─────────────</span>
</span><span data-line="921">        <span class="c1"># System exergetic efficiency</span>
</span><span data-line="922">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="923">            <span class="p">(</span><span class="n">X_a_iu_out</span> <span class="o">-</span> <span class="n">X_a_iu_in</span><span class="p">)</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="924">        <span class="p">)</span>
</span><span data-line="925">
</span><span data-line="926">        <span class="c1"># Compressor exergetic efficiency</span>
</span><span data-line="927">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_cmp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="928">
</span><span data-line="929">        <span class="c1"># Expansion valve exergetic efficiency</span>
</span><span data-line="930">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_exp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="931">
</span><span data-line="932">        <span class="c1"># Indoor unit HX exergetic efficiency</span>
</span><span data-line="933">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_iu_hx [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_hx [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="934">
</span><span data-line="935">        <span class="c1"># Outdoor unit HX exergetic efficiency</span>
</span><span data-line="936">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_ou_hx [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ou_hx [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_ou_hx [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="937">
</span><span data-line="938">        <span class="c1"># Outdoor fan exergetic efficiency</span>
</span><span data-line="939">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_ou_fan [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ou_fan [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_ou_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="940">
</span><span data-line="941">        <span class="c1"># Indoor fan exergetic efficiency</span>
</span><span data-line="942">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_iu_fan [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="943">
</span><span data-line="944">        <span class="k">return</span> <span class="n">df</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="https://cdn.jsdelivr.net/npm/d3@7.9.0/dist/d3.min.js"></script>
      <script type="module">import mermaid from "https://cdn.jsdelivr.net/npm/mermaid@11.4.1/dist/mermaid.esm.min.mjs";





const initStyles = () => {
    const defaultStyle = document.createElement('style');
    defaultStyle.textContent = `pre.mermaid {
    /* Same as .mermaid-container > pre */
    display: block;
    width: 100%;
}

pre.mermaid > svg {
    /* Same as .mermaid-container > pre > svg */
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}`;
    document.head.appendChild(defaultStyle);

    const fullscreenStyle = document.createElement('style');
    fullscreenStyle.textContent = `.mermaid-container {
    display: flex;
    flex-direction: row;
    width: 100%;
}

.mermaid-container > pre {
    display: block;
    width: 100%;
}

.mermaid-container > pre > svg {
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}

.mermaid-fullscreen-btn {
    width: 28px;
    height: 28px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.3);
    border-radius: 4px;
    cursor: pointer;
    display: flex;
    align-items: center;
    justify-content: center;
    transition: all 0.2s;
    box-shadow: 0 2px 6px rgba(0, 0, 0, 0.2);
    font-size: 14px;
    line-height: 1;
    padding: 0;
    color: #333;
}

.mermaid-fullscreen-btn:hover {
    opacity: 100% !important;
    background: rgba(255, 255, 255, 1);
    box-shadow: 0 3px 10px rgba(0, 0, 0, 0.3);
    transform: scale(1.1);
}

.mermaid-fullscreen-btn.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.3);
    color: #e0e0e0;
}

.mermaid-fullscreen-btn.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 3px 10px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal {
    display: none;
    position: fixed !important;
    top: 0 !important;
    left: 0 !important;
    width: 95vw;
    height: 100vh;
    background: rgba(255, 255, 255, 0.98);
    z-index: 9999;
    padding: 20px;
    overflow: auto;
}

.mermaid-fullscreen-modal.dark-theme {
    background: rgba(0, 0, 0, 0.98);
}

.mermaid-fullscreen-modal.active {
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen {
    position: relative;
    width: 95vw;
    height: 90vh;
    max-width: 95vw;
    max-height: 90vh;
    background: white;
    border-radius: 8px;
    padding: 20px;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.3);
    overflow: auto;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen.dark-theme {
    background: #1a1a1a;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.8);
}

.mermaid-container-fullscreen pre.mermaid {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen .mermaid svg {
    height: 100% !important;
    width: 100% !important;
    cursor: grab;
}

.mermaid-fullscreen-close {
    position: fixed !important;
    top: 20px !important;
    right: 20px !important;
    width: 40px;
    height: 40px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.2);
    border-radius: 50%;
    cursor: pointer;
    z-index: 10000;
    display: flex;
    align-items: center;
    justify-content: center;
    box-shadow: 0 4px 12px rgba(0, 0, 0, 0.3);
    transition: all 0.2s;
    font-size: 24px;
    line-height: 1;
    color: #333;
}

.mermaid-fullscreen-close:hover {
    background: white;
    box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
    transform: scale(1.1);
}

.mermaid-fullscreen-close.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.2);
    color: #e0e0e0;
}

.mermaid-fullscreen-close.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 6px 16px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal .mermaid-fullscreen-btn {
    display: none !important;
}`;
    document.head.appendChild(fullscreenStyle);
}

// Detect if page has dark background
const isDarkTheme = () => {
    // We use a set of heuristics:
    // 1. Check for common dark mode classes or attributes
    // 2. Check computed background color brightness
    if (document.documentElement.classList.contains('dark') ||
        document.documentElement.getAttribute('data-theme') === 'dark' ||
        document.body.classList.contains('dark') ||
        document.body.getAttribute('data-theme') === 'dark') {
        // console.log("Dark theme detected via class/attribute");
        return true;
    }
    if (document.documentElement.classList.contains('light') ||
        document.documentElement.getAttribute('data-theme') === 'light' ||
        document.body.classList.contains('light') ||
        document.body.getAttribute('data-theme') === 'light') {
        // console.log("Light theme detected via class/attribute");
        return false;
    }
    if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
        // console.log("Dark theme detected via prefers-color-scheme");
        return true;
    }
    const bgColor = window.getComputedStyle(document.body).backgroundColor;
    const match = bgColor.match(/rgb\((\d+),\s*(\d+),\s*(\d+)/);
    if (match) {
        const r = parseInt(match[1]);
        const g = parseInt(match[2]);
        const b = parseInt(match[3]);
        const brightness = (r * 299 + g * 587 + b * 114) / 1000;
        // console.log("Background color brightness:", brightness);
        return brightness < 128;
    }
    // console.log("No dark or light theme detected, defaulting to light theme");
    return false;
};

let darkTheme = isDarkTheme();
let modal = null;
let modalContent = null;
let previousScrollOffset = [window.scrollX, window.scrollY];

const runMermaid = async (rerun) => {
    console.log("Running mermaid diagrams, rerun =", rerun);
    // clear all existing mermaid charts
    let all_mermaids = document.querySelectorAll(".mermaid");

    if (rerun) {
        all_mermaids.forEach((el) => {
            if(!el.hasAttribute("data-original-code")) {
                // store original code
                // console.log(`Storing original code for first run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
            if(el.getAttribute("data-processed") === "true") {
                // remove and restore original
                el.removeAttribute("data-processed");
                // console.log(`Restoring original code for re-run: `, el.getAttribute('data-original-code'));
                el.innerHTML = el.getAttribute('data-original-code');
            } else {
                // store original code
                // console.log(`Storing original code for re-run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
        });
        await mermaid.run();
    }

    all_mermaids = document.querySelectorAll(".mermaid");
    const mermaids_processed = document.querySelectorAll(".mermaid[data-processed='true']");

    if ("False" === "True") {
        const mermaids_to_add_zoom = -1 === -1 ? all_mermaids.length : -1;
        if(mermaids_to_add_zoom > 0) {
            var svgs = d3.selectAll("");
            if(all_mermaids.length !== mermaids_processed.length) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else if(svgs.size() !== mermaids_to_add_zoom) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else {
                svgs.each(function() {
                    var svg = d3.select(this);
                    svg.html("<g class='wrapper'>" + svg.html() + "</g>");
                    var inner = svg.select("g");
                    var zoom = d3.zoom().on("zoom", function(event) {
                        inner.attr("transform", event.transform);
                    });
                    svg.call(zoom);
                });
            }
        }
    } else if(all_mermaids.length !== mermaids_processed.length) {
        // Wait for mermaid to process all diagrams
        setTimeout(() => runMermaid(false), 200);
        return;
    }

    // Stop here if not adding fullscreen capability
    if ("True" !== "True") return;

    if (modal !== null ) {
        // Destroy existing modal
        modal.remove();
        modal = null;
        modalContent = null;
    }

    modal = document.createElement('div');
    modal.className = 'mermaid-fullscreen-modal' + (darkTheme ? ' dark-theme' : '');
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.setAttribute('aria-label', 'Fullscreen diagram viewer');
    modal.innerHTML = `
        <button class="mermaid-fullscreen-close${darkTheme ? ' dark-theme' : ''}" aria-label="Close fullscreen">✕</button>
        <div class="mermaid-container-fullscreen${darkTheme ? ' dark-theme' : ''}"></div>
    `;
    document.body.appendChild(modal);

    modalContent = modal.querySelector('.mermaid-container-fullscreen');
    const closeBtn = modal.querySelector('.mermaid-fullscreen-close');

    const closeModal = () => {
        modal.classList.remove('active');
        modalContent.innerHTML = '';
        document.body.style.overflow = ''
        window.scrollTo({left: previousScrollOffset[0], top: previousScrollOffset[1], behavior: 'instant'});
    };

    closeBtn.addEventListener('click', closeModal);
    modal.addEventListener('click', (e) => {
        if (e.target === modal) closeModal();
    });
    document.addEventListener('keydown', (e) => {
        if (e.key === 'Escape' && modal.classList.contains('active')) {
            closeModal();
        }
    });

    document.querySelectorAll('.mermaid').forEach((mermaidDiv) => {
        if (mermaidDiv.parentNode.classList.contains('mermaid-container') ||
            mermaidDiv.closest('.mermaid-fullscreen-modal')) {
            // Already processed, adjust button class if needed
            const existingBtn = mermaidDiv.parentNode.querySelector('.mermaid-fullscreen-btn');
            if (existingBtn) {
                existingBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
            }
            return;
        }

        const container = document.createElement('div');
        container.className = 'mermaid-container';
        mermaidDiv.parentNode.insertBefore(container, mermaidDiv);
        container.appendChild(mermaidDiv);

        const fullscreenBtn = document.createElement('button');
        fullscreenBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
        fullscreenBtn.setAttribute('aria-label', 'View diagram in fullscreen');
        fullscreenBtn.textContent = '⛶';
        fullscreenBtn.style.opacity = '50%';

        // Calculate dynamic position based on diagram's margin and padding
        const diagramStyle = window.getComputedStyle(mermaidDiv);
        const marginTop = parseFloat(diagramStyle.marginTop) || 0;
        const marginRight = parseFloat(diagramStyle.marginRight) || 0;
        const paddingTop = parseFloat(diagramStyle.paddingTop) || 0;
        const paddingRight = parseFloat(diagramStyle.paddingRight) || 0;
        fullscreenBtn.style.top = `${marginTop + paddingTop + 4}px`;
        fullscreenBtn.style.right = `${marginRight + paddingRight + 4}px`;

        fullscreenBtn.addEventListener('click', () => {
            previousScrollOffset = [window.scroll, window.scrollY];
            const clone = mermaidDiv.cloneNode(true);
            modalContent.innerHTML = '';
            modalContent.appendChild(clone);

            const svg = clone.querySelector('svg');
            if (svg) {
                svg.removeAttribute('width');
                svg.removeAttribute('height');
                svg.style.width = '100%';
                svg.style.height = 'auto';
                svg.style.maxWidth = '100%';
                svg.style.sdisplay = 'block';

                if ("False" === "True") {
                    setTimeout(() => {
                        const g = svg.querySelector('g');
                        if (g) {
                            var svgD3 = d3.select(svg);
                            svgD3.html("<g class='wrapper'>" + svgD3.html() + "</g>");
                            var inner = svgD3.select("g");
                            var zoom = d3.zoom().on("zoom", function(event) {
                                inner.attr("transform", event.transform);
                            });
                            svgD3.call(zoom);
                        }
                    }, 100);
                }
            }

            modal.classList.add('active');
            document.body.style.overflow = 'hidden';
        });
        container.appendChild(fullscreenBtn);
    });
};

const load = async () => {
    initStyles();

    await runMermaid(true);

    const reRunIfThemeChanges = async () => {
        const newDarkTheme = isDarkTheme();
        if (newDarkTheme !== darkTheme) {
            darkTheme = newDarkTheme;
            console.log("Theme change detected, re-running mermaid with", darkTheme ? "dark" : "default", "theme");
            await mermaid.initialize(
                {...JSON.parse(
                    `{"startOnLoad": false}`
                ),
                ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
                }
            );
            await runMermaid(true);
        }
    };

    // Update theme classes when theme changes
    const themeObserver = new MutationObserver(reRunIfThemeChanges);
    themeObserver.observe(document.documentElement, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
    themeObserver.observe(document.body, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
};





console.log("Initializing mermaid with", darkTheme ? "dark" : "default", "theme");
mermaid.initialize(
    {...JSON.parse(
        `{"startOnLoad": false}`
    ),
    ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
    }
);

window.addEventListener("load", load);
window.runMermaid = runMermaid;</script></body>
</html>