<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>pbhp.dhw - pbhp</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/pbhp/_modules/pbhp/dhw.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=1acfce28" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>pbhp</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../concepts/index.html">Concepts</a></li><li class="link"><a href="../../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../../api/index.html">API Reference</a></li><li class="link"><a href="../../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/compose-subsystems.html">Compose subsystems</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../api/models/index.html">Models</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/ashpb.html">Air-source heat pump boilers (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/gshpb.html">Ground-source heat pump boilers (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/space-conditioning.html">Space-conditioning heat pumps</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../validation/index.html">Validation</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/pbhp">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">pbhp</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">pbhp.dhw</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for pbhp.dhw</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="2"><span class="sd">Domestic Hot Water (DHW) load modeling.</span>
</span><span data-line="3"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="4">
</span><span data-line="5"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="6"><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
</span><span data-line="7">
</span><span data-line="8"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="9">
</span><span data-line="10"><span class="n">__all__</span> <span class="o">=</span> <span class="p">[</span>
</span><span data-line="11">    <span class="s2">&quot;build_dhw_usage_ratio&quot;</span><span class="p">,</span>
</span><span data-line="12">    <span class="s2">&quot;calc_cold_water_temp&quot;</span><span class="p">,</span>
</span><span data-line="13">    <span class="s2">&quot;calc_total_water_use_from_schedule&quot;</span><span class="p">,</span>
</span><span data-line="14">    <span class="s2">&quot;make_dhw_schedule_from_Annex_42_profile&quot;</span><span class="p">,</span>
</span><span data-line="15"><span class="p">]</span>
</span><span data-line="16">
</span><span data-line="17">
<div class="viewcode-block" id="make_dhw_schedule_from_Annex_42_profile">
<a class="viewcode-back" href="../../api/support/demand-weather.html#pbhp.dhw.make_dhw_schedule_from_Annex_42_profile">[docs]</a>
</span><span data-line="18"><span class="k">def</span><span class="w"> </span><span class="nf">make_dhw_schedule_from_Annex_42_profile</span><span class="p">(</span>
</span><span data-line="19">    <span class="n">flow_rate_array</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">df_time_step</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span> <span class="n">simulation_time_step</span><span class="p">:</span> <span class="nb">int</span>
</span><span data-line="20"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">list</span><span class="p">[</span><span class="nb">tuple</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">]]:</span>
</span><span data-line="21"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Generate DHW schedule list from flow profile data.</span>
</span><span data-line="22">
</span><span data-line="23"><span class="sd">    This function implements the logic to convert a flow profile (L/min)</span>
</span><span data-line="24"><span class="sd">    into a schedule list with specified time step.</span>
</span><span data-line="25">
</span><span data-line="26"><span class="sd">    Parameters</span>
</span><span data-line="27"><span class="sd">    ----------</span>
</span><span data-line="28"><span class="sd">    flow_rate_array : np.ndarray</span>
</span><span data-line="29"><span class="sd">        Array of flow rates [L/min]. Data should represent 24 hours.</span>
</span><span data-line="30"><span class="sd">    df_time_step : int</span>
</span><span data-line="31"><span class="sd">        Time step of the input ``flow_rate_array`` [min].</span>
</span><span data-line="32"><span class="sd">    simulation_time_step : int</span>
</span><span data-line="33"><span class="sd">        Target time step for the simulation schedule [s].</span>
</span><span data-line="34">
</span><span data-line="35"><span class="sd">    Returns</span>
</span><span data-line="36"><span class="sd">    -------</span>
</span><span data-line="37"><span class="sd">    list[tuple[str, str, float]]</span>
</span><span data-line="38"><span class="sd">        List of tuples (start_time, end_time, fraction).</span>
</span><span data-line="39"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="40">    <span class="n">total_minutes</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">flow_rate_array</span><span class="p">)</span> <span class="o">*</span> <span class="n">df_time_step</span>
</span><span data-line="41">    <span class="k">if</span> <span class="n">total_minutes</span> <span class="o">!=</span> <span class="mi">1440</span><span class="p">:</span>
</span><span data-line="42">        <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Input profile must cover exactly 24 hours (got </span><span class="si">{</span><span class="n">total_minutes</span><span class="si">}</span><span class="s2"> min)&quot;</span><span class="p">)</span>
</span><span data-line="43">
</span><span data-line="44">    <span class="n">peak_flow</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">max</span><span class="p">(</span><span class="n">flow_rate_array</span><span class="p">)</span>
</span><span data-line="45">    <span class="n">schedule</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="46">
</span><span data-line="47">    <span class="n">sim_step_min</span> <span class="o">=</span> <span class="n">simulation_time_step</span> <span class="o">/</span> <span class="mi">60</span>
</span><span data-line="48">    <span class="n">num_sim_steps</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="mi">1440</span> <span class="o">/</span> <span class="n">sim_step_min</span><span class="p">)</span>
</span><span data-line="49">
</span><span data-line="50">    <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">num_sim_steps</span><span class="p">):</span>
</span><span data-line="51">        <span class="n">start_min</span> <span class="o">=</span> <span class="n">i</span> <span class="o">*</span> <span class="n">sim_step_min</span>
</span><span data-line="52">        <span class="n">end_min</span> <span class="o">=</span> <span class="p">(</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">)</span> <span class="o">*</span> <span class="n">sim_step_min</span>
</span><span data-line="53">
</span><span data-line="54">        <span class="c1"># Original logic averagng</span>
</span><span data-line="55">        <span class="n">start_idx</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">start_min</span> <span class="o">/</span> <span class="n">df_time_step</span><span class="p">)</span>
</span><span data-line="56">        <span class="n">end_idx</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">end_min</span> <span class="o">/</span> <span class="n">df_time_step</span><span class="p">)</span>
</span><span data-line="57">
</span><span data-line="58">        <span class="n">avg_flow</span> <span class="o">=</span> <span class="n">flow_rate_array</span><span class="p">[</span><span class="n">start_idx</span><span class="p">]</span> <span class="k">if</span> <span class="n">start_idx</span> <span class="o">==</span> <span class="n">end_idx</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">flow_rate_array</span><span class="p">[</span><span class="n">start_idx</span><span class="p">:</span><span class="n">end_idx</span><span class="p">])</span>
</span><span data-line="59">
</span><span data-line="60">        <span class="n">frac</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">avg_flow</span> <span class="o">/</span> <span class="n">peak_flow</span><span class="p">)</span> <span class="k">if</span> <span class="n">peak_flow</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="61">
</span><span data-line="62">        <span class="n">start_h</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">start_min</span> <span class="o">//</span> <span class="mi">60</span><span class="p">)</span>
</span><span data-line="63">        <span class="n">start_m</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">start_min</span> <span class="o">%</span> <span class="mi">60</span><span class="p">)</span>
</span><span data-line="64">        <span class="n">end_h</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">end_min</span> <span class="o">//</span> <span class="mi">60</span><span class="p">)</span>
</span><span data-line="65">        <span class="n">end_m</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">end_min</span> <span class="o">%</span> <span class="mi">60</span><span class="p">)</span>
</span><span data-line="66">
</span><span data-line="67">        <span class="n">start_str</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">start_h</span><span class="si">:</span><span class="s2">02d</span><span class="si">}</span><span class="s2">:</span><span class="si">{</span><span class="n">start_m</span><span class="si">:</span><span class="s2">02d</span><span class="si">}</span><span class="s2">&quot;</span>
</span><span data-line="68">        <span class="n">end_str</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">end_h</span><span class="si">:</span><span class="s2">02d</span><span class="si">}</span><span class="s2">:</span><span class="si">{</span><span class="n">end_m</span><span class="si">:</span><span class="s2">02d</span><span class="si">}</span><span class="s2">&quot;</span>
</span><span data-line="69">        <span class="k">if</span> <span class="n">end_h</span> <span class="o">==</span> <span class="mi">24</span><span class="p">:</span>
</span><span data-line="70">            <span class="n">end_str</span> <span class="o">=</span> <span class="s2">&quot;24:00&quot;</span>
</span><span data-line="71">
</span><span data-line="72">        <span class="k">if</span> <span class="n">frac</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="73">            <span class="n">schedule</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">start_str</span><span class="p">,</span> <span class="n">end_str</span><span class="p">,</span> <span class="n">frac</span><span class="p">))</span>
</span><span data-line="74">
</span><span data-line="75">    <span class="k">return</span> <span class="n">schedule</span></div>

</span><span data-line="76">
</span><span data-line="77">
<div class="viewcode-block" id="calc_total_water_use_from_schedule">
<a class="viewcode-back" href="../../api/support/demand-weather.html#pbhp.dhw.calc_total_water_use_from_schedule">[docs]</a>
</span><span data-line="78"><span class="k">def</span><span class="w"> </span><span class="nf">calc_total_water_use_from_schedule</span><span class="p">(</span>
</span><span data-line="79">    <span class="n">schedule</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">tuple</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">]],</span>
</span><span data-line="80">    <span class="n">peak_load_m3s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="81">    <span class="n">info</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="82">    <span class="n">info_unit</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;L&quot;</span><span class="p">,</span>
</span><span data-line="83"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="84"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate total daily water use from a schedule.</span>
</span><span data-line="85">
</span><span data-line="86"><span class="sd">    Parameters</span>
</span><span data-line="87"><span class="sd">    ----------</span>
</span><span data-line="88"><span class="sd">    schedule : list[tuple[str, str, float]]</span>
</span><span data-line="89"><span class="sd">        Schedule list. Each item is (start_str, end_str, ratio) format.</span>
</span><span data-line="90"><span class="sd">    peak_load_m3s : float</span>
</span><span data-line="91"><span class="sd">        Peak load water flow rate [m3/s].</span>
</span><span data-line="92"><span class="sd">    info : bool, optional</span>
</span><span data-line="93"><span class="sd">        Flag to print info. Default is True.</span>
</span><span data-line="94"><span class="sd">    info_unit : str, optional</span>
</span><span data-line="95"><span class="sd">        Unit to print info. Default is &#39;L&#39;.</span>
</span><span data-line="96">
</span><span data-line="97"><span class="sd">    Returns</span>
</span><span data-line="98"><span class="sd">    -------</span>
</span><span data-line="99"><span class="sd">    float</span>
</span><span data-line="100"><span class="sd">        Total daily water usage [m3].</span>
</span><span data-line="101"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="102">
</span><span data-line="103">    <span class="k">def</span><span class="w"> </span><span class="nf">_time_to_min</span><span class="p">(</span><span class="n">t_str</span><span class="p">:</span> <span class="nb">str</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="104">        <span class="n">parts</span> <span class="o">=</span> <span class="n">t_str</span><span class="o">.</span><span class="n">split</span><span class="p">(</span><span class="s2">&quot;:&quot;</span><span class="p">)</span>
</span><span data-line="105">        <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">parts</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span> <span class="o">*</span> <span class="mi">60</span> <span class="o">+</span> <span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">parts</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">parts</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">1</span> <span class="k">else</span> <span class="mi">0</span><span class="p">)</span>
</span><span data-line="106">
</span><span data-line="107">    <span class="n">total_m3</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="108">    <span class="k">for</span> <span class="n">start</span><span class="p">,</span> <span class="n">end</span><span class="p">,</span> <span class="n">frac</span> <span class="ow">in</span> <span class="n">schedule</span><span class="p">:</span>
</span><span data-line="109">        <span class="n">s_min</span> <span class="o">=</span> <span class="n">_time_to_min</span><span class="p">(</span><span class="n">start</span><span class="p">)</span>
</span><span data-line="110">        <span class="n">e_min</span> <span class="o">=</span> <span class="n">_time_to_min</span><span class="p">(</span><span class="n">end</span><span class="p">)</span>
</span><span data-line="111">        <span class="n">dt_s</span> <span class="o">=</span> <span class="p">(</span><span class="n">e_min</span> <span class="o">-</span> <span class="n">s_min</span><span class="p">)</span> <span class="o">*</span> <span class="mi">60</span>
</span><span data-line="112">        <span class="n">total_m3</span> <span class="o">+=</span> <span class="n">peak_load_m3s</span> <span class="o">*</span> <span class="n">frac</span> <span class="o">*</span> <span class="n">dt_s</span>
</span><span data-line="113">
</span><span data-line="114">    <span class="k">if</span> <span class="n">info</span><span class="p">:</span>
</span><span data-line="115">        <span class="k">if</span> <span class="n">info_unit</span> <span class="o">==</span> <span class="s2">&quot;L&quot;</span><span class="p">:</span>
</span><span data-line="116">            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Total water use: </span><span class="si">{</span><span class="n">total_m3</span><span class="w"> </span><span class="o">*</span><span class="w"> </span><span class="n">cu</span><span class="o">.</span><span class="n">m32L</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2"> L/day&quot;</span><span class="p">)</span>
</span><span data-line="117">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="118">            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Total water use: </span><span class="si">{</span><span class="n">total_m3</span><span class="si">:</span><span class="s2">.3f</span><span class="si">}</span><span class="s2"> m3/day&quot;</span><span class="p">)</span>
</span><span data-line="119">
</span><span data-line="120">    <span class="k">return</span> <span class="n">total_m3</span></div>

</span><span data-line="121">
</span><span data-line="122">
<div class="viewcode-block" id="calc_cold_water_temp">
<a class="viewcode-back" href="../../api/support/demand-weather.html#pbhp.dhw.calc_cold_water_temp">[docs]</a>
</span><span data-line="123"><span class="k">def</span><span class="w"> </span><span class="nf">calc_cold_water_temp</span><span class="p">(</span><span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">,</span> <span class="n">target_date_str</span><span class="p">:</span> <span class="nb">str</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="124"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate mains water temperature using EnergyPlus algorithm.</span>
</span><span data-line="125">
</span><span data-line="126"><span class="sd">    Uses monthly average outdoor air temperature to estimate the water mains</span>
</span><span data-line="127"><span class="sd">    temperature based on the algorithm from Hendron et al. (2004).</span>
</span><span data-line="128">
</span><span data-line="129"><span class="sd">    References</span>
</span><span data-line="130"><span class="sd">    ----------</span>
</span><span data-line="131"><span class="sd">    Hendron, R., Anderson, R., Judkoff, R., Christensen, C., Eastment, M., &amp; Norton, P. (2004).</span>
</span><span data-line="132"><span class="sd">    Building America Performance Analysis Procedures for Energy-Efficient Residential Buildings.</span>
</span><span data-line="133"><span class="sd">    National Renewable Energy Laboratory (NREL). https://doi.org/10.2172/15011400</span>
</span><span data-line="134">
</span><span data-line="135"><span class="sd">    Parameters</span>
</span><span data-line="136"><span class="sd">    ----------</span>
</span><span data-line="137"><span class="sd">    df : pd.DataFrame</span>
</span><span data-line="138"><span class="sd">        DataFrame with monthly average temperatures. Must have &#39;month&#39; and &#39;T_avg&#39; columns.</span>
</span><span data-line="139"><span class="sd">    target_date_str : str</span>
</span><span data-line="140"><span class="sd">        Target date string in &#39;YYYY-MM-DD&#39; format.</span>
</span><span data-line="141">
</span><span data-line="142"><span class="sd">    Returns</span>
</span><span data-line="143"><span class="sd">    -------</span>
</span><span data-line="144"><span class="sd">    float</span>
</span><span data-line="145"><span class="sd">        Calculated cold water temperature [degC].</span>
</span><span data-line="146"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="147">    <span class="c1"># Dynamic temperature-column lookup. The Korean keywords (&#39;기온&#39;) are kept</span>
</span><span data-line="148">    <span class="c1"># so KMA (Korea Meteorological Administration) CSVs match out of the box</span>
</span><span data-line="149">    <span class="c1"># alongside English column names (T_avg, temp, T0, °C, ℃).</span>
</span><span data-line="150">    <span class="n">_TEMP_PATTERNS</span> <span class="o">=</span> <span class="p">[</span><span class="s2">&quot;t_avg&quot;</span><span class="p">,</span> <span class="s2">&quot;기온&quot;</span><span class="p">,</span> <span class="s2">&quot;temp&quot;</span><span class="p">,</span> <span class="s2">&quot;t0&quot;</span><span class="p">,</span> <span class="s2">&quot;°c&quot;</span><span class="p">,</span> <span class="s2">&quot;℃&quot;</span><span class="p">]</span>
</span><span data-line="151">    <span class="n">temp_col</span><span class="p">:</span> <span class="nb">str</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="152">    <span class="k">for</span> <span class="n">pat</span> <span class="ow">in</span> <span class="n">_TEMP_PATTERNS</span><span class="p">:</span>
</span><span data-line="153">        <span class="n">matched</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">[</span><span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="o">.</span><span class="n">str</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span><span class="o">.</span><span class="n">str</span><span class="o">.</span><span class="n">contains</span><span class="p">(</span><span class="n">pat</span><span class="o">.</span><span class="n">lower</span><span class="p">())]</span>
</span><span data-line="154">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">matched</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="155">            <span class="n">temp_col</span> <span class="o">=</span> <span class="nb">str</span><span class="p">(</span><span class="n">matched</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="156">            <span class="k">break</span>
</span><span data-line="157">    <span class="k">if</span> <span class="n">temp_col</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="158">        <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span>
</span><span data-line="159">            <span class="sa">f</span><span class="s2">&quot;calc_cold_water_temp: could not find a temperature column. &quot;</span>
</span><span data-line="160">            <span class="sa">f</span><span class="s2">&quot;Columns present: </span><span class="si">{</span><span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="o">.</span><span class="n">tolist</span><span class="p">()</span><span class="si">}</span><span class="s2">. &quot;</span>
</span><span data-line="161">            <span class="sa">f</span><span class="s2">&quot;A column whose name contains one of &quot;</span>
</span><span data-line="162">            <span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">_TEMP_PATTERNS</span><span class="si">}</span><span class="s2"> is required.&quot;</span>
</span><span data-line="163">        <span class="p">)</span>
</span><span data-line="164">
</span><span data-line="165">    <span class="n">T_out_avg</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="n">temp_col</span><span class="p">]</span><span class="o">.</span><span class="n">mean</span><span class="p">()</span>
</span><span data-line="166">    <span class="n">T_maxdiff</span> <span class="o">=</span> <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="n">temp_col</span><span class="p">]</span><span class="o">.</span><span class="n">max</span><span class="p">()</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="n">temp_col</span><span class="p">]</span><span class="o">.</span><span class="n">min</span><span class="p">())</span> <span class="o">/</span> <span class="mi">2</span>
</span><span data-line="167">
</span><span data-line="168">    <span class="n">target_date</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">to_datetime</span><span class="p">(</span><span class="n">target_date_str</span><span class="p">)</span>
</span><span data-line="169">    <span class="n">day_of_year</span> <span class="o">=</span> <span class="n">target_date</span><span class="o">.</span><span class="n">dayofyear</span>
</span><span data-line="170">
</span><span data-line="171">    <span class="c1"># EnergyPlus mains water temperature correlation</span>
</span><span data-line="172">    <span class="n">ratio</span> <span class="o">=</span> <span class="mf">0.4</span> <span class="o">+</span> <span class="mf">0.01</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_out_avg</span> <span class="o">-</span> <span class="mf">4.4</span><span class="p">)</span>
</span><span data-line="173">    <span class="n">lag</span> <span class="o">=</span> <span class="mi">35</span> <span class="o">-</span> <span class="mf">1.0</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_out_avg</span> <span class="o">-</span> <span class="mf">4.4</span><span class="p">)</span>
</span><span data-line="174">
</span><span data-line="175">    <span class="n">T_mains</span> <span class="o">=</span> <span class="n">T_out_avg</span> <span class="o">+</span> <span class="n">ratio</span> <span class="o">*</span> <span class="n">T_maxdiff</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">sin</span><span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="p">(</span><span class="n">day_of_year</span> <span class="o">/</span> <span class="mi">365</span> <span class="o">-</span> <span class="n">lag</span> <span class="o">/</span> <span class="mi">365</span> <span class="o">-</span> <span class="mf">0.25</span><span class="p">))</span>
</span><span data-line="176">
</span><span data-line="177">    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">T_mains</span><span class="p">)</span></div>

</span><span data-line="178">
</span><span data-line="179">
<div class="viewcode-block" id="build_dhw_usage_ratio">
<a class="viewcode-back" href="../../api/support/demand-weather.html#pbhp.dhw.build_dhw_usage_ratio">[docs]</a>
</span><span data-line="180"><span class="k">def</span><span class="w"> </span><span class="nf">build_dhw_usage_ratio</span><span class="p">(</span><span class="n">entries</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">tuple</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">]],</span> <span class="n">t_array</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">:</span>
</span><span data-line="181"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Build schedule ratio array from schedule entries for each timestep.</span>
</span><span data-line="182">
</span><span data-line="183"><span class="sd">    Parameters</span>
</span><span data-line="184"><span class="sd">    ----------</span>
</span><span data-line="185"><span class="sd">    entries : list[tuple[str, str, float]]</span>
</span><span data-line="186"><span class="sd">        Schedule entry list. Each item is (start_str, end_str, frac) format.</span>
</span><span data-line="187"><span class="sd">    t_array : np.ndarray</span>
</span><span data-line="188"><span class="sd">        Array of time seconds from start of day.</span>
</span><span data-line="189">
</span><span data-line="190"><span class="sd">    Returns</span>
</span><span data-line="191"><span class="sd">    -------</span>
</span><span data-line="192"><span class="sd">    np.ndarray</span>
</span><span data-line="193"><span class="sd">        Array of fractions corresponding to ``t_array``.</span>
</span><span data-line="194"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="195">
</span><span data-line="196">    <span class="k">def</span><span class="w"> </span><span class="nf">_to_sec</span><span class="p">(</span><span class="n">t_str</span><span class="p">:</span> <span class="nb">str</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">int</span><span class="p">:</span>
</span><span data-line="197">        <span class="n">parts</span> <span class="o">=</span> <span class="n">t_str</span><span class="o">.</span><span class="n">split</span><span class="p">(</span><span class="s2">&quot;:&quot;</span><span class="p">)</span>
</span><span data-line="198">        <span class="n">h</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">parts</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="199">        <span class="n">m</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">parts</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">parts</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">1</span> <span class="k">else</span> <span class="mi">0</span>
</span><span data-line="200">        <span class="n">s</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="n">parts</span><span class="p">[</span><span class="mi">2</span><span class="p">])</span> <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">parts</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mi">2</span> <span class="k">else</span> <span class="mi">0</span>
</span><span data-line="201">        <span class="k">return</span> <span class="n">h</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">h2s</span> <span class="o">+</span> <span class="n">m</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">m2s</span> <span class="o">+</span> <span class="n">s</span>
</span><span data-line="202">
</span><span data-line="203">    <span class="n">ratio</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros_like</span><span class="p">(</span><span class="n">t_array</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="204">
</span><span data-line="205">    <span class="k">for</span> <span class="n">start</span><span class="p">,</span> <span class="n">end</span><span class="p">,</span> <span class="n">frac</span> <span class="ow">in</span> <span class="n">entries</span><span class="p">:</span>
</span><span data-line="206">        <span class="n">s_sec</span> <span class="o">=</span> <span class="n">_to_sec</span><span class="p">(</span><span class="n">start</span><span class="p">)</span>
</span><span data-line="207">        <span class="n">e_sec</span> <span class="o">=</span> <span class="n">_to_sec</span><span class="p">(</span><span class="n">end</span><span class="p">)</span>
</span><span data-line="208">
</span><span data-line="209">        <span class="n">mask</span> <span class="o">=</span> <span class="p">(</span><span class="n">t_array</span> <span class="o">&gt;=</span> <span class="n">s_sec</span><span class="p">)</span> <span class="o">&amp;</span> <span class="p">(</span><span class="n">t_array</span> <span class="o">&lt;</span> <span class="n">e_sec</span><span class="p">)</span>
</span><span data-line="210">        <span class="n">ratio</span><span class="p">[</span><span class="n">mask</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">maximum</span><span class="p">(</span><span class="n">ratio</span><span class="p">[</span><span class="n">mask</span><span class="p">],</span> <span class="n">frac</span><span class="p">)</span>
</span><span data-line="211">
</span><span data-line="212">    <span class="k">return</span> <span class="n">ratio</span></div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="https://cdn.jsdelivr.net/npm/d3@7.9.0/dist/d3.min.js"></script>
      <script type="module">import mermaid from "https://cdn.jsdelivr.net/npm/mermaid@11.4.1/dist/mermaid.esm.min.mjs";





const initStyles = () => {
    const defaultStyle = document.createElement('style');
    defaultStyle.textContent = `pre.mermaid {
    /* Same as .mermaid-container > pre */
    display: block;
    width: 100%;
}

pre.mermaid > svg {
    /* Same as .mermaid-container > pre > svg */
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}`;
    document.head.appendChild(defaultStyle);

    const fullscreenStyle = document.createElement('style');
    fullscreenStyle.textContent = `.mermaid-container {
    display: flex;
    flex-direction: row;
    width: 100%;
}

.mermaid-container > pre {
    display: block;
    width: 100%;
}

.mermaid-container > pre > svg {
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}

.mermaid-fullscreen-btn {
    width: 28px;
    height: 28px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.3);
    border-radius: 4px;
    cursor: pointer;
    display: flex;
    align-items: center;
    justify-content: center;
    transition: all 0.2s;
    box-shadow: 0 2px 6px rgba(0, 0, 0, 0.2);
    font-size: 14px;
    line-height: 1;
    padding: 0;
    color: #333;
}

.mermaid-fullscreen-btn:hover {
    opacity: 100% !important;
    background: rgba(255, 255, 255, 1);
    box-shadow: 0 3px 10px rgba(0, 0, 0, 0.3);
    transform: scale(1.1);
}

.mermaid-fullscreen-btn.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.3);
    color: #e0e0e0;
}

.mermaid-fullscreen-btn.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 3px 10px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal {
    display: none;
    position: fixed !important;
    top: 0 !important;
    left: 0 !important;
    width: 95vw;
    height: 100vh;
    background: rgba(255, 255, 255, 0.98);
    z-index: 9999;
    padding: 20px;
    overflow: auto;
}

.mermaid-fullscreen-modal.dark-theme {
    background: rgba(0, 0, 0, 0.98);
}

.mermaid-fullscreen-modal.active {
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen {
    position: relative;
    width: 95vw;
    height: 90vh;
    max-width: 95vw;
    max-height: 90vh;
    background: white;
    border-radius: 8px;
    padding: 20px;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.3);
    overflow: auto;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen.dark-theme {
    background: #1a1a1a;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.8);
}

.mermaid-container-fullscreen pre.mermaid {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen .mermaid svg {
    height: 100% !important;
    width: 100% !important;
    cursor: grab;
}

.mermaid-fullscreen-close {
    position: fixed !important;
    top: 20px !important;
    right: 20px !important;
    width: 40px;
    height: 40px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.2);
    border-radius: 50%;
    cursor: pointer;
    z-index: 10000;
    display: flex;
    align-items: center;
    justify-content: center;
    box-shadow: 0 4px 12px rgba(0, 0, 0, 0.3);
    transition: all 0.2s;
    font-size: 24px;
    line-height: 1;
    color: #333;
}

.mermaid-fullscreen-close:hover {
    background: white;
    box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
    transform: scale(1.1);
}

.mermaid-fullscreen-close.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.2);
    color: #e0e0e0;
}

.mermaid-fullscreen-close.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 6px 16px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal .mermaid-fullscreen-btn {
    display: none !important;
}`;
    document.head.appendChild(fullscreenStyle);
}

// Detect if page has dark background
const isDarkTheme = () => {
    // We use a set of heuristics:
    // 1. Check for common dark mode classes or attributes
    // 2. Check computed background color brightness
    if (document.documentElement.classList.contains('dark') ||
        document.documentElement.getAttribute('data-theme') === 'dark' ||
        document.body.classList.contains('dark') ||
        document.body.getAttribute('data-theme') === 'dark') {
        // console.log("Dark theme detected via class/attribute");
        return true;
    }
    if (document.documentElement.classList.contains('light') ||
        document.documentElement.getAttribute('data-theme') === 'light' ||
        document.body.classList.contains('light') ||
        document.body.getAttribute('data-theme') === 'light') {
        // console.log("Light theme detected via class/attribute");
        return false;
    }
    if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
        // console.log("Dark theme detected via prefers-color-scheme");
        return true;
    }
    const bgColor = window.getComputedStyle(document.body).backgroundColor;
    const match = bgColor.match(/rgb\((\d+),\s*(\d+),\s*(\d+)/);
    if (match) {
        const r = parseInt(match[1]);
        const g = parseInt(match[2]);
        const b = parseInt(match[3]);
        const brightness = (r * 299 + g * 587 + b * 114) / 1000;
        // console.log("Background color brightness:", brightness);
        return brightness < 128;
    }
    // console.log("No dark or light theme detected, defaulting to light theme");
    return false;
};

let darkTheme = isDarkTheme();
let modal = null;
let modalContent = null;
let previousScrollOffset = [window.scrollX, window.scrollY];

const runMermaid = async (rerun) => {
    console.log("Running mermaid diagrams, rerun =", rerun);
    // clear all existing mermaid charts
    let all_mermaids = document.querySelectorAll(".mermaid");

    if (rerun) {
        all_mermaids.forEach((el) => {
            if(!el.hasAttribute("data-original-code")) {
                // store original code
                // console.log(`Storing original code for first run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
            if(el.getAttribute("data-processed") === "true") {
                // remove and restore original
                el.removeAttribute("data-processed");
                // console.log(`Restoring original code for re-run: `, el.getAttribute('data-original-code'));
                el.innerHTML = el.getAttribute('data-original-code');
            } else {
                // store original code
                // console.log(`Storing original code for re-run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
        });
        await mermaid.run();
    }

    all_mermaids = document.querySelectorAll(".mermaid");
    const mermaids_processed = document.querySelectorAll(".mermaid[data-processed='true']");

    if ("False" === "True") {
        const mermaids_to_add_zoom = -1 === -1 ? all_mermaids.length : -1;
        if(mermaids_to_add_zoom > 0) {
            var svgs = d3.selectAll("");
            if(all_mermaids.length !== mermaids_processed.length) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else if(svgs.size() !== mermaids_to_add_zoom) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else {
                svgs.each(function() {
                    var svg = d3.select(this);
                    svg.html("<g class='wrapper'>" + svg.html() + "</g>");
                    var inner = svg.select("g");
                    var zoom = d3.zoom().on("zoom", function(event) {
                        inner.attr("transform", event.transform);
                    });
                    svg.call(zoom);
                });
            }
        }
    } else if(all_mermaids.length !== mermaids_processed.length) {
        // Wait for mermaid to process all diagrams
        setTimeout(() => runMermaid(false), 200);
        return;
    }

    // Stop here if not adding fullscreen capability
    if ("True" !== "True") return;

    if (modal !== null ) {
        // Destroy existing modal
        modal.remove();
        modal = null;
        modalContent = null;
    }

    modal = document.createElement('div');
    modal.className = 'mermaid-fullscreen-modal' + (darkTheme ? ' dark-theme' : '');
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.setAttribute('aria-label', 'Fullscreen diagram viewer');
    modal.innerHTML = `
        <button class="mermaid-fullscreen-close${darkTheme ? ' dark-theme' : ''}" aria-label="Close fullscreen">✕</button>
        <div class="mermaid-container-fullscreen${darkTheme ? ' dark-theme' : ''}"></div>
    `;
    document.body.appendChild(modal);

    modalContent = modal.querySelector('.mermaid-container-fullscreen');
    const closeBtn = modal.querySelector('.mermaid-fullscreen-close');

    const closeModal = () => {
        modal.classList.remove('active');
        modalContent.innerHTML = '';
        document.body.style.overflow = ''
        window.scrollTo({left: previousScrollOffset[0], top: previousScrollOffset[1], behavior: 'instant'});
    };

    closeBtn.addEventListener('click', closeModal);
    modal.addEventListener('click', (e) => {
        if (e.target === modal) closeModal();
    });
    document.addEventListener('keydown', (e) => {
        if (e.key === 'Escape' && modal.classList.contains('active')) {
            closeModal();
        }
    });

    document.querySelectorAll('.mermaid').forEach((mermaidDiv) => {
        if (mermaidDiv.parentNode.classList.contains('mermaid-container') ||
            mermaidDiv.closest('.mermaid-fullscreen-modal')) {
            // Already processed, adjust button class if needed
            const existingBtn = mermaidDiv.parentNode.querySelector('.mermaid-fullscreen-btn');
            if (existingBtn) {
                existingBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
            }
            return;
        }

        const container = document.createElement('div');
        container.className = 'mermaid-container';
        mermaidDiv.parentNode.insertBefore(container, mermaidDiv);
        container.appendChild(mermaidDiv);

        const fullscreenBtn = document.createElement('button');
        fullscreenBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
        fullscreenBtn.setAttribute('aria-label', 'View diagram in fullscreen');
        fullscreenBtn.textContent = '⛶';
        fullscreenBtn.style.opacity = '50%';

        // Calculate dynamic position based on diagram's margin and padding
        const diagramStyle = window.getComputedStyle(mermaidDiv);
        const marginTop = parseFloat(diagramStyle.marginTop) || 0;
        const marginRight = parseFloat(diagramStyle.marginRight) || 0;
        const paddingTop = parseFloat(diagramStyle.paddingTop) || 0;
        const paddingRight = parseFloat(diagramStyle.paddingRight) || 0;
        fullscreenBtn.style.top = `${marginTop + paddingTop + 4}px`;
        fullscreenBtn.style.right = `${marginRight + paddingRight + 4}px`;

        fullscreenBtn.addEventListener('click', () => {
            previousScrollOffset = [window.scroll, window.scrollY];
            const clone = mermaidDiv.cloneNode(true);
            modalContent.innerHTML = '';
            modalContent.appendChild(clone);

            const svg = clone.querySelector('svg');
            if (svg) {
                svg.removeAttribute('width');
                svg.removeAttribute('height');
                svg.style.width = '100%';
                svg.style.height = 'auto';
                svg.style.maxWidth = '100%';
                svg.style.sdisplay = 'block';

                if ("False" === "True") {
                    setTimeout(() => {
                        const g = svg.querySelector('g');
                        if (g) {
                            var svgD3 = d3.select(svg);
                            svgD3.html("<g class='wrapper'>" + svgD3.html() + "</g>");
                            var inner = svgD3.select("g");
                            var zoom = d3.zoom().on("zoom", function(event) {
                                inner.attr("transform", event.transform);
                            });
                            svgD3.call(zoom);
                        }
                    }, 100);
                }
            }

            modal.classList.add('active');
            document.body.style.overflow = 'hidden';
        });
        container.appendChild(fullscreenBtn);
    });
};

const load = async () => {
    initStyles();

    await runMermaid(true);

    const reRunIfThemeChanges = async () => {
        const newDarkTheme = isDarkTheme();
        if (newDarkTheme !== darkTheme) {
            darkTheme = newDarkTheme;
            console.log("Theme change detected, re-running mermaid with", darkTheme ? "dark" : "default", "theme");
            await mermaid.initialize(
                {...JSON.parse(
                    `{"startOnLoad": false}`
                ),
                ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
                }
            );
            await runMermaid(true);
        }
    };

    // Update theme classes when theme changes
    const themeObserver = new MutationObserver(reRunIfThemeChanges);
    themeObserver.observe(document.documentElement, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
    themeObserver.observe(document.body, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
};





console.log("Initializing mermaid with", darkTheme ? "dark" : "default", "theme");
mermaid.initialize(
    {...JSON.parse(
        `{"startOnLoad": false}`
    ),
    ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
    }
);

window.addEventListener("load", load);
window.runMermaid = runMermaid;</script></body>
</html>