<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>pbhp.heat_transfer - pbhp</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/pbhp/_modules/pbhp/heat_transfer.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=1acfce28" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>pbhp</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../concepts/index.html">Concepts</a></li><li class="link"><a href="../../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../../api/index.html">API Reference</a></li><li class="link"><a href="../../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/compose-subsystems.html">Compose subsystems</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../api/models/index.html">Models</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/ashpb.html">Air-source heat pump boilers (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/gshpb.html">Ground-source heat pump boilers (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/space-conditioning.html">Space-conditioning heat pumps</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../validation/index.html">Validation</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/pbhp">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">pbhp</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">pbhp.heat_transfer</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for pbhp.heat_transfer</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="2"><span class="sd">Heat transfer and fluid dynamics calculations.</span>
</span><span data-line="3"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="4">
</span><span data-line="5"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="6">
</span><span data-line="7"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="8">
</span><span data-line="9"><span class="n">__all__</span> <span class="o">=</span> <span class="p">[</span>
</span><span data-line="10">    <span class="s2">&quot;TRIDIAG_MATRIX_ALGORITHM&quot;</span><span class="p">,</span>
</span><span data-line="11">    <span class="s2">&quot;calc_LMTD_counter_flow&quot;</span><span class="p">,</span>
</span><span data-line="12">    <span class="s2">&quot;calc_LMTD_parallel_flow&quot;</span><span class="p">,</span>
</span><span data-line="13">    <span class="s2">&quot;calc_UA_tank_arr&quot;</span><span class="p">,</span>
</span><span data-line="14">    <span class="s2">&quot;calc_h_vertical_plate&quot;</span><span class="p">,</span>
</span><span data-line="15">    <span class="s2">&quot;calc_simple_tank_UA&quot;</span><span class="p">,</span>
</span><span data-line="16">    <span class="s2">&quot;darcy_friction_factor&quot;</span><span class="p">,</span>
</span><span data-line="17"><span class="p">]</span>
</span><span data-line="18">
</span><span data-line="19">
<div class="viewcode-block" id="darcy_friction_factor">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.darcy_friction_factor">[docs]</a>
</span><span data-line="20"><span class="k">def</span><span class="w"> </span><span class="nf">darcy_friction_factor</span><span class="p">(</span><span class="n">Re</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">e</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">d</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">is_active</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="21"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate the Darcy friction factor.</span>
</span><span data-line="22">
</span><span data-line="23"><span class="sd">    Uses Haaland equation.</span>
</span><span data-line="24">
</span><span data-line="25"><span class="sd">    Parameters</span>
</span><span data-line="26"><span class="sd">    ----------</span>
</span><span data-line="27"><span class="sd">    Re : float</span>
</span><span data-line="28"><span class="sd">        Reynolds number.</span>
</span><span data-line="29"><span class="sd">    e : float</span>
</span><span data-line="30"><span class="sd">        Surface roughness [m].</span>
</span><span data-line="31"><span class="sd">    d : float</span>
</span><span data-line="32"><span class="sd">        Diameter [m].</span>
</span><span data-line="33"><span class="sd">    is_active : bool, optional</span>
</span><span data-line="34"><span class="sd">        If False, returns np.nan.</span>
</span><span data-line="35">
</span><span data-line="36"><span class="sd">    Returns</span>
</span><span data-line="37"><span class="sd">    -------</span>
</span><span data-line="38"><span class="sd">    float</span>
</span><span data-line="39"><span class="sd">        Friction factor.</span>
</span><span data-line="40"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="41">    <span class="k">if</span> <span class="ow">not</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="42">        <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="43">
</span><span data-line="44">    <span class="k">if</span> <span class="n">Re</span> <span class="o">&lt;</span> <span class="mi">2300</span><span class="p">:</span>
</span><span data-line="45">        <span class="k">return</span> <span class="mf">64.0</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="n">Re</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span>
</span><span data-line="46">
</span><span data-line="47">    <span class="k">return</span> <span class="mf">1.0</span> <span class="o">/</span> <span class="p">(</span><span class="o">-</span><span class="mf">1.8</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log10</span><span class="p">((</span><span class="n">e</span> <span class="o">/</span> <span class="n">d</span> <span class="o">/</span> <span class="mf">3.7</span><span class="p">)</span> <span class="o">**</span> <span class="mf">1.11</span> <span class="o">+</span> <span class="mf">6.9</span> <span class="o">/</span> <span class="n">Re</span><span class="p">))</span> <span class="o">**</span> <span class="mi">2</span></div>

</span><span data-line="48">
</span><span data-line="49">
<div class="viewcode-block" id="calc_h_vertical_plate">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.calc_h_vertical_plate">[docs]</a>
</span><span data-line="50"><span class="k">def</span><span class="w"> </span><span class="nf">calc_h_vertical_plate</span><span class="p">(</span>
</span><span data-line="51">    <span class="n">T_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="52">    <span class="n">T_inf</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="53">    <span class="n">L</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="54">    <span class="n">fluid</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;Air&quot;</span><span class="p">,</span>
</span><span data-line="55">    <span class="n">is_active</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="56"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="57"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate natural convection heat transfer coefficient for a vertical plate.</span>
</span><span data-line="58">
</span><span data-line="59"><span class="sd">    Parameters</span>
</span><span data-line="60"><span class="sd">    ----------</span>
</span><span data-line="61"><span class="sd">    T_s : float</span>
</span><span data-line="62"><span class="sd">        Surface temperature [K].</span>
</span><span data-line="63"><span class="sd">    T_inf : float</span>
</span><span data-line="64"><span class="sd">        Fluid temperature [K].</span>
</span><span data-line="65"><span class="sd">    L : float</span>
</span><span data-line="66"><span class="sd">        Characteristic length [m].</span>
</span><span data-line="67"><span class="sd">    fluid : str, optional</span>
</span><span data-line="68"><span class="sd">        Fluid name. Default is &#39;Air&#39;.</span>
</span><span data-line="69"><span class="sd">    is_active : bool, optional</span>
</span><span data-line="70"><span class="sd">        If False, returns np.nan.</span>
</span><span data-line="71">
</span><span data-line="72"><span class="sd">    Returns</span>
</span><span data-line="73"><span class="sd">    -------</span>
</span><span data-line="74"><span class="sd">    float</span>
</span><span data-line="75"><span class="sd">        Heat transfer coefficient [W/m2K].</span>
</span><span data-line="76"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="77">    <span class="k">if</span> <span class="ow">not</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="78">        <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="79">
</span><span data-line="80">    <span class="kn">import</span><span class="w"> </span><span class="nn">CoolProp.CoolProp</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">CP</span>
</span><span data-line="81">
</span><span data-line="82">    <span class="n">T_f</span> <span class="o">=</span> <span class="p">(</span><span class="n">T_s</span> <span class="o">+</span> <span class="n">T_inf</span><span class="p">)</span> <span class="o">/</span> <span class="mi">2</span>
</span><span data-line="83">    <span class="n">P</span> <span class="o">=</span> <span class="mi">101325</span>
</span><span data-line="84">
</span><span data-line="85">    <span class="c1"># Calculate properties at film temperature</span>
</span><span data-line="86">    <span class="n">beta</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;isobaric_expansion_coefficient&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
</span><span data-line="87">    <span class="n">nu</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;V&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">/</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;D&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
</span><span data-line="88">    <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;PRANDTL&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
</span><span data-line="89">    <span class="n">k</span> <span class="o">=</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;L&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span>
</span><span data-line="90">
</span><span data-line="91">    <span class="n">g</span> <span class="o">=</span> <span class="mf">9.81</span>
</span><span data-line="92">    <span class="n">Ra</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="93">        <span class="n">g</span>
</span><span data-line="94">        <span class="o">*</span> <span class="n">beta</span>
</span><span data-line="95">        <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="n">T_s</span> <span class="o">-</span> <span class="n">T_inf</span><span class="p">)</span>
</span><span data-line="96">        <span class="o">*</span> <span class="n">L</span><span class="o">**</span><span class="mi">3</span>
</span><span data-line="97">        <span class="o">/</span> <span class="p">(</span><span class="n">nu</span> <span class="o">*</span> <span class="p">(</span><span class="n">k</span> <span class="o">/</span> <span class="p">(</span><span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;D&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">)</span> <span class="o">*</span> <span class="n">CP</span><span class="o">.</span><span class="n">PropsSI</span><span class="p">(</span><span class="s2">&quot;C&quot;</span><span class="p">,</span> <span class="s2">&quot;T&quot;</span><span class="p">,</span> <span class="n">T_f</span><span class="p">,</span> <span class="s2">&quot;P&quot;</span><span class="p">,</span> <span class="n">P</span><span class="p">,</span> <span class="n">fluid</span><span class="p">))))</span>
</span><span data-line="98">    <span class="p">)</span>
</span><span data-line="99">
</span><span data-line="100">    <span class="n">Nu</span> <span class="o">=</span> <span class="mf">0.59</span> <span class="o">*</span> <span class="n">Ra</span><span class="o">**</span><span class="mf">0.25</span> <span class="k">if</span> <span class="n">Ra</span> <span class="o">&lt;</span> <span class="mf">1000000000.0</span> <span class="k">else</span> <span class="mf">0.1</span> <span class="o">*</span> <span class="n">Ra</span> <span class="o">**</span> <span class="p">(</span><span class="mi">1</span> <span class="o">/</span> <span class="mi">3</span><span class="p">)</span>
</span><span data-line="101">
</span><span data-line="102">    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">Nu</span> <span class="o">*</span> <span class="n">k</span> <span class="o">/</span> <span class="n">L</span><span class="p">)</span></div>

</span><span data-line="103">
</span><span data-line="104">
<div class="viewcode-block" id="calc_UA_tank_arr">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.calc_UA_tank_arr">[docs]</a>
</span><span data-line="105"><span class="k">def</span><span class="w"> </span><span class="nf">calc_UA_tank_arr</span><span class="p">(</span>
</span><span data-line="106">    <span class="n">arr_D_in</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="107">    <span class="n">arr_D_out</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="108">    <span class="n">arr_L</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="109">    <span class="n">arr_k</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="110">    <span class="n">h_in</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="111">    <span class="n">h_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="112"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="113"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate thermal conductance (UA) of a multi-layer cylindrical tank.</span>
</span><span data-line="114">
</span><span data-line="115"><span class="sd">    Parameters</span>
</span><span data-line="116"><span class="sd">    ----------</span>
</span><span data-line="117"><span class="sd">    arr_D_in : array_like or list</span>
</span><span data-line="118"><span class="sd">        Inner diameters of layers [m].</span>
</span><span data-line="119"><span class="sd">    arr_D_out : array_like or list</span>
</span><span data-line="120"><span class="sd">        Outer diameters of layers [m].</span>
</span><span data-line="121"><span class="sd">    arr_L : array_like or list</span>
</span><span data-line="122"><span class="sd">        Lengths of layers [m].</span>
</span><span data-line="123"><span class="sd">    arr_k : array_like or list</span>
</span><span data-line="124"><span class="sd">        Thermal conductivities of layers [W/mK].</span>
</span><span data-line="125"><span class="sd">    h_in : float</span>
</span><span data-line="126"><span class="sd">        Inner convection coefficient [W/m2K].</span>
</span><span data-line="127"><span class="sd">    h_out : float</span>
</span><span data-line="128"><span class="sd">        Outer convection coefficient [W/m2K].</span>
</span><span data-line="129">
</span><span data-line="130"><span class="sd">    Returns</span>
</span><span data-line="131"><span class="sd">    -------</span>
</span><span data-line="132"><span class="sd">    float</span>
</span><span data-line="133"><span class="sd">        Thermal conductance [W/K].</span>
</span><span data-line="134"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="135">    <span class="n">R_in</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="n">h_in</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">arr_D_in</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">*</span> <span class="n">arr_L</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="136">    <span class="n">R_out</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="n">h_out</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">arr_D_out</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span> <span class="o">*</span> <span class="n">arr_L</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">])</span>
</span><span data-line="137">
</span><span data-line="138">    <span class="n">R_cond</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="139">    <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">arr_D_in</span><span class="p">)):</span>
</span><span data-line="140">        <span class="n">R_cond</span> <span class="o">+=</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="n">arr_D_out</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">/</span> <span class="n">arr_D_in</span><span class="p">[</span><span class="n">i</span><span class="p">])</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">arr_k</span><span class="p">[</span><span class="n">i</span><span class="p">],</span> <span class="mf">1e-10</span><span class="p">)</span> <span class="o">*</span> <span class="n">arr_L</span><span class="p">[</span><span class="n">i</span><span class="p">])</span>
</span><span data-line="141">
</span><span data-line="142">    <span class="k">return</span> <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span><span class="n">R_in</span> <span class="o">+</span> <span class="n">R_cond</span> <span class="o">+</span> <span class="n">R_out</span><span class="p">)</span></div>

</span><span data-line="143">
</span><span data-line="144">
<div class="viewcode-block" id="calc_simple_tank_UA">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.calc_simple_tank_UA">[docs]</a>
</span><span data-line="145"><span class="k">def</span><span class="w"> </span><span class="nf">calc_simple_tank_UA</span><span class="p">(</span>
</span><span data-line="146">    <span class="n">r0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.2</span><span class="p">,</span>
</span><span data-line="147">    <span class="n">H</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.8</span><span class="p">,</span>
</span><span data-line="148">    <span class="n">x_shell</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.01</span><span class="p">,</span>
</span><span data-line="149">    <span class="n">x_ins</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.10</span><span class="p">,</span>
</span><span data-line="150">    <span class="n">k_shell</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">25.0</span><span class="p">,</span>
</span><span data-line="151">    <span class="n">k_ins</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.03</span><span class="p">,</span>
</span><span data-line="152">    <span class="n">h_o</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">10.0</span><span class="p">,</span>
</span><span data-line="153"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="154"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate simple tank UA value.</span>
</span><span data-line="155">
</span><span data-line="156"><span class="sd">    Parameters</span>
</span><span data-line="157"><span class="sd">    ----------</span>
</span><span data-line="158"><span class="sd">    r0 : float</span>
</span><span data-line="159"><span class="sd">        Tank radius [m]</span>
</span><span data-line="160"><span class="sd">    H : float</span>
</span><span data-line="161"><span class="sd">        Tank height [m]</span>
</span><span data-line="162"><span class="sd">    x_shell : float</span>
</span><span data-line="163"><span class="sd">        Shell thickness [m]</span>
</span><span data-line="164"><span class="sd">    x_ins : float</span>
</span><span data-line="165"><span class="sd">        Insulation thickness [m]</span>
</span><span data-line="166"><span class="sd">    k_shell : float</span>
</span><span data-line="167"><span class="sd">        Shell thermal conductivity [W/mK]</span>
</span><span data-line="168"><span class="sd">    k_ins : float</span>
</span><span data-line="169"><span class="sd">        Insulation thermal conductivity [W/mK]</span>
</span><span data-line="170"><span class="sd">    h_o : float</span>
</span><span data-line="171"><span class="sd">        External convective heat transfer coefficient [W/m²K]</span>
</span><span data-line="172">
</span><span data-line="173"><span class="sd">    Returns</span>
</span><span data-line="174"><span class="sd">    -------</span>
</span><span data-line="175"><span class="sd">    float</span>
</span><span data-line="176"><span class="sd">        Tank UA value [W/K]</span>
</span><span data-line="177"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="178">    <span class="n">r1</span> <span class="o">=</span> <span class="n">r0</span> <span class="o">+</span> <span class="n">x_shell</span>
</span><span data-line="179">    <span class="n">r2</span> <span class="o">=</span> <span class="n">r1</span> <span class="o">+</span> <span class="n">x_ins</span>
</span><span data-line="180">
</span><span data-line="181">    <span class="c1"># Tank surface areas [m²]</span>
</span><span data-line="182">    <span class="n">A_side</span> <span class="o">=</span> <span class="mi">2</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">r2</span> <span class="o">*</span> <span class="n">H</span>
</span><span data-line="183">    <span class="n">A_base</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">r0</span><span class="o">**</span><span class="mi">2</span>
</span><span data-line="184">    <span class="n">R_base_unit</span> <span class="o">=</span> <span class="n">x_shell</span> <span class="o">/</span> <span class="n">k_shell</span> <span class="o">+</span> <span class="n">x_ins</span> <span class="o">/</span> <span class="n">k_ins</span>  <span class="c1"># [m2K/W]</span>
</span><span data-line="185">    <span class="n">R_side_unit</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="n">r1</span> <span class="o">/</span> <span class="n">r0</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">k_shell</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">))</span> <span class="o">+</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="n">r2</span> <span class="o">/</span> <span class="n">r1</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="186">        <span class="mi">2</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">k_ins</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span>
</span><span data-line="187">    <span class="p">)</span>  <span class="c1"># [mK/W]</span>
</span><span data-line="188">
</span><span data-line="189">    <span class="c1"># Thermal resistances [K/W]</span>
</span><span data-line="190">    <span class="n">R_base</span> <span class="o">=</span> <span class="n">R_base_unit</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="n">A_base</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span>  <span class="c1"># [K/W]</span>
</span><span data-line="191">    <span class="n">R_side</span> <span class="o">=</span> <span class="n">R_side_unit</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="n">H</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span>  <span class="c1"># [K/W]</span>
</span><span data-line="192">
</span><span data-line="193">    <span class="c1"># External thermal resistances [K/W]</span>
</span><span data-line="194">    <span class="n">R_base_ext</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="n">h_o</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">A_base</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">))</span>
</span><span data-line="195">    <span class="n">R_side_ext</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span><span class="nb">max</span><span class="p">(</span><span class="n">h_o</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">A_side</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">))</span>
</span><span data-line="196">
</span><span data-line="197">    <span class="c1"># Total thermal resistances [K/W]</span>
</span><span data-line="198">    <span class="n">R_base_tot</span> <span class="o">=</span> <span class="n">R_base</span> <span class="o">+</span> <span class="n">R_base_ext</span>
</span><span data-line="199">    <span class="n">R_side_tot</span> <span class="o">=</span> <span class="n">R_side</span> <span class="o">+</span> <span class="n">R_side_ext</span>
</span><span data-line="200">
</span><span data-line="201">    <span class="c1"># U-value [W/K]</span>
</span><span data-line="202">    <span class="n">UA_tank</span> <span class="o">=</span> <span class="mi">2</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="n">R_base_tot</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span> <span class="o">+</span> <span class="mi">1</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="n">R_side_tot</span><span class="p">,</span> <span class="mf">1e-10</span><span class="p">)</span>
</span><span data-line="203">
</span><span data-line="204">    <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">UA_tank</span><span class="p">)</span></div>

</span><span data-line="205">
</span><span data-line="206">
<div class="viewcode-block" id="calc_LMTD_counter_flow">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.calc_LMTD_counter_flow">[docs]</a>
</span><span data-line="207"><span class="k">def</span><span class="w"> </span><span class="nf">calc_LMTD_counter_flow</span><span class="p">(</span><span class="n">Th_in</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Th_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Tc_in</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Tc_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="208"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate Log-Mean Temperature Difference for counter-flow heat exchanger.</span>
</span><span data-line="209">
</span><span data-line="210"><span class="sd">    Parameters</span>
</span><span data-line="211"><span class="sd">    ----------</span>
</span><span data-line="212"><span class="sd">    Th_in : float</span>
</span><span data-line="213"><span class="sd">        Hot stream inlet temp [K].</span>
</span><span data-line="214"><span class="sd">    Th_out : float</span>
</span><span data-line="215"><span class="sd">        Hot stream outlet temp [K].</span>
</span><span data-line="216"><span class="sd">    Tc_in : float</span>
</span><span data-line="217"><span class="sd">        Cold stream inlet temp [K].</span>
</span><span data-line="218"><span class="sd">    Tc_out : float</span>
</span><span data-line="219"><span class="sd">        Cold stream outlet temp [K].</span>
</span><span data-line="220">
</span><span data-line="221"><span class="sd">    Returns</span>
</span><span data-line="222"><span class="sd">    -------</span>
</span><span data-line="223"><span class="sd">    float</span>
</span><span data-line="224"><span class="sd">        LMTD [K].</span>
</span><span data-line="225"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="226">    <span class="n">dT1</span> <span class="o">=</span> <span class="n">Th_in</span> <span class="o">-</span> <span class="n">Tc_out</span>
</span><span data-line="227">    <span class="n">dT2</span> <span class="o">=</span> <span class="n">Th_out</span> <span class="o">-</span> <span class="n">Tc_in</span>
</span><span data-line="228">
</span><span data-line="229">    <span class="k">if</span> <span class="n">dT1</span> <span class="o">&lt;=</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">dT2</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="230">        <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="231">
</span><span data-line="232">    <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">dT1</span> <span class="o">-</span> <span class="n">dT2</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">1e-5</span><span class="p">:</span>
</span><span data-line="233">        <span class="k">return</span> <span class="n">dT1</span>
</span><span data-line="234">
</span><span data-line="235">    <span class="k">return</span> <span class="p">(</span><span class="n">dT1</span> <span class="o">-</span> <span class="n">dT2</span><span class="p">)</span> <span class="o">/</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="n">dT1</span> <span class="o">/</span> <span class="n">dT2</span><span class="p">)</span></div>

</span><span data-line="236">
</span><span data-line="237">
<div class="viewcode-block" id="calc_LMTD_parallel_flow">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.calc_LMTD_parallel_flow">[docs]</a>
</span><span data-line="238"><span class="k">def</span><span class="w"> </span><span class="nf">calc_LMTD_parallel_flow</span><span class="p">(</span><span class="n">Th_in</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Th_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Tc_in</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Tc_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="239"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate Log-Mean Temperature Difference for parallel-flow heat exchanger.</span>
</span><span data-line="240">
</span><span data-line="241"><span class="sd">    Parameters</span>
</span><span data-line="242"><span class="sd">    ----------</span>
</span><span data-line="243"><span class="sd">    Th_in : float</span>
</span><span data-line="244"><span class="sd">        Hot stream inlet temp [K].</span>
</span><span data-line="245"><span class="sd">    Th_out : float</span>
</span><span data-line="246"><span class="sd">        Hot stream outlet temp [K].</span>
</span><span data-line="247"><span class="sd">    Tc_in : float</span>
</span><span data-line="248"><span class="sd">        Cold stream inlet temp [K].</span>
</span><span data-line="249"><span class="sd">    Tc_out : float</span>
</span><span data-line="250"><span class="sd">        Cold stream outlet temp [K].</span>
</span><span data-line="251">
</span><span data-line="252"><span class="sd">    Returns</span>
</span><span data-line="253"><span class="sd">    -------</span>
</span><span data-line="254"><span class="sd">    float</span>
</span><span data-line="255"><span class="sd">        LMTD [K].</span>
</span><span data-line="256"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="257">    <span class="n">dT1</span> <span class="o">=</span> <span class="n">Th_in</span> <span class="o">-</span> <span class="n">Tc_in</span>
</span><span data-line="258">    <span class="n">dT2</span> <span class="o">=</span> <span class="n">Th_out</span> <span class="o">-</span> <span class="n">Tc_out</span>
</span><span data-line="259">
</span><span data-line="260">    <span class="k">if</span> <span class="n">dT1</span> <span class="o">&lt;=</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">dT2</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="261">        <span class="k">return</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="262">
</span><span data-line="263">    <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">dT1</span> <span class="o">-</span> <span class="n">dT2</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">1e-5</span><span class="p">:</span>
</span><span data-line="264">        <span class="k">return</span> <span class="n">dT1</span>
</span><span data-line="265">
</span><span data-line="266">    <span class="k">return</span> <span class="p">(</span><span class="n">dT1</span> <span class="o">-</span> <span class="n">dT2</span><span class="p">)</span> <span class="o">/</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="n">dT1</span> <span class="o">/</span> <span class="n">dT2</span><span class="p">)</span></div>

</span><span data-line="267">
</span><span data-line="268">
<div class="viewcode-block" id="TRIDIAG_MATRIX_ALGORITHM">
<a class="viewcode-back" href="../../api/support/heat-transfer.html#pbhp.heat_transfer.TRIDIAG_MATRIX_ALGORITHM">[docs]</a>
</span><span data-line="269"><span class="k">def</span><span class="w"> </span><span class="nf">TRIDIAG_MATRIX_ALGORITHM</span><span class="p">(</span>
</span><span data-line="270">    <span class="n">a_M</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="271">    <span class="n">a_P</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="272">    <span class="n">a_E</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="273">    <span class="n">a_W</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="274">    <span class="n">b_P</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">],</span>
</span><span data-line="275"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">]:</span>
</span><span data-line="276"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Solve tridiagonal matrix system using Thomas algorithm.</span>
</span><span data-line="277">
</span><span data-line="278"><span class="sd">    Parameters</span>
</span><span data-line="279"><span class="sd">    ----------</span>
</span><span data-line="280"><span class="sd">    a_M : list[float]</span>
</span><span data-line="281"><span class="sd">        Main diagonal (a_P in standard notation).</span>
</span><span data-line="282"><span class="sd">    a_P : list[float]</span>
</span><span data-line="283"><span class="sd">        Not used directly, maintained for signature compatibility.</span>
</span><span data-line="284"><span class="sd">    a_E : list[float]</span>
</span><span data-line="285"><span class="sd">        Upper diagonal.</span>
</span><span data-line="286"><span class="sd">    a_W : list[float]</span>
</span><span data-line="287"><span class="sd">        Lower diagonal.</span>
</span><span data-line="288"><span class="sd">    b_P : list[float]</span>
</span><span data-line="289"><span class="sd">        RHS vector.</span>
</span><span data-line="290">
</span><span data-line="291"><span class="sd">    Returns</span>
</span><span data-line="292"><span class="sd">    -------</span>
</span><span data-line="293"><span class="sd">    list[float]</span>
</span><span data-line="294"><span class="sd">        Solution vector.</span>
</span><span data-line="295"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="296">    <span class="n">n</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">b_P</span><span class="p">)</span>
</span><span data-line="297">    <span class="n">c_star</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
</span><span data-line="298">    <span class="n">d_star</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
</span><span data-line="299">    <span class="n">phi</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
</span><span data-line="300">
</span><span data-line="301">    <span class="n">c_star</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">a_E</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">/</span> <span class="n">a_M</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
</span><span data-line="302">    <span class="n">d_star</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="n">b_P</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">/</span> <span class="n">a_M</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
</span><span data-line="303">
</span><span data-line="304">    <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">):</span>
</span><span data-line="305">        <span class="n">inv_denom</span> <span class="o">=</span> <span class="mf">1.0</span> <span class="o">/</span> <span class="p">(</span><span class="n">a_M</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">a_W</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">*</span> <span class="n">c_star</span><span class="p">[</span><span class="n">i</span> <span class="o">-</span> <span class="mi">1</span><span class="p">])</span>
</span><span data-line="306">        <span class="n">c_star</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">=</span> <span class="n">a_E</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">*</span> <span class="n">inv_denom</span>
</span><span data-line="307">        <span class="n">d_star</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">b_P</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">+</span> <span class="n">a_W</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">*</span> <span class="n">d_star</span><span class="p">[</span><span class="n">i</span> <span class="o">-</span> <span class="mi">1</span><span class="p">])</span> <span class="o">*</span> <span class="n">inv_denom</span>
</span><span data-line="308">
</span><span data-line="309">    <span class="n">d_star</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">b_P</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="o">+</span> <span class="n">a_W</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="o">*</span> <span class="n">d_star</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">2</span><span class="p">])</span> <span class="o">/</span> <span class="p">(</span><span class="n">a_M</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">a_W</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="o">*</span> <span class="n">c_star</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">2</span><span class="p">])</span>
</span><span data-line="310">
</span><span data-line="311">    <span class="n">phi</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="n">d_star</span><span class="p">[</span><span class="n">n</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span>
</span><span data-line="312">    <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">n</span> <span class="o">-</span> <span class="mi">2</span><span class="p">,</span> <span class="o">-</span><span class="mi">1</span><span class="p">,</span> <span class="o">-</span><span class="mi">1</span><span class="p">):</span>
</span><span data-line="313">        <span class="n">phi</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">=</span> <span class="n">c_star</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">*</span> <span class="n">phi</span><span class="p">[</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]</span> <span class="o">+</span> <span class="n">d_star</span><span class="p">[</span><span class="n">i</span><span class="p">]</span>
</span><span data-line="314">
</span><span data-line="315">    <span class="k">return</span> <span class="p">[</span><span class="nb">float</span><span class="p">(</span><span class="n">x</span><span class="p">)</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">phi</span><span class="p">]</span></div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="https://cdn.jsdelivr.net/npm/d3@7.9.0/dist/d3.min.js"></script>
      <script type="module">import mermaid from "https://cdn.jsdelivr.net/npm/mermaid@11.4.1/dist/mermaid.esm.min.mjs";





const initStyles = () => {
    const defaultStyle = document.createElement('style');
    defaultStyle.textContent = `pre.mermaid {
    /* Same as .mermaid-container > pre */
    display: block;
    width: 100%;
}

pre.mermaid > svg {
    /* Same as .mermaid-container > pre > svg */
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}`;
    document.head.appendChild(defaultStyle);

    const fullscreenStyle = document.createElement('style');
    fullscreenStyle.textContent = `.mermaid-container {
    display: flex;
    flex-direction: row;
    width: 100%;
}

.mermaid-container > pre {
    display: block;
    width: 100%;
}

.mermaid-container > pre > svg {
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}

.mermaid-fullscreen-btn {
    width: 28px;
    height: 28px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.3);
    border-radius: 4px;
    cursor: pointer;
    display: flex;
    align-items: center;
    justify-content: center;
    transition: all 0.2s;
    box-shadow: 0 2px 6px rgba(0, 0, 0, 0.2);
    font-size: 14px;
    line-height: 1;
    padding: 0;
    color: #333;
}

.mermaid-fullscreen-btn:hover {
    opacity: 100% !important;
    background: rgba(255, 255, 255, 1);
    box-shadow: 0 3px 10px rgba(0, 0, 0, 0.3);
    transform: scale(1.1);
}

.mermaid-fullscreen-btn.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.3);
    color: #e0e0e0;
}

.mermaid-fullscreen-btn.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 3px 10px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal {
    display: none;
    position: fixed !important;
    top: 0 !important;
    left: 0 !important;
    width: 95vw;
    height: 100vh;
    background: rgba(255, 255, 255, 0.98);
    z-index: 9999;
    padding: 20px;
    overflow: auto;
}

.mermaid-fullscreen-modal.dark-theme {
    background: rgba(0, 0, 0, 0.98);
}

.mermaid-fullscreen-modal.active {
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen {
    position: relative;
    width: 95vw;
    height: 90vh;
    max-width: 95vw;
    max-height: 90vh;
    background: white;
    border-radius: 8px;
    padding: 20px;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.3);
    overflow: auto;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen.dark-theme {
    background: #1a1a1a;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.8);
}

.mermaid-container-fullscreen pre.mermaid {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen .mermaid svg {
    height: 100% !important;
    width: 100% !important;
    cursor: grab;
}

.mermaid-fullscreen-close {
    position: fixed !important;
    top: 20px !important;
    right: 20px !important;
    width: 40px;
    height: 40px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.2);
    border-radius: 50%;
    cursor: pointer;
    z-index: 10000;
    display: flex;
    align-items: center;
    justify-content: center;
    box-shadow: 0 4px 12px rgba(0, 0, 0, 0.3);
    transition: all 0.2s;
    font-size: 24px;
    line-height: 1;
    color: #333;
}

.mermaid-fullscreen-close:hover {
    background: white;
    box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
    transform: scale(1.1);
}

.mermaid-fullscreen-close.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.2);
    color: #e0e0e0;
}

.mermaid-fullscreen-close.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 6px 16px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal .mermaid-fullscreen-btn {
    display: none !important;
}`;
    document.head.appendChild(fullscreenStyle);
}

// Detect if page has dark background
const isDarkTheme = () => {
    // We use a set of heuristics:
    // 1. Check for common dark mode classes or attributes
    // 2. Check computed background color brightness
    if (document.documentElement.classList.contains('dark') ||
        document.documentElement.getAttribute('data-theme') === 'dark' ||
        document.body.classList.contains('dark') ||
        document.body.getAttribute('data-theme') === 'dark') {
        // console.log("Dark theme detected via class/attribute");
        return true;
    }
    if (document.documentElement.classList.contains('light') ||
        document.documentElement.getAttribute('data-theme') === 'light' ||
        document.body.classList.contains('light') ||
        document.body.getAttribute('data-theme') === 'light') {
        // console.log("Light theme detected via class/attribute");
        return false;
    }
    if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
        // console.log("Dark theme detected via prefers-color-scheme");
        return true;
    }
    const bgColor = window.getComputedStyle(document.body).backgroundColor;
    const match = bgColor.match(/rgb\((\d+),\s*(\d+),\s*(\d+)/);
    if (match) {
        const r = parseInt(match[1]);
        const g = parseInt(match[2]);
        const b = parseInt(match[3]);
        const brightness = (r * 299 + g * 587 + b * 114) / 1000;
        // console.log("Background color brightness:", brightness);
        return brightness < 128;
    }
    // console.log("No dark or light theme detected, defaulting to light theme");
    return false;
};

let darkTheme = isDarkTheme();
let modal = null;
let modalContent = null;
let previousScrollOffset = [window.scrollX, window.scrollY];

const runMermaid = async (rerun) => {
    console.log("Running mermaid diagrams, rerun =", rerun);
    // clear all existing mermaid charts
    let all_mermaids = document.querySelectorAll(".mermaid");

    if (rerun) {
        all_mermaids.forEach((el) => {
            if(!el.hasAttribute("data-original-code")) {
                // store original code
                // console.log(`Storing original code for first run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
            if(el.getAttribute("data-processed") === "true") {
                // remove and restore original
                el.removeAttribute("data-processed");
                // console.log(`Restoring original code for re-run: `, el.getAttribute('data-original-code'));
                el.innerHTML = el.getAttribute('data-original-code');
            } else {
                // store original code
                // console.log(`Storing original code for re-run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
        });
        await mermaid.run();
    }

    all_mermaids = document.querySelectorAll(".mermaid");
    const mermaids_processed = document.querySelectorAll(".mermaid[data-processed='true']");

    if ("False" === "True") {
        const mermaids_to_add_zoom = -1 === -1 ? all_mermaids.length : -1;
        if(mermaids_to_add_zoom > 0) {
            var svgs = d3.selectAll("");
            if(all_mermaids.length !== mermaids_processed.length) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else if(svgs.size() !== mermaids_to_add_zoom) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else {
                svgs.each(function() {
                    var svg = d3.select(this);
                    svg.html("<g class='wrapper'>" + svg.html() + "</g>");
                    var inner = svg.select("g");
                    var zoom = d3.zoom().on("zoom", function(event) {
                        inner.attr("transform", event.transform);
                    });
                    svg.call(zoom);
                });
            }
        }
    } else if(all_mermaids.length !== mermaids_processed.length) {
        // Wait for mermaid to process all diagrams
        setTimeout(() => runMermaid(false), 200);
        return;
    }

    // Stop here if not adding fullscreen capability
    if ("True" !== "True") return;

    if (modal !== null ) {
        // Destroy existing modal
        modal.remove();
        modal = null;
        modalContent = null;
    }

    modal = document.createElement('div');
    modal.className = 'mermaid-fullscreen-modal' + (darkTheme ? ' dark-theme' : '');
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.setAttribute('aria-label', 'Fullscreen diagram viewer');
    modal.innerHTML = `
        <button class="mermaid-fullscreen-close${darkTheme ? ' dark-theme' : ''}" aria-label="Close fullscreen">✕</button>
        <div class="mermaid-container-fullscreen${darkTheme ? ' dark-theme' : ''}"></div>
    `;
    document.body.appendChild(modal);

    modalContent = modal.querySelector('.mermaid-container-fullscreen');
    const closeBtn = modal.querySelector('.mermaid-fullscreen-close');

    const closeModal = () => {
        modal.classList.remove('active');
        modalContent.innerHTML = '';
        document.body.style.overflow = ''
        window.scrollTo({left: previousScrollOffset[0], top: previousScrollOffset[1], behavior: 'instant'});
    };

    closeBtn.addEventListener('click', closeModal);
    modal.addEventListener('click', (e) => {
        if (e.target === modal) closeModal();
    });
    document.addEventListener('keydown', (e) => {
        if (e.key === 'Escape' && modal.classList.contains('active')) {
            closeModal();
        }
    });

    document.querySelectorAll('.mermaid').forEach((mermaidDiv) => {
        if (mermaidDiv.parentNode.classList.contains('mermaid-container') ||
            mermaidDiv.closest('.mermaid-fullscreen-modal')) {
            // Already processed, adjust button class if needed
            const existingBtn = mermaidDiv.parentNode.querySelector('.mermaid-fullscreen-btn');
            if (existingBtn) {
                existingBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
            }
            return;
        }

        const container = document.createElement('div');
        container.className = 'mermaid-container';
        mermaidDiv.parentNode.insertBefore(container, mermaidDiv);
        container.appendChild(mermaidDiv);

        const fullscreenBtn = document.createElement('button');
        fullscreenBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
        fullscreenBtn.setAttribute('aria-label', 'View diagram in fullscreen');
        fullscreenBtn.textContent = '⛶';
        fullscreenBtn.style.opacity = '50%';

        // Calculate dynamic position based on diagram's margin and padding
        const diagramStyle = window.getComputedStyle(mermaidDiv);
        const marginTop = parseFloat(diagramStyle.marginTop) || 0;
        const marginRight = parseFloat(diagramStyle.marginRight) || 0;
        const paddingTop = parseFloat(diagramStyle.paddingTop) || 0;
        const paddingRight = parseFloat(diagramStyle.paddingRight) || 0;
        fullscreenBtn.style.top = `${marginTop + paddingTop + 4}px`;
        fullscreenBtn.style.right = `${marginRight + paddingRight + 4}px`;

        fullscreenBtn.addEventListener('click', () => {
            previousScrollOffset = [window.scroll, window.scrollY];
            const clone = mermaidDiv.cloneNode(true);
            modalContent.innerHTML = '';
            modalContent.appendChild(clone);

            const svg = clone.querySelector('svg');
            if (svg) {
                svg.removeAttribute('width');
                svg.removeAttribute('height');
                svg.style.width = '100%';
                svg.style.height = 'auto';
                svg.style.maxWidth = '100%';
                svg.style.sdisplay = 'block';

                if ("False" === "True") {
                    setTimeout(() => {
                        const g = svg.querySelector('g');
                        if (g) {
                            var svgD3 = d3.select(svg);
                            svgD3.html("<g class='wrapper'>" + svgD3.html() + "</g>");
                            var inner = svgD3.select("g");
                            var zoom = d3.zoom().on("zoom", function(event) {
                                inner.attr("transform", event.transform);
                            });
                            svgD3.call(zoom);
                        }
                    }, 100);
                }
            }

            modal.classList.add('active');
            document.body.style.overflow = 'hidden';
        });
        container.appendChild(fullscreenBtn);
    });
};

const load = async () => {
    initStyles();

    await runMermaid(true);

    const reRunIfThemeChanges = async () => {
        const newDarkTheme = isDarkTheme();
        if (newDarkTheme !== darkTheme) {
            darkTheme = newDarkTheme;
            console.log("Theme change detected, re-running mermaid with", darkTheme ? "dark" : "default", "theme");
            await mermaid.initialize(
                {...JSON.parse(
                    `{"startOnLoad": false}`
                ),
                ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
                }
            );
            await runMermaid(true);
        }
    };

    // Update theme classes when theme changes
    const themeObserver = new MutationObserver(reRunIfThemeChanges);
    themeObserver.observe(document.documentElement, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
    themeObserver.observe(document.body, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
};





console.log("Initializing mermaid with", darkTheme ? "dark" : "default", "theme");
mermaid.initialize(
    {...JSON.parse(
        `{"startOnLoad": false}`
    ),
    ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
    }
);

window.addEventListener("load", load);
window.runMermaid = runMermaid;</script></body>
</html>