<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>pbhp.uv_treatment - pbhp</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/pbhp/_modules/pbhp/uv_treatment.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=1acfce28" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>pbhp</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../concepts/index.html">Concepts</a></li><li class="link"><a href="../../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../../api/index.html">API Reference</a></li><li class="link"><a href="../../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/compose-subsystems.html">Compose subsystems</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../api/models/index.html">Models</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/ashpb.html">Air-source heat pump boilers (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/gshpb.html">Ground-source heat pump boilers (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/space-conditioning.html">Space-conditioning heat pumps</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../validation/index.html">Validation</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/pbhp">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">pbhp</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">pbhp.uv_treatment</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for pbhp.uv_treatment</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;UV water treatment utility functions.</span>
</span><span data-line="2">
</span><span data-line="3"><span class="sd">Functions for UV lamp power scheduling, turbidity-based parameter</span>
</span><span data-line="4"><span class="sd">lookup, and required exposure time calculation (Radial Model).</span>
</span><span data-line="5"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="6">
</span><span data-line="7"><span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">annotations</span>
</span><span data-line="8">
</span><span data-line="9"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="10">
</span><span data-line="11"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="12">
</span><span data-line="13">
<div class="viewcode-block" id="calc_uv_lamp_power">
<a class="viewcode-back" href="../../api/support/subsystems.html#pbhp.enex_functions.calc_uv_lamp_power">[docs]</a>
</span><span data-line="14"><span class="k">def</span><span class="w"> </span><span class="nf">calc_uv_lamp_power</span><span class="p">(</span>
</span><span data-line="15">    <span class="n">current_time_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="16">    <span class="n">period_sec</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="17">    <span class="n">num_switching</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="18">    <span class="n">exposure_sec</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="19">    <span class="n">lamp_watts</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="20"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="21"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate UV lamp power at a given time instant.</span>
</span><span data-line="22">
</span><span data-line="23"><span class="sd">    The lamp switches on ``num_switching`` times per ``period_sec``,</span>
</span><span data-line="24"><span class="sd">    each activation lasting ``exposure_sec``.</span>
</span><span data-line="25">
</span><span data-line="26"><span class="sd">    Parameters</span>
</span><span data-line="27"><span class="sd">    ----------</span>
</span><span data-line="28"><span class="sd">    current_time_s : float</span>
</span><span data-line="29"><span class="sd">        Current simulation time [s].</span>
</span><span data-line="30"><span class="sd">    period_sec : float</span>
</span><span data-line="31"><span class="sd">        Switching period (e.g. 3 h → 10800 s).</span>
</span><span data-line="32"><span class="sd">    num_switching : int</span>
</span><span data-line="33"><span class="sd">        Number of on-cycles per period.</span>
</span><span data-line="34"><span class="sd">    exposure_sec : float</span>
</span><span data-line="35"><span class="sd">        Duration of each on-cycle [s].</span>
</span><span data-line="36"><span class="sd">    lamp_watts : float</span>
</span><span data-line="37"><span class="sd">        Rated lamp power [W].</span>
</span><span data-line="38">
</span><span data-line="39"><span class="sd">    Returns</span>
</span><span data-line="40"><span class="sd">    -------</span>
</span><span data-line="41"><span class="sd">    float</span>
</span><span data-line="42"><span class="sd">        Instantaneous lamp power [W] (0 or ``lamp_watts``).</span>
</span><span data-line="43"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="44">    <span class="k">if</span> <span class="n">num_switching</span> <span class="o">&lt;=</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">lamp_watts</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="45">        <span class="k">return</span> <span class="mf">0.0</span>
</span><span data-line="46">
</span><span data-line="47">    <span class="n">time_in_period</span> <span class="o">=</span> <span class="n">current_time_s</span> <span class="o">%</span> <span class="n">period_sec</span>
</span><span data-line="48">    <span class="n">interval</span> <span class="o">=</span> <span class="p">(</span><span class="n">period_sec</span> <span class="o">-</span> <span class="n">num_switching</span> <span class="o">*</span> <span class="n">exposure_sec</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">num_switching</span> <span class="o">+</span> <span class="mi">1</span><span class="p">)</span>
</span><span data-line="49">    <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">num_switching</span><span class="p">):</span>
</span><span data-line="50">        <span class="n">start_time</span> <span class="o">=</span> <span class="n">interval</span> <span class="o">*</span> <span class="p">(</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">)</span> <span class="o">+</span> <span class="n">i</span> <span class="o">*</span> <span class="n">exposure_sec</span>
</span><span data-line="51">        <span class="k">if</span> <span class="n">start_time</span> <span class="o">&lt;=</span> <span class="n">time_in_period</span> <span class="o">&lt;</span> <span class="n">start_time</span> <span class="o">+</span> <span class="n">exposure_sec</span><span class="p">:</span>
</span><span data-line="52">            <span class="k">return</span> <span class="n">lamp_watts</span>
</span><span data-line="53">    <span class="k">return</span> <span class="mf">0.0</span></div>

</span><span data-line="54">
</span><span data-line="55">
<div class="viewcode-block" id="get_uv_params_from_turbidity">
<a class="viewcode-back" href="../../api/support/subsystems.html#pbhp.enex_functions.get_uv_params_from_turbidity">[docs]</a>
</span><span data-line="56"><span class="k">def</span><span class="w"> </span><span class="nf">get_uv_params_from_turbidity</span><span class="p">(</span><span class="n">turbidity_ntu</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="57"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Return UV parameters from a turbidity lookup table.</span>
</span><span data-line="58">
</span><span data-line="59"><span class="sd">    Table data based on *Table 1. Effect of Turbidity on UVT, UV</span>
</span><span data-line="60"><span class="sd">    Absorbance, UV Intensity, and Exposure Time*.</span>
</span><span data-line="61">
</span><span data-line="62"><span class="sd">    Parameters</span>
</span><span data-line="63"><span class="sd">    ----------</span>
</span><span data-line="64"><span class="sd">    turbidity_ntu : float</span>
</span><span data-line="65"><span class="sd">        Turbidity value [NTU].</span>
</span><span data-line="66">
</span><span data-line="67"><span class="sd">    Returns</span>
</span><span data-line="68"><span class="sd">    -------</span>
</span><span data-line="69"><span class="sd">    dict</span>
</span><span data-line="70"><span class="sd">        Keys: ``uv_absorbance``, ``uv_transmittance_percent``,</span>
</span><span data-line="71"><span class="sd">        ``reference_intensity_mw_cm2``, ``reference_exposure_time_sec``.</span>
</span><span data-line="72"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="73">    <span class="c1"># [Turbidity (NTU), % UVT, A254, Intensity (mW/cm²), Exposure (s)]</span>
</span><span data-line="74">    <span class="n">turbidity_table</span> <span class="o">=</span> <span class="p">[</span>
</span><span data-line="75">        <span class="p">[</span><span class="mf">0.25</span><span class="p">,</span> <span class="mi">86</span><span class="p">,</span> <span class="mf">0.07</span><span class="p">,</span> <span class="mf">0.40</span><span class="p">,</span> <span class="mf">12.4</span><span class="p">],</span>
</span><span data-line="76">        <span class="p">[</span><span class="mf">5.0</span><span class="p">,</span> <span class="mi">78</span><span class="p">,</span> <span class="mf">0.11</span><span class="p">,</span> <span class="mf">0.39</span><span class="p">,</span> <span class="mf">12.8</span><span class="p">],</span>
</span><span data-line="77">        <span class="p">[</span><span class="mf">10.0</span><span class="p">,</span> <span class="mi">71</span><span class="p">,</span> <span class="mf">0.15</span><span class="p">,</span> <span class="mf">0.36</span><span class="p">,</span> <span class="mf">13.9</span><span class="p">],</span>
</span><span data-line="78">        <span class="p">[</span><span class="mf">20.1</span><span class="p">,</span> <span class="mi">59</span><span class="p">,</span> <span class="mf">0.23</span><span class="p">,</span> <span class="mf">0.33</span><span class="p">,</span> <span class="mf">15.0</span><span class="p">],</span>
</span><span data-line="79">    <span class="p">]</span>
</span><span data-line="80">
</span><span data-line="81">    <span class="n">turbidity_values</span> <span class="o">=</span> <span class="p">[</span><span class="n">row</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">for</span> <span class="n">row</span> <span class="ow">in</span> <span class="n">turbidity_table</span><span class="p">]</span>
</span><span data-line="82">
</span><span data-line="83">    <span class="k">def</span><span class="w"> </span><span class="nf">_row_to_dict</span><span class="p">(</span><span class="n">row</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="84">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="85">            <span class="s2">&quot;uv_absorbance&quot;</span><span class="p">:</span> <span class="n">row</span><span class="p">[</span><span class="mi">2</span><span class="p">],</span>
</span><span data-line="86">            <span class="s2">&quot;uv_transmittance_percent&quot;</span><span class="p">:</span> <span class="n">row</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span>
</span><span data-line="87">            <span class="s2">&quot;reference_intensity_mw_cm2&quot;</span><span class="p">:</span> <span class="n">row</span><span class="p">[</span><span class="mi">3</span><span class="p">],</span>
</span><span data-line="88">            <span class="s2">&quot;reference_exposure_time_sec&quot;</span><span class="p">:</span> <span class="n">row</span><span class="p">[</span><span class="mi">4</span><span class="p">],</span>
</span><span data-line="89">        <span class="p">}</span>
</span><span data-line="90">
</span><span data-line="91">    <span class="k">if</span> <span class="n">turbidity_ntu</span> <span class="o">&lt;=</span> <span class="n">turbidity_values</span><span class="p">[</span><span class="mi">0</span><span class="p">]:</span>
</span><span data-line="92">        <span class="k">return</span> <span class="n">_row_to_dict</span><span class="p">(</span><span class="n">turbidity_table</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="93">    <span class="k">if</span> <span class="n">turbidity_ntu</span> <span class="o">&gt;=</span> <span class="n">turbidity_values</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
</span><span data-line="94">        <span class="k">return</span> <span class="n">_row_to_dict</span><span class="p">(</span><span class="n">turbidity_table</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">])</span>
</span><span data-line="95">
</span><span data-line="96">    <span class="c1"># Linear interpolation</span>
</span><span data-line="97">    <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">turbidity_values</span><span class="p">)</span> <span class="o">-</span> <span class="mi">1</span><span class="p">):</span>
</span><span data-line="98">        <span class="k">if</span> <span class="n">turbidity_values</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">turbidity_ntu</span> <span class="o">&lt;</span> <span class="n">turbidity_values</span><span class="p">[</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]:</span>
</span><span data-line="99">            <span class="n">t1</span><span class="p">,</span> <span class="n">t2</span> <span class="o">=</span> <span class="n">turbidity_values</span><span class="p">[</span><span class="n">i</span><span class="p">],</span> <span class="n">turbidity_values</span><span class="p">[</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]</span>
</span><span data-line="100">            <span class="n">row1</span><span class="p">,</span> <span class="n">row2</span> <span class="o">=</span> <span class="n">turbidity_table</span><span class="p">[</span><span class="n">i</span><span class="p">],</span> <span class="n">turbidity_table</span><span class="p">[</span><span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]</span>
</span><span data-line="101">            <span class="n">ratio</span> <span class="o">=</span> <span class="p">(</span><span class="n">turbidity_ntu</span> <span class="o">-</span> <span class="n">t1</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">t2</span> <span class="o">-</span> <span class="n">t1</span><span class="p">)</span>
</span><span data-line="102">            <span class="k">return</span> <span class="p">{</span>
</span><span data-line="103">                <span class="s2">&quot;uv_absorbance&quot;</span><span class="p">:</span> <span class="n">row1</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">+</span> <span class="n">ratio</span> <span class="o">*</span> <span class="p">(</span><span class="n">row2</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">-</span> <span class="n">row1</span><span class="p">[</span><span class="mi">2</span><span class="p">]),</span>
</span><span data-line="104">                <span class="s2">&quot;uv_transmittance_percent&quot;</span><span class="p">:</span> <span class="n">row1</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">+</span> <span class="n">ratio</span> <span class="o">*</span> <span class="p">(</span><span class="n">row2</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">row1</span><span class="p">[</span><span class="mi">1</span><span class="p">]),</span>
</span><span data-line="105">                <span class="s2">&quot;reference_intensity_mw_cm2&quot;</span><span class="p">:</span> <span class="n">row1</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="o">+</span> <span class="n">ratio</span> <span class="o">*</span> <span class="p">(</span><span class="n">row2</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span> <span class="o">-</span> <span class="n">row1</span><span class="p">[</span><span class="mi">3</span><span class="p">]),</span>
</span><span data-line="106">                <span class="s2">&quot;reference_exposure_time_sec&quot;</span><span class="p">:</span> <span class="n">row1</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">+</span> <span class="n">ratio</span> <span class="o">*</span> <span class="p">(</span><span class="n">row2</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span> <span class="o">-</span> <span class="n">row1</span><span class="p">[</span><span class="mi">4</span><span class="p">]),</span>
</span><span data-line="107">            <span class="p">}</span>
</span><span data-line="108">
</span><span data-line="109">    <span class="c1"># Exact match fallback</span>
</span><span data-line="110">    <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">t_val</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">turbidity_values</span><span class="p">):</span>
</span><span data-line="111">        <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">turbidity_ntu</span> <span class="o">-</span> <span class="n">t_val</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">1e-6</span><span class="p">:</span>
</span><span data-line="112">            <span class="k">return</span> <span class="n">_row_to_dict</span><span class="p">(</span><span class="n">turbidity_table</span><span class="p">[</span><span class="n">i</span><span class="p">])</span>
</span><span data-line="113">
</span><span data-line="114">    <span class="k">return</span> <span class="n">_row_to_dict</span><span class="p">(</span><span class="n">turbidity_table</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span></div>

</span><span data-line="115">
</span><span data-line="116">
<div class="viewcode-block" id="calc_uv_exposure_time">
<a class="viewcode-back" href="../../api/support/subsystems.html#pbhp.enex_functions.calc_uv_exposure_time">[docs]</a>
</span><span data-line="117"><span class="k">def</span><span class="w"> </span><span class="nf">calc_uv_exposure_time</span><span class="p">(</span>
</span><span data-line="118">    <span class="n">radius_cm</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="119">    <span class="n">uvc_output_W</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="120">    <span class="n">lamp_arc_length_cm</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="121">    <span class="n">target_dose_mj_cm2</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mi">186</span><span class="p">,</span>
</span><span data-line="122">    <span class="n">turbidity_ntu</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.25</span><span class="p">,</span>
</span><span data-line="123"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="124"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate required UV lamp exposure time via Radial Model.</span>
</span><span data-line="125">
</span><span data-line="126"><span class="sd">    Reference: ADA453967.pdf — Radial Model for UV disinfection.</span>
</span><span data-line="127">
</span><span data-line="128"><span class="sd">    Parameters</span>
</span><span data-line="129"><span class="sd">    ----------</span>
</span><span data-line="130"><span class="sd">    radius_cm : float</span>
</span><span data-line="131"><span class="sd">        Tank radius (lamp-to-wall distance) [cm].</span>
</span><span data-line="132"><span class="sd">    uvc_output_W : float</span>
</span><span data-line="133"><span class="sd">        UV-C output power of the lamp [W].</span>
</span><span data-line="134"><span class="sd">    lamp_arc_length_cm : float</span>
</span><span data-line="135"><span class="sd">        Arc length of the lamp [cm].</span>
</span><span data-line="136"><span class="sd">    target_dose_mj_cm2 : float</span>
</span><span data-line="137"><span class="sd">        Target germicidal dose [mJ/cm²]. Default 186 (EPA 4-log virus).</span>
</span><span data-line="138"><span class="sd">    turbidity_ntu : float</span>
</span><span data-line="139"><span class="sd">        Water turbidity [NTU].</span>
</span><span data-line="140">
</span><span data-line="141"><span class="sd">    Returns</span>
</span><span data-line="142"><span class="sd">    -------</span>
</span><span data-line="143"><span class="sd">    float</span>
</span><span data-line="144"><span class="sd">        Required single-exposure time [min].</span>
</span><span data-line="145"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="146">    <span class="n">uv_params</span> <span class="o">=</span> <span class="n">get_uv_params_from_turbidity</span><span class="p">(</span><span class="n">turbidity_ntu</span><span class="p">)</span>
</span><span data-line="147">    <span class="n">uv_absorbance</span> <span class="o">=</span> <span class="n">uv_params</span><span class="p">[</span><span class="s2">&quot;uv_absorbance&quot;</span><span class="p">]</span>
</span><span data-line="148">    <span class="n">absorption_coeff</span> <span class="o">=</span> <span class="mf">2.303</span> <span class="o">*</span> <span class="n">uv_absorbance</span>
</span><span data-line="149">
</span><span data-line="150">    <span class="c1"># Linear power density [mW/cm]</span>
</span><span data-line="151">    <span class="n">p_l_mw_cm</span> <span class="o">=</span> <span class="p">(</span><span class="n">uvc_output_W</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">W2mW</span><span class="p">)</span> <span class="o">/</span> <span class="n">lamp_arc_length_cm</span>
</span><span data-line="152">
</span><span data-line="153">    <span class="c1"># Intensity at tank wall [mW/cm²]</span>
</span><span data-line="154">    <span class="n">intensity_mw_cm2</span> <span class="o">=</span> <span class="p">(</span><span class="n">p_l_mw_cm</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="n">radius_cm</span><span class="p">))</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">absorption_coeff</span> <span class="o">*</span> <span class="n">radius_cm</span><span class="p">)</span>
</span><span data-line="155">
</span><span data-line="156">    <span class="n">required_time_sec</span> <span class="o">=</span> <span class="n">target_dose_mj_cm2</span> <span class="o">/</span> <span class="n">intensity_mw_cm2</span>
</span><span data-line="157">    <span class="k">return</span> <span class="n">required_time_sec</span> <span class="o">/</span> <span class="mi">60</span></div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/pbhp" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="https://cdn.jsdelivr.net/npm/d3@7.9.0/dist/d3.min.js"></script>
      <script type="module">import mermaid from "https://cdn.jsdelivr.net/npm/mermaid@11.4.1/dist/mermaid.esm.min.mjs";





const initStyles = () => {
    const defaultStyle = document.createElement('style');
    defaultStyle.textContent = `pre.mermaid {
    /* Same as .mermaid-container > pre */
    display: block;
    width: 100%;
}

pre.mermaid > svg {
    /* Same as .mermaid-container > pre > svg */
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}`;
    document.head.appendChild(defaultStyle);

    const fullscreenStyle = document.createElement('style');
    fullscreenStyle.textContent = `.mermaid-container {
    display: flex;
    flex-direction: row;
    width: 100%;
}

.mermaid-container > pre {
    display: block;
    width: 100%;
}

.mermaid-container > pre > svg {
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}

.mermaid-fullscreen-btn {
    width: 28px;
    height: 28px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.3);
    border-radius: 4px;
    cursor: pointer;
    display: flex;
    align-items: center;
    justify-content: center;
    transition: all 0.2s;
    box-shadow: 0 2px 6px rgba(0, 0, 0, 0.2);
    font-size: 14px;
    line-height: 1;
    padding: 0;
    color: #333;
}

.mermaid-fullscreen-btn:hover {
    opacity: 100% !important;
    background: rgba(255, 255, 255, 1);
    box-shadow: 0 3px 10px rgba(0, 0, 0, 0.3);
    transform: scale(1.1);
}

.mermaid-fullscreen-btn.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.3);
    color: #e0e0e0;
}

.mermaid-fullscreen-btn.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 3px 10px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal {
    display: none;
    position: fixed !important;
    top: 0 !important;
    left: 0 !important;
    width: 95vw;
    height: 100vh;
    background: rgba(255, 255, 255, 0.98);
    z-index: 9999;
    padding: 20px;
    overflow: auto;
}

.mermaid-fullscreen-modal.dark-theme {
    background: rgba(0, 0, 0, 0.98);
}

.mermaid-fullscreen-modal.active {
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen {
    position: relative;
    width: 95vw;
    height: 90vh;
    max-width: 95vw;
    max-height: 90vh;
    background: white;
    border-radius: 8px;
    padding: 20px;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.3);
    overflow: auto;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen.dark-theme {
    background: #1a1a1a;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.8);
}

.mermaid-container-fullscreen pre.mermaid {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen .mermaid svg {
    height: 100% !important;
    width: 100% !important;
    cursor: grab;
}

.mermaid-fullscreen-close {
    position: fixed !important;
    top: 20px !important;
    right: 20px !important;
    width: 40px;
    height: 40px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.2);
    border-radius: 50%;
    cursor: pointer;
    z-index: 10000;
    display: flex;
    align-items: center;
    justify-content: center;
    box-shadow: 0 4px 12px rgba(0, 0, 0, 0.3);
    transition: all 0.2s;
    font-size: 24px;
    line-height: 1;
    color: #333;
}

.mermaid-fullscreen-close:hover {
    background: white;
    box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
    transform: scale(1.1);
}

.mermaid-fullscreen-close.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.2);
    color: #e0e0e0;
}

.mermaid-fullscreen-close.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 6px 16px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal .mermaid-fullscreen-btn {
    display: none !important;
}`;
    document.head.appendChild(fullscreenStyle);
}

// Detect if page has dark background
const isDarkTheme = () => {
    // We use a set of heuristics:
    // 1. Check for common dark mode classes or attributes
    // 2. Check computed background color brightness
    if (document.documentElement.classList.contains('dark') ||
        document.documentElement.getAttribute('data-theme') === 'dark' ||
        document.body.classList.contains('dark') ||
        document.body.getAttribute('data-theme') === 'dark') {
        // console.log("Dark theme detected via class/attribute");
        return true;
    }
    if (document.documentElement.classList.contains('light') ||
        document.documentElement.getAttribute('data-theme') === 'light' ||
        document.body.classList.contains('light') ||
        document.body.getAttribute('data-theme') === 'light') {
        // console.log("Light theme detected via class/attribute");
        return false;
    }
    if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
        // console.log("Dark theme detected via prefers-color-scheme");
        return true;
    }
    const bgColor = window.getComputedStyle(document.body).backgroundColor;
    const match = bgColor.match(/rgb\((\d+),\s*(\d+),\s*(\d+)/);
    if (match) {
        const r = parseInt(match[1]);
        const g = parseInt(match[2]);
        const b = parseInt(match[3]);
        const brightness = (r * 299 + g * 587 + b * 114) / 1000;
        // console.log("Background color brightness:", brightness);
        return brightness < 128;
    }
    // console.log("No dark or light theme detected, defaulting to light theme");
    return false;
};

let darkTheme = isDarkTheme();
let modal = null;
let modalContent = null;
let previousScrollOffset = [window.scrollX, window.scrollY];

const runMermaid = async (rerun) => {
    console.log("Running mermaid diagrams, rerun =", rerun);
    // clear all existing mermaid charts
    let all_mermaids = document.querySelectorAll(".mermaid");

    if (rerun) {
        all_mermaids.forEach((el) => {
            if(!el.hasAttribute("data-original-code")) {
                // store original code
                // console.log(`Storing original code for first run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
            if(el.getAttribute("data-processed") === "true") {
                // remove and restore original
                el.removeAttribute("data-processed");
                // console.log(`Restoring original code for re-run: `, el.getAttribute('data-original-code'));
                el.innerHTML = el.getAttribute('data-original-code');
            } else {
                // store original code
                // console.log(`Storing original code for re-run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
        });
        await mermaid.run();
    }

    all_mermaids = document.querySelectorAll(".mermaid");
    const mermaids_processed = document.querySelectorAll(".mermaid[data-processed='true']");

    if ("False" === "True") {
        const mermaids_to_add_zoom = -1 === -1 ? all_mermaids.length : -1;
        if(mermaids_to_add_zoom > 0) {
            var svgs = d3.selectAll("");
            if(all_mermaids.length !== mermaids_processed.length) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else if(svgs.size() !== mermaids_to_add_zoom) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else {
                svgs.each(function() {
                    var svg = d3.select(this);
                    svg.html("<g class='wrapper'>" + svg.html() + "</g>");
                    var inner = svg.select("g");
                    var zoom = d3.zoom().on("zoom", function(event) {
                        inner.attr("transform", event.transform);
                    });
                    svg.call(zoom);
                });
            }
        }
    } else if(all_mermaids.length !== mermaids_processed.length) {
        // Wait for mermaid to process all diagrams
        setTimeout(() => runMermaid(false), 200);
        return;
    }

    // Stop here if not adding fullscreen capability
    if ("True" !== "True") return;

    if (modal !== null ) {
        // Destroy existing modal
        modal.remove();
        modal = null;
        modalContent = null;
    }

    modal = document.createElement('div');
    modal.className = 'mermaid-fullscreen-modal' + (darkTheme ? ' dark-theme' : '');
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.setAttribute('aria-label', 'Fullscreen diagram viewer');
    modal.innerHTML = `
        <button class="mermaid-fullscreen-close${darkTheme ? ' dark-theme' : ''}" aria-label="Close fullscreen">✕</button>
        <div class="mermaid-container-fullscreen${darkTheme ? ' dark-theme' : ''}"></div>
    `;
    document.body.appendChild(modal);

    modalContent = modal.querySelector('.mermaid-container-fullscreen');
    const closeBtn = modal.querySelector('.mermaid-fullscreen-close');

    const closeModal = () => {
        modal.classList.remove('active');
        modalContent.innerHTML = '';
        document.body.style.overflow = ''
        window.scrollTo({left: previousScrollOffset[0], top: previousScrollOffset[1], behavior: 'instant'});
    };

    closeBtn.addEventListener('click', closeModal);
    modal.addEventListener('click', (e) => {
        if (e.target === modal) closeModal();
    });
    document.addEventListener('keydown', (e) => {
        if (e.key === 'Escape' && modal.classList.contains('active')) {
            closeModal();
        }
    });

    document.querySelectorAll('.mermaid').forEach((mermaidDiv) => {
        if (mermaidDiv.parentNode.classList.contains('mermaid-container') ||
            mermaidDiv.closest('.mermaid-fullscreen-modal')) {
            // Already processed, adjust button class if needed
            const existingBtn = mermaidDiv.parentNode.querySelector('.mermaid-fullscreen-btn');
            if (existingBtn) {
                existingBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
            }
            return;
        }

        const container = document.createElement('div');
        container.className = 'mermaid-container';
        mermaidDiv.parentNode.insertBefore(container, mermaidDiv);
        container.appendChild(mermaidDiv);

        const fullscreenBtn = document.createElement('button');
        fullscreenBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
        fullscreenBtn.setAttribute('aria-label', 'View diagram in fullscreen');
        fullscreenBtn.textContent = '⛶';
        fullscreenBtn.style.opacity = '50%';

        // Calculate dynamic position based on diagram's margin and padding
        const diagramStyle = window.getComputedStyle(mermaidDiv);
        const marginTop = parseFloat(diagramStyle.marginTop) || 0;
        const marginRight = parseFloat(diagramStyle.marginRight) || 0;
        const paddingTop = parseFloat(diagramStyle.paddingTop) || 0;
        const paddingRight = parseFloat(diagramStyle.paddingRight) || 0;
        fullscreenBtn.style.top = `${marginTop + paddingTop + 4}px`;
        fullscreenBtn.style.right = `${marginRight + paddingRight + 4}px`;

        fullscreenBtn.addEventListener('click', () => {
            previousScrollOffset = [window.scroll, window.scrollY];
            const clone = mermaidDiv.cloneNode(true);
            modalContent.innerHTML = '';
            modalContent.appendChild(clone);

            const svg = clone.querySelector('svg');
            if (svg) {
                svg.removeAttribute('width');
                svg.removeAttribute('height');
                svg.style.width = '100%';
                svg.style.height = 'auto';
                svg.style.maxWidth = '100%';
                svg.style.sdisplay = 'block';

                if ("False" === "True") {
                    setTimeout(() => {
                        const g = svg.querySelector('g');
                        if (g) {
                            var svgD3 = d3.select(svg);
                            svgD3.html("<g class='wrapper'>" + svgD3.html() + "</g>");
                            var inner = svgD3.select("g");
                            var zoom = d3.zoom().on("zoom", function(event) {
                                inner.attr("transform", event.transform);
                            });
                            svgD3.call(zoom);
                        }
                    }, 100);
                }
            }

            modal.classList.add('active');
            document.body.style.overflow = 'hidden';
        });
        container.appendChild(fullscreenBtn);
    });
};

const load = async () => {
    initStyles();

    await runMermaid(true);

    const reRunIfThemeChanges = async () => {
        const newDarkTheme = isDarkTheme();
        if (newDarkTheme !== darkTheme) {
            darkTheme = newDarkTheme;
            console.log("Theme change detected, re-running mermaid with", darkTheme ? "dark" : "default", "theme");
            await mermaid.initialize(
                {...JSON.parse(
                    `{"startOnLoad": false}`
                ),
                ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
                }
            );
            await runMermaid(true);
        }
    };

    // Update theme classes when theme changes
    const themeObserver = new MutationObserver(reRunIfThemeChanges);
    themeObserver.observe(document.documentElement, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
    themeObserver.observe(document.body, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
};





console.log("Initializing mermaid with", darkTheme ? "dark" : "default", "theme");
mermaid.initialize(
    {...JSON.parse(
        `{"startOnLoad": false}`
    ),
    ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
    }
);

window.addEventListener("load", load);
window.runMermaid = runMermaid;</script></body>
</html>