<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>physics_hp.enex_functions - Physics-Based Heat Pump Models</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/physics-heatpump-models/_modules/physics_hp/enex_functions.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=ed00dc55" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta property="og:type" content="website"/>
  <meta property="og:url" content="https://bet-lab.github.io/physics-heatpump-models/_modules/physics_hp/enex_functions.html"/>
  <meta property="og:title" content="physics_hp.enex_functions"/>
  <meta property="og:image" content="https://bet-lab.github.io/physics-heatpump-models/_static/system_schematic.png"/>
    <meta name="twitter:card" content="summary"/>
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>Physics-Based Heat Pump Models</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../api/index.html">API Reference</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/physics-heatpump-models" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick Start</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../api/models/index.html">Models</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/ashpb.html">Air-source heat pump boilers (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/gshpb.html">Ground-source heat pump boilers (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/models/space-conditioning.html">Space-conditioning heat pumps</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/physics-heatpump-models">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex_analysis_engine">enex_analysis_engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">Physics-Based Heat Pump Models</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">physics_hp.enex_functions</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for physics_hp.enex_functions</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="2"><span class="sd">Utility functions for energy, entropy, and exergy analysis.</span>
</span><span data-line="3">
</span><span data-line="4"><span class="sd">This module contains helper functions organized into the following categories:</span>
</span><span data-line="5">
</span><span data-line="6"><span class="sd">1. Friction and Flow Functions</span>
</span><span data-line="7"><span class="sd">   - darcy_friction_factor: Calculate Darcy friction factor</span>
</span><span data-line="8"><span class="sd">   - calc_Orifice_flow_coefficient: Calculate orifice flow coefficient</span>
</span><span data-line="9"><span class="sd">   - calc_boussinessq_mixing_flow: Calculate mixing flow based on Boussinesq approximation</span>
</span><span data-line="10">
</span><span data-line="11"><span class="sd">2. Heat Transfer Functions</span>
</span><span data-line="12"><span class="sd">   - calc_h_vertical_plate: Natural convection heat transfer coefficient</span>
</span><span data-line="13"><span class="sd">   - calc_UA_tank_arr: Tank heat loss UA calculation</span>
</span><span data-line="14"><span class="sd">   - calc_lmtd_*: Log mean temperature difference calculations</span>
</span><span data-line="15"><span class="sd">   - calc_UA_from_dV_fan: Heat transfer coefficient from fan flow rate</span>
</span><span data-line="16">
</span><span data-line="17"><span class="sd">3. Curve Fitting Functions</span>
</span><span data-line="18"><span class="sd">   - linear_function, quadratic_function, cubic_function, quartic_function</span>
</span><span data-line="19">
</span><span data-line="20"><span class="sd">4. Exergy and Entropy Functions</span>
</span><span data-line="21"><span class="sd">   - generate_entropy_exergy_term: Calculate entropy and exergy terms</span>
</span><span data-line="22"><span class="sd">   - calc_exergy_flow: Calculate exergy flow rate due to material flow</span>
</span><span data-line="23">
</span><span data-line="24"><span class="sd">5. G-function Calculations (Ground Source Heat Pumps)</span>
</span><span data-line="25"><span class="sd">   - f, chi, G_FLS: Helper functions for g-function calculation</span>
</span><span data-line="26">
</span><span data-line="27"><span class="sd">6. TDMA Solver Functions</span>
</span><span data-line="28"><span class="sd">   - TDMA: Solve tri-diagonal matrix system</span>
</span><span data-line="29"><span class="sd">   - _add_loop_advection_terms: Add forced convection terms to TDMA coefficients</span>
</span><span data-line="30">
</span><span data-line="31"><span class="sd">7. Heat Pump Cycle Functions</span>
</span><span data-line="32"><span class="sd">   - calculate_ASHP_*_COP: Air source heat pump COP calculations</span>
</span><span data-line="33"><span class="sd">   - calculate_GSHP_COP: Ground source heat pump COP calculation</span>
</span><span data-line="34"><span class="sd">   - calc_ref_state: Calculate refrigerant cycle states (with superheating/subcooling support)</span>
</span><span data-line="35"><span class="sd">   - find_ref_loop_optimal_operation: Find optimal operation point</span>
</span><span data-line="36"><span class="sd">8. Tank Functions</span>
</span><span data-line="37"><span class="sd">   - update_tank_temperature: Update tank temperature based on energy balance</span>
</span><span data-line="38">
</span><span data-line="39"><span class="sd">9. Schedule Functions</span>
</span><span data-line="40"><span class="sd">   - _build_dhw_usage_ratio: Build schedule ratio array</span>
</span><span data-line="41">
</span><span data-line="42"><span class="sd">10. Balance Printing Utilities</span>
</span><span data-line="43"><span class="sd">    - print_balance: Print energy/entropy/exergy balance</span>
</span><span data-line="44"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="45">
</span><span data-line="46"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="47">
</span><span data-line="48"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="49"><span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">root_scalar</span>
</span><span data-line="50">
</span><span data-line="51"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="52"><span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">c_a</span><span class="p">,</span> <span class="n">c_w</span><span class="p">,</span> <span class="n">rho_a</span><span class="p">,</span> <span class="n">rho_w</span>
</span><span data-line="53"><span class="kn">from</span><span class="w"> </span><span class="nn">.cop</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="54">    <span class="n">calc_ASHP_cooling_COP</span> <span class="k">as</span> <span class="n">calc_ASHP_cooling_COP</span><span class="p">,</span>
</span><span data-line="55"><span class="p">)</span>
</span><span data-line="56"><span class="kn">from</span><span class="w"> </span><span class="nn">.cop</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="57">    <span class="n">calc_ASHP_heating_COP</span> <span class="k">as</span> <span class="n">calc_ASHP_heating_COP</span><span class="p">,</span>
</span><span data-line="58"><span class="p">)</span>
</span><span data-line="59"><span class="kn">from</span><span class="w"> </span><span class="nn">.cop</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="60">    <span class="n">calc_GSHP_COP</span> <span class="k">as</span> <span class="n">calc_GSHP_COP</span><span class="p">,</span>
</span><span data-line="61"><span class="p">)</span>
</span><span data-line="62"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="63">    <span class="n">G_FLS</span> <span class="k">as</span> <span class="n">G_FLS</span><span class="p">,</span>
</span><span data-line="64"><span class="p">)</span>
</span><span data-line="65"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="66">    <span class="n">air_dynamic_viscosity</span> <span class="k">as</span> <span class="n">air_dynamic_viscosity</span><span class="p">,</span>
</span><span data-line="67"><span class="p">)</span>
</span><span data-line="68"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="69">    <span class="n">air_prandtl_number</span> <span class="k">as</span> <span class="n">air_prandtl_number</span><span class="p">,</span>
</span><span data-line="70"><span class="p">)</span>
</span><span data-line="71"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="72">    <span class="n">chi</span> <span class="k">as</span> <span class="n">chi</span><span class="p">,</span>
</span><span data-line="73"><span class="p">)</span>
</span><span data-line="74"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="75">    <span class="n">f</span> <span class="k">as</span> <span class="n">f</span><span class="p">,</span>
</span><span data-line="76"><span class="p">)</span>
</span><span data-line="77"><span class="kn">from</span><span class="w"> </span><span class="nn">.hx_fan</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="78">    <span class="n">calc_fan_power_from_dV_fan</span> <span class="k">as</span> <span class="n">calc_fan_power_from_dV_fan</span><span class="p">,</span>
</span><span data-line="79"><span class="p">)</span>
</span><span data-line="80"><span class="kn">from</span><span class="w"> </span><span class="nn">.hx_fan</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="81">    <span class="n">calc_UA_from_dV_fan</span> <span class="k">as</span> <span class="n">calc_UA_from_dV_fan</span><span class="p">,</span>
</span><span data-line="82"><span class="p">)</span>
</span><span data-line="83"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="84">    <span class="n">calc_energy_flow</span> <span class="k">as</span> <span class="n">calc_energy_flow</span><span class="p">,</span>
</span><span data-line="85"><span class="p">)</span>
</span><span data-line="86"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="87">    <span class="n">calc_exergy_flow</span> <span class="k">as</span> <span class="n">calc_exergy_flow</span><span class="p">,</span>
</span><span data-line="88"><span class="p">)</span>
</span><span data-line="89"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="90">    <span class="n">calc_refrigerant_exergy</span> <span class="k">as</span> <span class="n">calc_refrigerant_exergy</span><span class="p">,</span>
</span><span data-line="91"><span class="p">)</span>
</span><span data-line="92"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="93">    <span class="n">convert_electricity_to_exergy</span> <span class="k">as</span> <span class="n">convert_electricity_to_exergy</span><span class="p">,</span>
</span><span data-line="94"><span class="p">)</span>
</span><span data-line="95"><span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="96">    <span class="n">generate_entropy_exergy_term</span> <span class="k">as</span> <span class="n">generate_entropy_exergy_term</span><span class="p">,</span>
</span><span data-line="97"><span class="p">)</span>
</span><span data-line="98"><span class="kn">from</span><span class="w"> </span><span class="nn">.uv_treatment</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="99">    <span class="n">calc_uv_exposure_time</span> <span class="k">as</span> <span class="n">calc_uv_exposure_time</span><span class="p">,</span>
</span><span data-line="100"><span class="p">)</span>
</span><span data-line="101"><span class="kn">from</span><span class="w"> </span><span class="nn">.uv_treatment</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="102">    <span class="n">calc_uv_lamp_power</span> <span class="k">as</span> <span class="n">calc_uv_lamp_power</span><span class="p">,</span>
</span><span data-line="103"><span class="p">)</span>
</span><span data-line="104"><span class="kn">from</span><span class="w"> </span><span class="nn">.uv_treatment</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="105">    <span class="n">get_uv_params_from_turbidity</span> <span class="k">as</span> <span class="n">get_uv_params_from_turbidity</span><span class="p">,</span>
</span><span data-line="106"><span class="p">)</span>
</span><span data-line="107">
</span><span data-line="108"><span class="k">try</span><span class="p">:</span>
</span><span data-line="109">    <span class="kn">import</span><span class="w"> </span><span class="nn">dartwork_mpl</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">dm</span>
</span><span data-line="110"><span class="k">except</span> <span class="ne">ImportError</span><span class="p">:</span>
</span><span data-line="111">    <span class="c1"># dartwork_mpl이 없는 경우를 대비한 fallback</span>
</span><span data-line="112">    <span class="n">dm</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="113">
</span><span data-line="114">
</span><span data-line="115"><span class="n">__all__</span> <span class="o">=</span> <span class="p">[</span>
</span><span data-line="116">    <span class="c1"># Locally defined helpers</span>
</span><span data-line="117">    <span class="s2">&quot;calc_HX_perf_for_target_heat&quot;</span><span class="p">,</span>
</span><span data-line="118">    <span class="s2">&quot;calc_Orifice_flow_coefficient&quot;</span><span class="p">,</span>
</span><span data-line="119">    <span class="s2">&quot;calc_boussinessq_mixing_flow&quot;</span><span class="p">,</span>
</span><span data-line="120">    <span class="s2">&quot;calc_mixing_valve_flows&quot;</span><span class="p">,</span>
</span><span data-line="121">    <span class="s2">&quot;calc_mixing_valve_temp&quot;</span><span class="p">,</span>
</span><span data-line="122">    <span class="s2">&quot;calc_stc_performance&quot;</span><span class="p">,</span>
</span><span data-line="123">    <span class="s2">&quot;cubic_function&quot;</span><span class="p">,</span>
</span><span data-line="124">    <span class="s2">&quot;linear_function&quot;</span><span class="p">,</span>
</span><span data-line="125">    <span class="s2">&quot;print_balance&quot;</span><span class="p">,</span>
</span><span data-line="126">    <span class="s2">&quot;quadratic_function&quot;</span><span class="p">,</span>
</span><span data-line="127">    <span class="s2">&quot;quartic_function&quot;</span><span class="p">,</span>
</span><span data-line="128">    <span class="s2">&quot;update_tank_temperature&quot;</span><span class="p">,</span>
</span><span data-line="129">    <span class="c1"># Re-exports (facade)</span>
</span><span data-line="130">    <span class="s2">&quot;G_FLS&quot;</span><span class="p">,</span>
</span><span data-line="131">    <span class="s2">&quot;air_dynamic_viscosity&quot;</span><span class="p">,</span>
</span><span data-line="132">    <span class="s2">&quot;air_prandtl_number&quot;</span><span class="p">,</span>
</span><span data-line="133">    <span class="s2">&quot;calc_ASHP_cooling_COP&quot;</span><span class="p">,</span>
</span><span data-line="134">    <span class="s2">&quot;calc_ASHP_heating_COP&quot;</span><span class="p">,</span>
</span><span data-line="135">    <span class="s2">&quot;calc_energy_flow&quot;</span><span class="p">,</span>
</span><span data-line="136">    <span class="s2">&quot;calc_exergy_flow&quot;</span><span class="p">,</span>
</span><span data-line="137">    <span class="s2">&quot;calc_fan_power_from_dV_fan&quot;</span><span class="p">,</span>
</span><span data-line="138">    <span class="s2">&quot;calc_GSHP_COP&quot;</span><span class="p">,</span>
</span><span data-line="139">    <span class="s2">&quot;calc_refrigerant_exergy&quot;</span><span class="p">,</span>
</span><span data-line="140">    <span class="s2">&quot;calc_UA_from_dV_fan&quot;</span><span class="p">,</span>
</span><span data-line="141">    <span class="s2">&quot;calc_uv_exposure_time&quot;</span><span class="p">,</span>
</span><span data-line="142">    <span class="s2">&quot;calc_uv_lamp_power&quot;</span><span class="p">,</span>
</span><span data-line="143">    <span class="s2">&quot;chi&quot;</span><span class="p">,</span>
</span><span data-line="144">    <span class="s2">&quot;convert_electricity_to_exergy&quot;</span><span class="p">,</span>
</span><span data-line="145">    <span class="s2">&quot;f&quot;</span><span class="p">,</span>
</span><span data-line="146">    <span class="s2">&quot;generate_entropy_exergy_term&quot;</span><span class="p">,</span>
</span><span data-line="147">    <span class="s2">&quot;get_uv_params_from_turbidity&quot;</span><span class="p">,</span>
</span><span data-line="148"><span class="p">]</span>
</span><span data-line="149">
</span><span data-line="150">
<div class="viewcode-block" id="linear_function">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.linear_function">[docs]</a>
</span><span data-line="151"><span class="k">def</span><span class="w"> </span><span class="nf">linear_function</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">):</span>
</span><span data-line="152"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Linear function: y = a*x + b&quot;&quot;&quot;</span>
</span><span data-line="153">    <span class="k">return</span> <span class="n">a</span> <span class="o">*</span> <span class="n">x</span> <span class="o">+</span> <span class="n">b</span></div>

</span><span data-line="154">
</span><span data-line="155">
<div class="viewcode-block" id="quadratic_function">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.quadratic_function">[docs]</a>
</span><span data-line="156"><span class="k">def</span><span class="w"> </span><span class="nf">quadratic_function</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">,</span> <span class="n">c</span><span class="p">):</span>
</span><span data-line="157"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Quadratic function: y = a*x² + b*x + c&quot;&quot;&quot;</span>
</span><span data-line="158">    <span class="k">return</span> <span class="n">a</span> <span class="o">*</span> <span class="n">x</span><span class="o">**</span><span class="mi">2</span> <span class="o">+</span> <span class="n">b</span> <span class="o">*</span> <span class="n">x</span> <span class="o">+</span> <span class="n">c</span></div>

</span><span data-line="159">
</span><span data-line="160">
<div class="viewcode-block" id="cubic_function">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.cubic_function">[docs]</a>
</span><span data-line="161"><span class="k">def</span><span class="w"> </span><span class="nf">cubic_function</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">,</span> <span class="n">c</span><span class="p">,</span> <span class="n">d</span><span class="p">):</span>
</span><span data-line="162"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Cubic function: y = a*x³ + b*x² + c*x + d&quot;&quot;&quot;</span>
</span><span data-line="163">    <span class="k">return</span> <span class="n">a</span> <span class="o">*</span> <span class="n">x</span><span class="o">**</span><span class="mi">3</span> <span class="o">+</span> <span class="n">b</span> <span class="o">*</span> <span class="n">x</span><span class="o">**</span><span class="mi">2</span> <span class="o">+</span> <span class="n">c</span> <span class="o">*</span> <span class="n">x</span> <span class="o">+</span> <span class="n">d</span></div>

</span><span data-line="164">
</span><span data-line="165">
<div class="viewcode-block" id="quartic_function">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.quartic_function">[docs]</a>
</span><span data-line="166"><span class="k">def</span><span class="w"> </span><span class="nf">quartic_function</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">,</span> <span class="n">c</span><span class="p">,</span> <span class="n">d</span><span class="p">,</span> <span class="n">e</span><span class="p">):</span>
</span><span data-line="167"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Quartic function: y = a*x⁴ + b*x³ + c*x² + d*x + e&quot;&quot;&quot;</span>
</span><span data-line="168">    <span class="k">return</span> <span class="n">a</span> <span class="o">*</span> <span class="n">x</span><span class="o">**</span><span class="mi">4</span> <span class="o">+</span> <span class="n">b</span> <span class="o">*</span> <span class="n">x</span><span class="o">**</span><span class="mi">3</span> <span class="o">+</span> <span class="n">c</span> <span class="o">*</span> <span class="n">x</span><span class="o">**</span><span class="mi">2</span> <span class="o">+</span> <span class="n">d</span> <span class="o">*</span> <span class="n">x</span> <span class="o">+</span> <span class="n">e</span></div>

</span><span data-line="169">
</span><span data-line="170">
<div class="viewcode-block" id="print_balance">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.print_balance">[docs]</a>
</span><span data-line="171"><span class="k">def</span><span class="w"> </span><span class="nf">print_balance</span><span class="p">(</span><span class="n">balance</span><span class="p">,</span> <span class="n">decimal</span><span class="o">=</span><span class="mi">2</span><span class="p">):</span>
</span><span data-line="172"><span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="173"><span class="sd">    Print energy, entropy, or exergy balance dictionary in a formatted way.</span>
</span><span data-line="174">
</span><span data-line="175"><span class="sd">    This function prints balance information for subsystems, categorizing entries</span>
</span><span data-line="176"><span class="sd">    into in, out, consumed, and generated categories.</span>
</span><span data-line="177">
</span><span data-line="178"><span class="sd">    Parameters</span>
</span><span data-line="179"><span class="sd">    ----------</span>
</span><span data-line="180"><span class="sd">    balance : dict</span>
</span><span data-line="181"><span class="sd">        Dictionary containing balance information for subsystems.</span>
</span><span data-line="182"><span class="sd">        Structure: {subsystem_name: {category: {symbol: value}}}</span>
</span><span data-line="183"><span class="sd">        Categories: &#39;in&#39;, &#39;out&#39;, &#39;con&#39; (consumed), &#39;gen&#39; (generated)</span>
</span><span data-line="184"><span class="sd">    decimal : int, optional</span>
</span><span data-line="185"><span class="sd">        Number of decimal places for output (default: 2)</span>
</span><span data-line="186">
</span><span data-line="187"><span class="sd">    Returns</span>
</span><span data-line="188"><span class="sd">    -------</span>
</span><span data-line="189"><span class="sd">    None</span>
</span><span data-line="190"><span class="sd">        Only prints output</span>
</span><span data-line="191">
</span><span data-line="192"><span class="sd">    Example</span>
</span><span data-line="193"><span class="sd">    -------</span>
</span><span data-line="194"><span class="sd">    &gt;&gt;&gt; balance = {</span>
</span><span data-line="195"><span class="sd">    ...     &quot;hot water tank&quot;: {</span>
</span><span data-line="196"><span class="sd">    ...         &quot;in&quot;: {&quot;E_heater&quot;: 5000.0},</span>
</span><span data-line="197"><span class="sd">    ...         &quot;out&quot;: {&quot;Q_w_tank&quot;: 4500.0, &quot;Q_l_tank&quot;: 400.0},</span>
</span><span data-line="198"><span class="sd">    ...         &quot;con&quot;: {&quot;X_c_tank&quot;: 100.0}</span>
</span><span data-line="199"><span class="sd">    ...     }</span>
</span><span data-line="200"><span class="sd">    ... }</span>
</span><span data-line="201"><span class="sd">    &gt;&gt;&gt; print_balance(balance)</span>
</span><span data-line="202"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="203">    <span class="n">total_length</span> <span class="o">=</span> <span class="mi">50</span>
</span><span data-line="204">
</span><span data-line="205">    <span class="n">balance_type</span> <span class="o">=</span> <span class="s2">&quot;energy&quot;</span>
</span><span data-line="206">    <span class="n">unit</span> <span class="o">=</span> <span class="s2">&quot;[W]&quot;</span>
</span><span data-line="207">
</span><span data-line="208">    <span class="c1"># Determine balance type and unit from dictionary structure</span>
</span><span data-line="209">    <span class="k">for</span> <span class="n">_subsystem</span><span class="p">,</span> <span class="n">category_dict</span> <span class="ow">in</span> <span class="n">balance</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="210">        <span class="k">for</span> <span class="n">category</span><span class="p">,</span> <span class="n">_terms</span> <span class="ow">in</span> <span class="n">category_dict</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="211">            <span class="k">if</span> <span class="s2">&quot;gen&quot;</span> <span class="ow">in</span> <span class="n">category</span><span class="p">:</span>
</span><span data-line="212">                <span class="n">balance_type</span> <span class="o">=</span> <span class="s2">&quot;entropy&quot;</span>
</span><span data-line="213">                <span class="n">unit</span> <span class="o">=</span> <span class="s2">&quot;[W/K]&quot;</span>
</span><span data-line="214">            <span class="k">elif</span> <span class="s2">&quot;con&quot;</span> <span class="ow">in</span> <span class="n">category</span><span class="p">:</span>
</span><span data-line="215">                <span class="n">balance_type</span> <span class="o">=</span> <span class="s2">&quot;exergy&quot;</span>
</span><span data-line="216">
</span><span data-line="217">    <span class="c1"># Print balance for each subsystem</span>
</span><span data-line="218">    <span class="k">for</span> <span class="n">subsystem</span><span class="p">,</span> <span class="n">category_dict</span> <span class="ow">in</span> <span class="n">balance</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="219">        <span class="n">text</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">subsystem</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span><span class="si">}</span><span class="s2"> </span><span class="si">{</span><span class="n">balance_type</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span><span class="si">}</span><span class="s2"> BALANCE:&quot;</span>
</span><span data-line="220">        <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="se">\n\n</span><span class="si">{</span><span class="n">text</span><span class="si">}</span><span class="s2">&quot;</span> <span class="o">+</span> <span class="s2">&quot;=&quot;</span> <span class="o">*</span> <span class="p">(</span><span class="n">total_length</span> <span class="o">-</span> <span class="nb">len</span><span class="p">(</span><span class="n">text</span><span class="p">)))</span>
</span><span data-line="221">
</span><span data-line="222">        <span class="k">for</span> <span class="n">category</span><span class="p">,</span> <span class="n">terms</span> <span class="ow">in</span> <span class="n">category_dict</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="223">            <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="se">\n</span><span class="si">{</span><span class="n">category</span><span class="o">.</span><span class="n">upper</span><span class="p">()</span><span class="si">}</span><span class="s2"> ENTRIES:&quot;</span><span class="p">)</span>
</span><span data-line="224">
</span><span data-line="225">            <span class="k">for</span> <span class="n">symbol</span><span class="p">,</span> <span class="n">value</span> <span class="ow">in</span> <span class="n">terms</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="226">                <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">symbol</span><span class="si">}</span><span class="s2">: </span><span class="si">{</span><span class="nb">round</span><span class="p">(</span><span class="n">value</span><span class="p">,</span><span class="w"> </span><span class="n">decimal</span><span class="p">)</span><span class="si">}</span><span class="s2"> </span><span class="si">{</span><span class="n">unit</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span></div>

</span><span data-line="227">
</span><span data-line="228">
</span><span data-line="229"><span class="c1"># COP, G-function, Air property, and TDMA functions are now in dedicated</span>
</span><span data-line="230"><span class="c1"># modules.  Re-exported here for backward compatibility.</span>
</span><span data-line="231"><span class="c1"># See: cop.py, g_function.py, tdma.py</span>
</span><span data-line="232">
</span><span data-line="233">
</span><span data-line="234"><span class="c1"># ============================================================================</span>
</span><span data-line="235"><span class="c1"># Exergy and Entropy Functions</span>
</span><span data-line="236"><span class="c1"># ============================================================================</span>
</span><span data-line="237">
</span><span data-line="238">
</span><span data-line="239"><span class="c1"># ============================================================================</span>
</span><span data-line="240"><span class="c1"># Flow and Mixing Functions</span>
</span><span data-line="241"><span class="c1"># ============================================================================</span>
</span><span data-line="242">
</span><span data-line="243">
<div class="viewcode-block" id="calc_mixing_valve_temp">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.calc_mixing_valve_temp">[docs]</a>
</span><span data-line="244"><span class="k">def</span><span class="w"> </span><span class="nf">calc_mixing_valve_temp</span><span class="p">(</span><span class="n">T_tank_w_K</span><span class="p">,</span> <span class="n">T_tank_w_in_K</span><span class="p">,</span> <span class="n">T_mix_w_out_K</span><span class="p">):</span>
</span><span data-line="245"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Calculate 3-way mixing valve output temperature and mixing ratio.</span>
</span><span data-line="246">
</span><span data-line="247"><span class="sd">    Mixes hot tank water with cold mains water to achieve the target</span>
</span><span data-line="248"><span class="sd">    service temperature ``T_mix_w_out_K``.</span>
</span><span data-line="249">
</span><span data-line="250"><span class="sd">    Parameters</span>
</span><span data-line="251"><span class="sd">    ----------</span>
</span><span data-line="252"><span class="sd">    T_tank_w_K : float</span>
</span><span data-line="253"><span class="sd">        Current tank water temperature [K].</span>
</span><span data-line="254"><span class="sd">    T_tank_w_in_K : float</span>
</span><span data-line="255"><span class="sd">        Mains (cold) water supply temperature [K].</span>
</span><span data-line="256"><span class="sd">    T_mix_w_out_K : float</span>
</span><span data-line="257"><span class="sd">        Target delivery temperature [K].</span>
</span><span data-line="258">
</span><span data-line="259"><span class="sd">    Returns</span>
</span><span data-line="260"><span class="sd">    -------</span>
</span><span data-line="261"><span class="sd">    dict</span>
</span><span data-line="262"><span class="sd">        ``{&#39;alp&#39;: float, &#39;T_mix_w_out&#39;: float, &#39;T_mix_w_out_K&#39;: float}``</span>
</span><span data-line="263"><span class="sd">        - ``alp``: hot-water fraction [0–1]</span>
</span><span data-line="264"><span class="sd">        - ``T_mix_w_out``: actual service temperature [°C]</span>
</span><span data-line="265"><span class="sd">        - ``T_mix_w_out_K``: actual service temperature [K]</span>
</span><span data-line="266"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="267">    <span class="n">den</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">1e-6</span><span class="p">,</span> <span class="n">T_tank_w_K</span> <span class="o">-</span> <span class="n">T_tank_w_in_K</span><span class="p">)</span>
</span><span data-line="268">    <span class="n">alp</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="p">(</span><span class="n">T_mix_w_out_K</span> <span class="o">-</span> <span class="n">T_tank_w_in_K</span><span class="p">)</span> <span class="o">/</span> <span class="n">den</span><span class="p">))</span>
</span><span data-line="269">
</span><span data-line="270">    <span class="n">T_mix_w_out_val_K</span> <span class="o">=</span> <span class="n">T_tank_w_K</span> <span class="k">if</span> <span class="n">alp</span> <span class="o">&gt;=</span> <span class="mf">1.0</span> <span class="k">else</span> <span class="n">alp</span> <span class="o">*</span> <span class="n">T_tank_w_K</span> <span class="o">+</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">alp</span><span class="p">)</span> <span class="o">*</span> <span class="n">T_tank_w_in_K</span>
</span><span data-line="271">
</span><span data-line="272">    <span class="n">T_mix_w_out_val</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_mix_w_out_val_K</span><span class="p">)</span>
</span><span data-line="273">    <span class="k">return</span> <span class="p">{</span>
</span><span data-line="274">        <span class="s2">&quot;alp&quot;</span><span class="p">:</span> <span class="n">alp</span><span class="p">,</span>
</span><span data-line="275">        <span class="s2">&quot;T_mix_w_out&quot;</span><span class="p">:</span> <span class="n">T_mix_w_out_val</span><span class="p">,</span>
</span><span data-line="276">        <span class="s2">&quot;T_mix_w_out_K&quot;</span><span class="p">:</span> <span class="n">T_mix_w_out_val_K</span><span class="p">,</span>
</span><span data-line="277">    <span class="p">}</span></div>

</span><span data-line="278">
</span><span data-line="279">
<div class="viewcode-block" id="calc_mixing_valve_flows">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.calc_mixing_valve_flows">[docs]</a>
</span><span data-line="280"><span class="k">def</span><span class="w"> </span><span class="nf">calc_mixing_valve_flows</span><span class="p">(</span>
</span><span data-line="281">    <span class="n">dV_mix_out</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="282">    <span class="n">alp</span><span class="p">:</span> <span class="nb">float</span>
</span><span data-line="283"><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="284"><span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="285"><span class="sd">    Calculate volumetric flow rates at a 3-way mixing valve given a mixing ratio.</span>
</span><span data-line="286">
</span><span data-line="287"><span class="sd">    Parameters</span>
</span><span data-line="288"><span class="sd">    ----------</span>
</span><span data-line="289"><span class="sd">    dV_mix_out : float</span>
</span><span data-line="290"><span class="sd">        Total requested service/mixed flow rate [m³/s].</span>
</span><span data-line="291"><span class="sd">    alp : float</span>
</span><span data-line="292"><span class="sd">        Hot water mixing ratio [0-1].</span>
</span><span data-line="293">
</span><span data-line="294"><span class="sd">    Returns</span>
</span><span data-line="295"><span class="sd">    -------</span>
</span><span data-line="296"><span class="sd">    dict</span>
</span><span data-line="297"><span class="sd">        Dictionary containing generic mixing valve mass balances:</span>
</span><span data-line="298"><span class="sd">        - `dV_hot_in`: Flow rate drawn from the hot source [m³/s]</span>
</span><span data-line="299"><span class="sd">        - `dV_cold_in`: Flow rate drawn from the cold source [m³/s]</span>
</span><span data-line="300"><span class="sd">        - `dV_mix_out`: Total mixed flow rate [m³/s]</span>
</span><span data-line="301"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="302">    <span class="n">dV_hot_in</span> <span class="o">=</span> <span class="n">alp</span> <span class="o">*</span> <span class="n">dV_mix_out</span>
</span><span data-line="303">    <span class="n">dV_cold_in</span> <span class="o">=</span> <span class="p">(</span><span class="mf">1.0</span> <span class="o">-</span> <span class="n">alp</span><span class="p">)</span> <span class="o">*</span> <span class="n">dV_mix_out</span>
</span><span data-line="304">
</span><span data-line="305">    <span class="k">return</span> <span class="p">{</span>
</span><span data-line="306">        <span class="s2">&quot;dV_hot_in&quot;</span><span class="p">:</span> <span class="n">dV_hot_in</span><span class="p">,</span>
</span><span data-line="307">        <span class="s2">&quot;dV_cold_in&quot;</span><span class="p">:</span> <span class="n">dV_cold_in</span><span class="p">,</span>
</span><span data-line="308">        <span class="s2">&quot;dV_mix_out&quot;</span><span class="p">:</span> <span class="n">dV_mix_out</span><span class="p">,</span>
</span><span data-line="309">    <span class="p">}</span></div>

</span><span data-line="310">
</span><span data-line="311">
</span><span data-line="312"><span class="c1"># UV functions have been moved to uv_treatment.py.</span>
</span><span data-line="313"><span class="c1"># Re-exported above via ``from .uv_treatment import …``</span>
</span><span data-line="314">
</span><span data-line="315">
<div class="viewcode-block" id="calc_Orifice_flow_coefficient">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.calc_Orifice_flow_coefficient">[docs]</a>
</span><span data-line="316"><span class="k">def</span><span class="w"> </span><span class="nf">calc_Orifice_flow_coefficient</span><span class="p">(</span><span class="n">D0</span><span class="p">,</span> <span class="n">D1</span><span class="p">):</span>
</span><span data-line="317"><span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="318"><span class="sd">    Calculate the orifice flow coefficient based on diameters.</span>
</span><span data-line="319">
</span><span data-line="320"><span class="sd">    Flow configuration::</span>
</span><span data-line="321">
</span><span data-line="322"><span class="sd">         ---------------</span>
</span><span data-line="323"><span class="sd">          -&gt;      |</span>
</span><span data-line="324"><span class="sd">          D0     D1 -&gt;</span>
</span><span data-line="325"><span class="sd">          -&gt;      |</span>
</span><span data-line="326"><span class="sd">         ---------------</span>
</span><span data-line="327">
</span><span data-line="328"><span class="sd">    Parameters</span>
</span><span data-line="329"><span class="sd">    ----------</span>
</span><span data-line="330"><span class="sd">    D0 : float</span>
</span><span data-line="331"><span class="sd">        Pipe diameter [m]</span>
</span><span data-line="332"><span class="sd">    D1 : float</span>
</span><span data-line="333"><span class="sd">        Hole diameter [m]</span>
</span><span data-line="334">
</span><span data-line="335"><span class="sd">    Returns</span>
</span><span data-line="336"><span class="sd">    -------</span>
</span><span data-line="337"><span class="sd">    C_d : float</span>
</span><span data-line="338"><span class="sd">        Orifice flow coefficient (dimensionless)</span>
</span><span data-line="339">
</span><span data-line="340"><span class="sd">    Notes</span>
</span><span data-line="341"><span class="sd">    -----</span>
</span><span data-line="342"><span class="sd">    This is a simplified calculation. A more complete implementation</span>
</span><span data-line="343"><span class="sd">    should be based on physical equations.</span>
</span><span data-line="344"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="345">    <span class="n">m</span> <span class="o">=</span> <span class="n">D1</span> <span class="o">/</span> <span class="n">D0</span>  <span class="c1"># Opening ratio</span>
</span><span data-line="346">    <span class="k">return</span> <span class="n">m</span><span class="o">**</span><span class="mi">2</span></div>

</span><span data-line="347">
</span><span data-line="348">
<div class="viewcode-block" id="calc_boussinessq_mixing_flow">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.calc_boussinessq_mixing_flow">[docs]</a>
</span><span data-line="349"><span class="k">def</span><span class="w"> </span><span class="nf">calc_boussinessq_mixing_flow</span><span class="p">(</span><span class="n">T_upper</span><span class="p">,</span> <span class="n">T_lower</span><span class="p">,</span> <span class="n">A</span><span class="p">,</span> <span class="n">dz</span><span class="p">,</span> <span class="n">C_d</span><span class="o">=</span><span class="mf">0.1</span><span class="p">):</span>
</span><span data-line="350"><span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="351"><span class="sd">    Calculate mixing flow rate between two adjacent nodes based on Boussinesq approximation.</span>
</span><span data-line="352">
</span><span data-line="353"><span class="sd">    Mixing occurs only when the lower node temperature is higher than the upper node,</span>
</span><span data-line="354"><span class="sd">    creating a gravitationally unstable condition.</span>
</span><span data-line="355">
</span><span data-line="356"><span class="sd">    Parameters</span>
</span><span data-line="357"><span class="sd">    ----------</span>
</span><span data-line="358"><span class="sd">    T_upper : float</span>
</span><span data-line="359"><span class="sd">        Upper node temperature [K]</span>
</span><span data-line="360"><span class="sd">    T_lower : float</span>
</span><span data-line="361"><span class="sd">        Lower node temperature [K]</span>
</span><span data-line="362"><span class="sd">    A : float</span>
</span><span data-line="363"><span class="sd">        Tank cross-sectional area [m²]</span>
</span><span data-line="364"><span class="sd">    dz : float</span>
</span><span data-line="365"><span class="sd">        Node height [m]</span>
</span><span data-line="366"><span class="sd">    C_d : float, optional</span>
</span><span data-line="367"><span class="sd">        Flow coefficient (empirical constant), default 0.1</span>
</span><span data-line="368">
</span><span data-line="369"><span class="sd">    Returns</span>
</span><span data-line="370"><span class="sd">    -------</span>
</span><span data-line="371"><span class="sd">    dV_mix : float</span>
</span><span data-line="372"><span class="sd">        Volumetric flow rate exchanged between nodes [m3/s]</span>
</span><span data-line="373">
</span><span data-line="374"><span class="sd">    Notes</span>
</span><span data-line="375"><span class="sd">    -----</span>
</span><span data-line="376"><span class="sd">    TODO: C_d value should be calculated based on physical equations.</span>
</span><span data-line="377"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="378">    <span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">beta</span><span class="p">,</span> <span class="n">g</span>
</span><span data-line="379">
</span><span data-line="380">    <span class="k">if</span> <span class="n">T_upper</span> <span class="o">&lt;</span> <span class="n">T_lower</span><span class="p">:</span>
</span><span data-line="381">        <span class="c1"># Upper is colder (higher density) -&gt; unstable -&gt; mixing occurs</span>
</span><span data-line="382">        <span class="n">delta_T</span> <span class="o">=</span> <span class="n">T_lower</span> <span class="o">-</span> <span class="n">T_upper</span>
</span><span data-line="383">        <span class="n">dV_mix</span> <span class="o">=</span> <span class="n">C_d</span> <span class="o">*</span> <span class="n">A</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">g</span> <span class="o">*</span> <span class="n">beta</span> <span class="o">*</span> <span class="n">delta_T</span> <span class="o">*</span> <span class="n">dz</span><span class="p">)</span>
</span><span data-line="384">        <span class="k">return</span> <span class="n">dV_mix</span>  <span class="c1"># From top to bottom</span>
</span><span data-line="385">    <span class="k">else</span><span class="p">:</span>
</span><span data-line="386">        <span class="c1"># Stable condition -&gt; no mixing</span>
</span><span data-line="387">        <span class="k">return</span> <span class="mf">0.0</span></div>

</span><span data-line="388">
</span><span data-line="389">
</span><span data-line="390"><span class="c1"># ============================================================================</span>
</span><span data-line="391"><span class="c1"># Tank Heat Transfer Functions</span>
</span><span data-line="392"><span class="c1"># ============================================================================</span>
</span><span data-line="393">
</span><span data-line="394">
</span><span data-line="395"><span class="c1"># ============================================================================</span>
</span><span data-line="396"><span class="c1"># TDMA Solver Functions</span>
</span><span data-line="397"><span class="c1"># ============================================================================</span>
</span><span data-line="398">
</span><span data-line="399">
</span><span data-line="400"><span class="c1"># TDMA and advection-term functions have been moved to tdma.py.</span>
</span><span data-line="401"><span class="c1"># Re-exported above via ``from .tdma import …`` for backward compatibility.</span>
</span><span data-line="402">
</span><span data-line="403">
</span><span data-line="404"><span class="c1"># calc_UA_from_dV_fan has been moved to hx_fan.py.</span>
</span><span data-line="405"><span class="c1"># Re-exported above via ``from .hx_fan import …``</span>
</span><span data-line="406">
</span><span data-line="407">
<div class="viewcode-block" id="calc_HX_perf_for_target_heat">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.calc_HX_perf_for_target_heat">[docs]</a>
</span><span data-line="408"><span class="k">def</span><span class="w"> </span><span class="nf">calc_HX_perf_for_target_heat</span><span class="p">(</span>
</span><span data-line="409">    <span class="n">Q_ref_target</span><span class="p">,</span>
</span><span data-line="410">    <span class="n">T_a_in_C</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="411">    <span class="n">T_ref_sat_K</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="412">    <span class="n">A_cross</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="413">    <span class="n">UA_design</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="414">    <span class="n">dV_fan_design</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="415">    <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
</span><span data-line="416">    <span class="n">exponent</span><span class="o">=</span><span class="mf">0.71</span><span class="p">,</span>
</span><span data-line="417">    <span class="c1"># Legacy parameters for backward compatibility</span>
</span><span data-line="418">    <span class="n">T_ou_a_in_C</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="419">    <span class="n">T_ref_evap_sat_K</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="420">    <span class="n">T_ref_cond_sat_l_K</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="421"><span class="p">):</span>
</span><span data-line="422"><span class="w">    </span><span class="sd">&quot;&quot;&quot;ε-NTU 기반 공기측 열교환기 풍량 수치 해석.</span>
</span><span data-line="423">
</span><span data-line="424"><span class="sd">    This function determines the airflow that is needed to meet a specified heat transfer demand, accounting for dynamic changes in the overall heat transfer coefficient (UA) as a function of flow velocity based on the correlation for fin-and-tube heat exchangers by Wang et al. (2000) where UA ∝ velocity^0.71.</span>
</span><span data-line="425">
</span><span data-line="426"><span class="sd">    Parameters</span>
</span><span data-line="427"><span class="sd">    ----------</span>
</span><span data-line="428"><span class="sd">    Q_ref_target : float</span>
</span><span data-line="429"><span class="sd">        목표 열전달량 [W] (항상 양수).</span>
</span><span data-line="430"><span class="sd">    T_a_in_C : float, optional</span>
</span><span data-line="431"><span class="sd">        공기 입구 온도 [°C].</span>
</span><span data-line="432"><span class="sd">    T_ref_sat_K : float, optional</span>
</span><span data-line="433"><span class="sd">        냉매 포화 온도 [K] (일정 온도측).</span>
</span><span data-line="434"><span class="sd">    A_cross : float</span>
</span><span data-line="435"><span class="sd">        HX 단면적 [m²].</span>
</span><span data-line="436"><span class="sd">    UA_design : float</span>
</span><span data-line="437"><span class="sd">        설계 UA [W/K].</span>
</span><span data-line="438"><span class="sd">    dV_fan_design : float</span>
</span><span data-line="439"><span class="sd">        설계 팬 풍량 [m³/s].</span>
</span><span data-line="440">
</span><span data-line="441"><span class="sd">    is_active : bool</span>
</span><span data-line="442"><span class="sd">        활성화 여부.</span>
</span><span data-line="443"><span class="sd">    exponent : float</span>
</span><span data-line="444"><span class="sd">        UA scaling exponent (default: 0.71).</span>
</span><span data-line="445">
</span><span data-line="446"><span class="sd">    # Legacy Aliases (optional)</span>
</span><span data-line="447"><span class="sd">    T_ou_a_in_C : float, optional</span>
</span><span data-line="448"><span class="sd">        (하위 호환성) 과거 버전의 ``T_a_in_C`` 역할을 수행합니다.</span>
</span><span data-line="449"><span class="sd">    T_ref_evap_sat_K : float, optional</span>
</span><span data-line="450"><span class="sd">        (하위 호환성) 과거 버전의 ``T_ref_sat_K`` 역할을 수행합니다.</span>
</span><span data-line="451"><span class="sd">    T_ref_cond_sat_l_K : float, optional</span>
</span><span data-line="452"><span class="sd">        (하위 호환성) 과거 함수 시그니처 유지를 위한 미사용 파라미터입니다.</span>
</span><span data-line="453">
</span><span data-line="454"><span class="sd">    Returns</span>
</span><span data-line="455"><span class="sd">    -------</span>
</span><span data-line="456"><span class="sd">    dict</span>
</span><span data-line="457"><span class="sd">        Dictionary with the following keys:</span>
</span><span data-line="458">
</span><span data-line="459"><span class="sd">        - ``dV_fan`` — required air-side flow rate [m³/s]</span>
</span><span data-line="460"><span class="sd">        - ``UA`` — overall heat-transfer coefficient at the solution point [W/K]</span>
</span><span data-line="461"><span class="sd">        - ``T_a_mid_C`` — air temperature between the heat exchanger and the fan [°C]</span>
</span><span data-line="462"><span class="sd">        - ``Q_air`` — heat-transfer rate at the operating point [W]</span>
</span><span data-line="463"><span class="sd">        - ``epsilon`` — effectiveness at the operating point [–]</span>
</span><span data-line="464"><span class="sd">        - ``converged`` — whether the solver converged</span>
</span><span data-line="465">
</span><span data-line="466"><span class="sd">        All numeric values are ``np.nan`` when ``is_active=False``.</span>
</span><span data-line="467"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="468">    <span class="c1"># ── Legacy alias 하위호환 ──</span>
</span><span data-line="469">    <span class="k">if</span> <span class="n">T_a_in_C</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="470">        <span class="n">T_a_in_C</span> <span class="o">=</span> <span class="n">T_ou_a_in_C</span>
</span><span data-line="471">    <span class="k">if</span> <span class="n">T_ref_sat_K</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="472">        <span class="n">T_ref_sat_K</span> <span class="o">=</span> <span class="n">T_ref_evap_sat_K</span>
</span><span data-line="473">
</span><span data-line="474">    <span class="k">if</span> <span class="ow">not</span> <span class="n">is_active</span> <span class="ow">or</span> <span class="n">T_a_in_C</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="n">T_ref_sat_K</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="475">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="476">            <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="477">            <span class="s2">&quot;dV_fan&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="478">            <span class="s2">&quot;UA&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="479">            <span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="480">            <span class="s2">&quot;Q_air&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="481">            <span class="s2">&quot;epsilon&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="482">            <span class="c1"># Legacy keys</span>
</span><span data-line="483">            <span class="s2">&quot;T_ou_a_mid&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="484">            <span class="s2">&quot;Q_ou_air&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="485">        <span class="p">}</span>
</span><span data-line="486">
</span><span data-line="487">    <span class="n">T_a_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_a_in_C</span><span class="p">)</span>
</span><span data-line="488">
</span><span data-line="489">    <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_ref_target</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">1e-6</span><span class="p">:</span>
</span><span data-line="490">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="491">            <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="492">            <span class="s2">&quot;dV_fan&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="493">            <span class="s2">&quot;UA&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="494">            <span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">:</span> <span class="n">T_a_in_C</span><span class="p">,</span>
</span><span data-line="495">            <span class="s2">&quot;Q_air&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="496">            <span class="s2">&quot;epsilon&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="497">            <span class="c1"># Legacy keys</span>
</span><span data-line="498">            <span class="s2">&quot;T_ou_a_mid&quot;</span><span class="p">:</span> <span class="n">T_a_in_C</span><span class="p">,</span>
</span><span data-line="499">            <span class="s2">&quot;Q_ou_air&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="500">        <span class="p">}</span>
</span><span data-line="501">
</span><span data-line="502">    <span class="k">def</span><span class="w"> </span><span class="nf">_error_function</span><span class="p">(</span><span class="n">dV_fan</span><span class="p">):</span>
</span><span data-line="503">        <span class="k">if</span> <span class="n">dV_fan</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="504">            <span class="k">return</span> <span class="o">-</span><span class="n">Q_ref_target</span>
</span><span data-line="505">        <span class="n">UA</span> <span class="o">=</span> <span class="n">calc_UA_from_dV_fan</span><span class="p">(</span><span class="n">dV_fan</span><span class="p">,</span> <span class="n">dV_fan_design</span><span class="p">,</span> <span class="n">A_cross</span><span class="p">,</span> <span class="n">UA_design</span><span class="p">,</span> <span class="n">exponent</span><span class="p">)</span>
</span><span data-line="506">        <span class="n">C_air</span> <span class="o">=</span> <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">dV_fan</span>
</span><span data-line="507">        <span class="n">epsilon</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">np</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">UA</span> <span class="o">/</span> <span class="n">C_air</span><span class="p">)</span>
</span><span data-line="508">        <span class="c1"># Heat transfer Q = C_air * epsilon * abs(T_air_in - T_ref_sat)</span>
</span><span data-line="509">        <span class="n">Q_air</span> <span class="o">=</span> <span class="n">C_air</span> <span class="o">*</span> <span class="n">epsilon</span> <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="n">T_a_in_K</span> <span class="o">-</span> <span class="n">T_ref_sat_K</span><span class="p">)</span>
</span><span data-line="510">        <span class="k">return</span> <span class="n">Q_air</span> <span class="o">-</span> <span class="n">Q_ref_target</span>
</span><span data-line="511">
</span><span data-line="512">    <span class="c1"># Search range: 1% to 100% of design flow</span>
</span><span data-line="513">    <span class="n">dV_min</span> <span class="o">=</span> <span class="n">dV_fan_design</span> <span class="o">*</span> <span class="mf">0.05</span>
</span><span data-line="514">    <span class="n">dV_max</span> <span class="o">=</span> <span class="n">dV_fan_design</span>
</span><span data-line="515">
</span><span data-line="516">    <span class="k">try</span><span class="p">:</span>
</span><span data-line="517">        <span class="n">sol</span> <span class="o">=</span> <span class="n">root_scalar</span><span class="p">(</span><span class="n">_error_function</span><span class="p">,</span> <span class="n">bracket</span><span class="o">=</span><span class="p">[</span><span class="n">dV_min</span><span class="p">,</span> <span class="n">dV_max</span><span class="p">],</span> <span class="n">method</span><span class="o">=</span><span class="s2">&quot;bisect&quot;</span><span class="p">)</span>
</span><span data-line="518">        <span class="n">dV_sol</span> <span class="o">=</span> <span class="n">sol</span><span class="o">.</span><span class="n">root</span>
</span><span data-line="519">        <span class="n">converged</span> <span class="o">=</span> <span class="n">sol</span><span class="o">.</span><span class="n">converged</span>
</span><span data-line="520">    <span class="k">except</span> <span class="ne">ValueError</span><span class="p">:</span>
</span><span data-line="521">        <span class="c1"># Optimization loop penalty handling: return failure flag</span>
</span><span data-line="522">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="523">            <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="524">            <span class="s2">&quot;dV_fan&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="525">            <span class="s2">&quot;UA&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="526">            <span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="527">            <span class="s2">&quot;Q_air&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="528">            <span class="s2">&quot;epsilon&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="529">            <span class="s2">&quot;T_ou_a_mid&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="530">            <span class="s2">&quot;Q_ou_air&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="531">        <span class="p">}</span>
</span><span data-line="532">
</span><span data-line="533">    <span class="c1"># Final calculations at solved point</span>
</span><span data-line="534">    <span class="n">UA_sol</span> <span class="o">=</span> <span class="n">calc_UA_from_dV_fan</span><span class="p">(</span><span class="n">dV_sol</span><span class="p">,</span> <span class="n">dV_fan_design</span><span class="p">,</span> <span class="n">A_cross</span><span class="p">,</span> <span class="n">UA_design</span><span class="p">,</span> <span class="n">exponent</span><span class="p">)</span>
</span><span data-line="535">    <span class="n">C_air_sol</span> <span class="o">=</span> <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="n">dV_sol</span>
</span><span data-line="536">    <span class="n">eps_sol</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">np</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">UA_sol</span> <span class="o">/</span> <span class="n">C_air_sol</span><span class="p">)</span> <span class="k">if</span> <span class="n">dV_sol</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="537">
</span><span data-line="538">    <span class="c1"># Exit air temperature (before fan heat if any)</span>
</span><span data-line="539">    <span class="n">T_a_mid_K</span> <span class="o">=</span> <span class="n">T_a_in_K</span> <span class="o">-</span> <span class="p">(</span><span class="n">T_a_in_K</span> <span class="o">-</span> <span class="n">T_ref_sat_K</span><span class="p">)</span> <span class="o">*</span> <span class="n">eps_sol</span>
</span><span data-line="540">    <span class="n">T_a_mid_C</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_a_mid_K</span><span class="p">)</span>
</span><span data-line="541">    <span class="n">Q_air_sol</span> <span class="o">=</span> <span class="n">C_air_sol</span> <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="n">T_a_in_K</span> <span class="o">-</span> <span class="n">T_a_mid_K</span><span class="p">)</span>
</span><span data-line="542">
</span><span data-line="543">    <span class="k">return</span> <span class="p">{</span>
</span><span data-line="544">        <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="n">converged</span><span class="p">,</span>
</span><span data-line="545">        <span class="s2">&quot;dV_fan&quot;</span><span class="p">:</span> <span class="n">dV_sol</span><span class="p">,</span>
</span><span data-line="546">        <span class="s2">&quot;UA&quot;</span><span class="p">:</span> <span class="n">UA_sol</span><span class="p">,</span>
</span><span data-line="547">        <span class="s2">&quot;T_a_mid_C&quot;</span><span class="p">:</span> <span class="n">T_a_mid_C</span><span class="p">,</span>
</span><span data-line="548">        <span class="s2">&quot;Q_air&quot;</span><span class="p">:</span> <span class="n">Q_air_sol</span><span class="p">,</span>
</span><span data-line="549">        <span class="s2">&quot;epsilon&quot;</span><span class="p">:</span> <span class="n">eps_sol</span><span class="p">,</span>
</span><span data-line="550">        <span class="c1"># Legacy keys</span>
</span><span data-line="551">        <span class="s2">&quot;T_ou_a_mid&quot;</span><span class="p">:</span> <span class="n">T_a_mid_C</span><span class="p">,</span>
</span><span data-line="552">        <span class="s2">&quot;Q_ou_air&quot;</span><span class="p">:</span> <span class="n">Q_air_sol</span><span class="p">,</span>
</span><span data-line="553">    <span class="p">}</span></div>

</span><span data-line="554">
</span><span data-line="555">
</span><span data-line="556">
</span><span data-line="557">
</span><span data-line="558"><span class="c1"># calc_fan_power_from_dV_fan and check_hp_schedule_active have been moved</span>
</span><span data-line="559"><span class="c1"># to hx_fan.py.  Re-exported above via ``from .hx_fan import …``</span>
</span><span data-line="560">
</span><span data-line="561">
</span><span data-line="562"><span class="c1"># get_uv_params_from_turbidity and calc_uv_exposure_time have been moved</span>
</span><span data-line="563"><span class="c1"># to uv_treatment.py.  Re-exported above via ``from .uv_treatment import …``</span>
</span><span data-line="564">
</span><span data-line="565">
<div class="viewcode-block" id="update_tank_temperature">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.update_tank_temperature">[docs]</a>
</span><span data-line="566"><span class="k">def</span><span class="w"> </span><span class="nf">update_tank_temperature</span><span class="p">(</span><span class="n">T_tank_w_K</span><span class="p">,</span> <span class="n">Q_gain</span><span class="p">,</span> <span class="n">UA_tank</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">,</span> <span class="n">C_tank</span><span class="p">,</span> <span class="n">dt</span><span class="p">):</span>
</span><span data-line="567"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Update tank temperature using the Crank-Nicolson implicit scheme.</span>
</span><span data-line="568">
</span><span data-line="569"><span class="sd">    The governing ODE for a lumped-capacitance tank is:</span>
</span><span data-line="570">
</span><span data-line="571"><span class="sd">        C dT/dt = Q_gain - UA (T - T0)</span>
</span><span data-line="572">
</span><span data-line="573"><span class="sd">    Crank-Nicolson averages the loss term across both time levels:</span>
</span><span data-line="574">
</span><span data-line="575"><span class="sd">        T^{n+1} = [(C/dt - UA/2) T^n + Q_gain + UA T0] / (C/dt + UA/2)</span>
</span><span data-line="576">
</span><span data-line="577"><span class="sd">    This scheme is second-order accurate in time and unconditionally</span>
</span><span data-line="578"><span class="sd">    stable, eliminating the overshoot that Forward Euler can exhibit</span>
</span><span data-line="579"><span class="sd">    when dt is large relative to the thermal time constant C/UA.</span>
</span><span data-line="580">
</span><span data-line="581"><span class="sd">    Parameters</span>
</span><span data-line="582"><span class="sd">    ----------</span>
</span><span data-line="583"><span class="sd">    T_tank_w_K : float</span>
</span><span data-line="584"><span class="sd">        Current tank temperature [K].</span>
</span><span data-line="585"><span class="sd">    Q_gain : float</span>
</span><span data-line="586"><span class="sd">        Total heat gain rate [W] (condenser, UV, STC, refill, etc.).</span>
</span><span data-line="587"><span class="sd">    UA_tank : float</span>
</span><span data-line="588"><span class="sd">        Overall tank heat-loss coefficient [W/K].</span>
</span><span data-line="589"><span class="sd">    T0_K : float</span>
</span><span data-line="590"><span class="sd">        Dead-state / ambient temperature [K].</span>
</span><span data-line="591"><span class="sd">    C_tank : float</span>
</span><span data-line="592"><span class="sd">        Tank thermal capacitance [J/K] (= c_w * rho_w * V_tank * level).</span>
</span><span data-line="593"><span class="sd">    dt : float</span>
</span><span data-line="594"><span class="sd">        Time step [s].</span>
</span><span data-line="595">
</span><span data-line="596"><span class="sd">    Returns</span>
</span><span data-line="597"><span class="sd">    -------</span>
</span><span data-line="598"><span class="sd">    float</span>
</span><span data-line="599"><span class="sd">        Updated tank temperature [K].</span>
</span><span data-line="600"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="601">    <span class="n">a</span> <span class="o">=</span> <span class="n">C_tank</span> <span class="o">/</span> <span class="n">dt</span>
</span><span data-line="602">    <span class="n">T_tank_w_K_new</span> <span class="o">=</span> <span class="p">((</span><span class="n">a</span> <span class="o">-</span> <span class="n">UA_tank</span> <span class="o">/</span> <span class="mi">2</span><span class="p">)</span> <span class="o">*</span> <span class="n">T_tank_w_K</span> <span class="o">+</span> <span class="n">Q_gain</span> <span class="o">+</span> <span class="n">UA_tank</span> <span class="o">*</span> <span class="n">T0_K</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">a</span> <span class="o">+</span> <span class="n">UA_tank</span> <span class="o">/</span> <span class="mi">2</span><span class="p">)</span>
</span><span data-line="603">    <span class="k">return</span> <span class="n">T_tank_w_K_new</span></div>

</span><span data-line="604">
</span><span data-line="605">
<div class="viewcode-block" id="calc_stc_performance">
<a class="viewcode-back" href="../../api/support/simulation.html#physics_hp.enex_functions.calc_stc_performance">[docs]</a>
</span><span data-line="606"><span class="k">def</span><span class="w"> </span><span class="nf">calc_stc_performance</span><span class="p">(</span>
</span><span data-line="607">    <span class="n">I_DN_stc</span><span class="p">,</span>  <span class="c1"># 직달일사 [W/m²]</span>
</span><span data-line="608">    <span class="n">I_dH_stc</span><span class="p">,</span>  <span class="c1"># 확산일사 [W/m²]</span>
</span><span data-line="609">    <span class="n">T_stc_w_in_K</span><span class="p">,</span>  <span class="c1"># STC 입수 온도 (저탕조 온도) [K]</span>
</span><span data-line="610">    <span class="n">T0_K</span><span class="p">,</span>  <span class="c1"># 기준 온도 [K]</span>
</span><span data-line="611">    <span class="n">A_stc_pipe</span><span class="p">,</span>  <span class="c1"># STC 파이프 면적 [m²]</span>
</span><span data-line="612">    <span class="n">alpha_stc</span><span class="p">,</span>  <span class="c1"># 흡수율 [-]</span>
</span><span data-line="613">    <span class="n">h_o_stc</span><span class="p">,</span>  <span class="c1"># 외부 대류 열전달계수 [W/m²K]</span>
</span><span data-line="614">    <span class="n">h_r_stc</span><span class="p">,</span>  <span class="c1"># 공기층 복사 열전달계수 [W/m²K]</span>
</span><span data-line="615">    <span class="n">k_ins_stc</span><span class="p">,</span>  <span class="c1"># 단열재 열전도도 [W/mK]</span>
</span><span data-line="616">    <span class="n">x_air_stc</span><span class="p">,</span>  <span class="c1"># 공기층 두께 [m]</span>
</span><span data-line="617">    <span class="n">x_ins_stc</span><span class="p">,</span>  <span class="c1"># 단열재 두께 [m]</span>
</span><span data-line="618">    <span class="n">dV_stc</span><span class="p">,</span>  <span class="c1"># STC 유량 [m3/s]</span>
</span><span data-line="619">    <span class="n">E_pump</span><span class="p">,</span>  <span class="c1"># 펌프 소모 전력 [W]</span>
</span><span data-line="620">    <span class="n">is_active</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>  <span class="c1"># 활성화 여부 (기본값: True)</span>
</span><span data-line="621"><span class="p">):</span>
</span><span data-line="622"><span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="623"><span class="sd">    Solar Thermal Collector (STC) 성능을 계산합니다.</span>
</span><span data-line="624">
</span><span data-line="625"><span class="sd">    이 함수는 태양열 집열판의 열전달 분석을 수행합니다.</span>
</span><span data-line="626"><span class="sd">    enex_engine.py의 SolarAssistedGasBoiler.system_update() 로직을 참조하여 구현되었습니다.</span>
</span><span data-line="627">
</span><span data-line="628"><span class="sd">    Parameters</span>
</span><span data-line="629"><span class="sd">    ----------</span>
</span><span data-line="630"><span class="sd">    I_DN_stc : float</span>
</span><span data-line="631"><span class="sd">        직달일사 [W/m²]</span>
</span><span data-line="632"><span class="sd">    I_dH_stc : float</span>
</span><span data-line="633"><span class="sd">        확산일사 [W/m²]</span>
</span><span data-line="634"><span class="sd">    T_stc_w_in_K : float</span>
</span><span data-line="635"><span class="sd">        STC 입수 온도 (저탕조 온도) [K]</span>
</span><span data-line="636"><span class="sd">    T0_K : float</span>
</span><span data-line="637"><span class="sd">        기준 온도 (환경 온도) [K]</span>
</span><span data-line="638"><span class="sd">    A_stc_pipe : float</span>
</span><span data-line="639"><span class="sd">        STC 파이프 면적 [m²]</span>
</span><span data-line="640"><span class="sd">    alpha_stc : float</span>
</span><span data-line="641"><span class="sd">        흡수율 [-]</span>
</span><span data-line="642"><span class="sd">    h_o_stc : float</span>
</span><span data-line="643"><span class="sd">        외부 대류 열전달계수 [W/m²K]</span>
</span><span data-line="644"><span class="sd">    h_r_stc : float</span>
</span><span data-line="645"><span class="sd">        공기층 복사 열전달계수 [W/m²K]</span>
</span><span data-line="646"><span class="sd">    k_ins_stc : float</span>
</span><span data-line="647"><span class="sd">        단열재 열전도도 [W/mK]</span>
</span><span data-line="648"><span class="sd">    x_air_stc : float</span>
</span><span data-line="649"><span class="sd">        공기층 두께 [m]</span>
</span><span data-line="650"><span class="sd">    x_ins_stc : float</span>
</span><span data-line="651"><span class="sd">        단열재 두께 [m]</span>
</span><span data-line="652"><span class="sd">    dV_stc : float</span>
</span><span data-line="653"><span class="sd">        STC 유량 [m3/s]</span>
</span><span data-line="654"><span class="sd">    E_pump : float</span>
</span><span data-line="655"><span class="sd">        펌프 소모 전력 [W]</span>
</span><span data-line="656"><span class="sd">    is_active : bool, optional</span>
</span><span data-line="657"><span class="sd">        활성화 여부 (기본값: True)</span>
</span><span data-line="658"><span class="sd">        is_active=False일 때 nan 값으로 채워진 딕셔너리 반환</span>
</span><span data-line="659">
</span><span data-line="660"><span class="sd">    Returns</span>
</span><span data-line="661"><span class="sd">    -------</span>
</span><span data-line="662"><span class="sd">    dict</span>
</span><span data-line="663"><span class="sd">        계산 결과 딕셔너리:</span>
</span><span data-line="664"><span class="sd">        - I_sol_stc: 총 일사량 [W/m²]</span>
</span><span data-line="665"><span class="sd">        - Q_sol_stc: 태양열 흡수 열량 [W]</span>
</span><span data-line="666"><span class="sd">        - Q_stc_w_in: STC 입수 열량 [W]</span>
</span><span data-line="667"><span class="sd">        - Q_stc_w_out: STC 출수 열량 [W]</span>
</span><span data-line="668"><span class="sd">        - ksi_stc: 무차원 수 [-]</span>
</span><span data-line="669"><span class="sd">        - T_stc_w_out_K: STC 출수 온도 [K]</span>
</span><span data-line="670"><span class="sd">        - T_stc_w_final_K: 펌프 열 포함 최종 출수 온도 [K]</span>
</span><span data-line="671"><span class="sd">        - T_stc_w_in_K: STC 입수 온도 [K]</span>
</span><span data-line="672"><span class="sd">        - T_stc_K: 집열판 평균 온도 [K]</span>
</span><span data-line="673"><span class="sd">        - Q_l_stc: 집열판 열 손실 [W]</span>
</span><span data-line="674"><span class="sd">        Returns dict with all values as np.nan (except T_stc_w_out_K, T_stc_w_in_K = T_stc_w_in_K) if is_active=False</span>
</span><span data-line="675">
</span><span data-line="676"><span class="sd">    Notes</span>
</span><span data-line="677"><span class="sd">    -----</span>
</span><span data-line="678"><span class="sd">    - 모든 변수명에 _stc 접미사를 사용하여 STC 관련 변수임을 명확히 구분합니다.</span>
</span><span data-line="679"><span class="sd">    - 열 손실은 Q_l_stc로 명명됩니다.</span>
</span><span data-line="680"><span class="sd">    - 엔트로피 및 엑서지 계산은 제거되었으며, CSV 파일 후처리를 통해 계산해야 합니다.</span>
</span><span data-line="681"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="682">    <span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">k_a</span>
</span><span data-line="683">
</span><span data-line="684">    <span class="c1"># U_stc 계산 (내부에서 계산)</span>
</span><span data-line="685">    <span class="c1"># Resistance [m²K/W]</span>
</span><span data-line="686">    <span class="n">R_air_stc</span> <span class="o">=</span> <span class="n">x_air_stc</span> <span class="o">/</span> <span class="n">k_a</span>
</span><span data-line="687">    <span class="n">R_ins_stc</span> <span class="o">=</span> <span class="n">x_ins_stc</span> <span class="o">/</span> <span class="n">k_ins_stc</span>
</span><span data-line="688">    <span class="n">R_o_stc</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="n">h_o_stc</span>
</span><span data-line="689">    <span class="n">R_r_stc</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="n">h_r_stc</span>
</span><span data-line="690">
</span><span data-line="691">    <span class="n">R1_stc</span> <span class="o">=</span> <span class="p">(</span><span class="n">R_r_stc</span> <span class="o">*</span> <span class="n">R_air_stc</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">R_r_stc</span> <span class="o">+</span> <span class="n">R_air_stc</span><span class="p">)</span> <span class="o">+</span> <span class="n">R_o_stc</span>
</span><span data-line="692">    <span class="n">R2_stc</span> <span class="o">=</span> <span class="n">R_ins_stc</span> <span class="o">+</span> <span class="n">R_o_stc</span>
</span><span data-line="693">
</span><span data-line="694">    <span class="c1"># U-value [W/m²K] (병렬)</span>
</span><span data-line="695">    <span class="n">U1_stc</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="n">R1_stc</span>
</span><span data-line="696">    <span class="n">U2_stc</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="n">R2_stc</span>
</span><span data-line="697">    <span class="n">U_stc</span> <span class="o">=</span> <span class="n">U1_stc</span> <span class="o">+</span> <span class="n">U2_stc</span>
</span><span data-line="698">
</span><span data-line="699">    <span class="c1"># is_active=False일 때 nan 값으로 채워진 딕셔너리 반환</span>
</span><span data-line="700">    <span class="k">if</span> <span class="ow">not</span> <span class="n">is_active</span><span class="p">:</span>
</span><span data-line="701">        <span class="k">return</span> <span class="p">{</span>
</span><span data-line="702">            <span class="s2">&quot;I_sol_stc&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="703">            <span class="s2">&quot;Q_sol_stc&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="704">            <span class="s2">&quot;Q_stc_w_in&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="705">            <span class="s2">&quot;Q_stc_w_out&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="706">            <span class="s2">&quot;ksi_stc&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="707">            <span class="s2">&quot;T_stc_w_final_K&quot;</span><span class="p">:</span> <span class="n">T_stc_w_in_K</span><span class="p">,</span>  <span class="c1"># 입수 온도와 동일</span>
</span><span data-line="708">            <span class="s2">&quot;T_stc_w_out_K&quot;</span><span class="p">:</span> <span class="n">T_stc_w_in_K</span><span class="p">,</span>  <span class="c1"># 입수 온도와 동일</span>
</span><span data-line="709">            <span class="s2">&quot;T_stc_w_in_K&quot;</span><span class="p">:</span> <span class="n">T_stc_w_in_K</span><span class="p">,</span>
</span><span data-line="710">            <span class="s2">&quot;T_stc_K&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="711">            <span class="s2">&quot;Q_l_stc&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="712">        <span class="p">}</span>
</span><span data-line="713">
</span><span data-line="714">    <span class="c1"># 총 일사량 계산</span>
</span><span data-line="715">    <span class="n">I_sol_stc</span> <span class="o">=</span> <span class="n">I_DN_stc</span> <span class="o">+</span> <span class="n">I_dH_stc</span>
</span><span data-line="716">
</span><span data-line="717">    <span class="c1"># 태양열 흡수 열량</span>
</span><span data-line="718">    <span class="n">Q_sol_stc</span> <span class="o">=</span> <span class="n">I_sol_stc</span> <span class="o">*</span> <span class="n">A_stc_pipe</span> <span class="o">*</span> <span class="n">alpha_stc</span>
</span><span data-line="719">
</span><span data-line="720">    <span class="c1"># Heat capacity flow rate</span>
</span><span data-line="721">    <span class="n">G_stc</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">dV_stc</span>
</span><span data-line="722">
</span><span data-line="723">    <span class="c1"># 입수 열량 (기준 온도 기준) - calc_energy_flow 사용</span>
</span><span data-line="724">    <span class="n">Q_stc_w_in</span> <span class="o">=</span> <span class="n">calc_energy_flow</span><span class="p">(</span><span class="n">G_stc</span><span class="p">,</span> <span class="n">T_stc_w_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="725">
</span><span data-line="726">    <span class="c1"># 무차원 수 (효율 계수)</span>
</span><span data-line="727">    <span class="n">ksi_stc</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">exp</span><span class="p">(</span><span class="o">-</span><span class="n">A_stc_pipe</span> <span class="o">*</span> <span class="n">U_stc</span> <span class="o">/</span> <span class="n">G_stc</span><span class="p">)</span>
</span><span data-line="728">
</span><span data-line="729">    <span class="c1"># STC 출수 온도 계산</span>
</span><span data-line="730">    <span class="n">T_stc_w_out_numerator</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="731">        <span class="n">T0_K</span>
</span><span data-line="732">        <span class="o">+</span> <span class="p">(</span>
</span><span data-line="733">            <span class="n">Q_sol_stc</span>
</span><span data-line="734">            <span class="o">+</span> <span class="n">Q_stc_w_in</span>
</span><span data-line="735">            <span class="o">+</span> <span class="n">A_stc_pipe</span> <span class="o">*</span> <span class="n">U_stc</span> <span class="o">*</span> <span class="p">(</span><span class="n">ksi_stc</span> <span class="o">*</span> <span class="n">T_stc_w_in_K</span> <span class="o">/</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">ksi_stc</span><span class="p">))</span>
</span><span data-line="736">            <span class="o">+</span> <span class="n">A_stc_pipe</span> <span class="o">*</span> <span class="n">U_stc</span> <span class="o">*</span> <span class="n">T0_K</span>
</span><span data-line="737">        <span class="p">)</span>
</span><span data-line="738">        <span class="o">/</span> <span class="n">G_stc</span>
</span><span data-line="739">    <span class="p">)</span>
</span><span data-line="740">
</span><span data-line="741">    <span class="n">T_stc_w_out_denominator</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">+</span> <span class="p">(</span><span class="n">A_stc_pipe</span> <span class="o">*</span> <span class="n">U_stc</span><span class="p">)</span> <span class="o">/</span> <span class="p">((</span><span class="mi">1</span> <span class="o">-</span> <span class="n">ksi_stc</span><span class="p">)</span> <span class="o">*</span> <span class="n">G_stc</span><span class="p">)</span>
</span><span data-line="742">
</span><span data-line="743">    <span class="n">T_stc_w_out_K</span> <span class="o">=</span> <span class="n">T_stc_w_out_numerator</span> <span class="o">/</span> <span class="n">T_stc_w_out_denominator</span>
</span><span data-line="744">    <span class="n">T_stc_w_final_K</span> <span class="o">=</span> <span class="n">T_stc_w_out_K</span> <span class="o">+</span> <span class="n">E_pump</span> <span class="o">/</span> <span class="n">G_stc</span>
</span><span data-line="745">    <span class="n">T_stc_K</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">/</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">ksi_stc</span><span class="p">)</span> <span class="o">*</span> <span class="n">T_stc_w_out_K</span> <span class="o">-</span> <span class="n">ksi_stc</span> <span class="o">/</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">ksi_stc</span><span class="p">)</span> <span class="o">*</span> <span class="n">T_stc_w_in_K</span>
</span><span data-line="746">
</span><span data-line="747">    <span class="c1"># STC 출수 열량 - calc_energy_flow 사용</span>
</span><span data-line="748">    <span class="n">Q_stc_w_out</span> <span class="o">=</span> <span class="n">calc_energy_flow</span><span class="p">(</span><span class="n">G_stc</span><span class="p">,</span> <span class="n">T_stc_w_out_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="749">
</span><span data-line="750">    <span class="c1"># 집열판 열 손실</span>
</span><span data-line="751">    <span class="n">Q_l_stc</span> <span class="o">=</span> <span class="n">A_stc_pipe</span> <span class="o">*</span> <span class="n">U_stc</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_stc_K</span> <span class="o">-</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="752">
</span><span data-line="753">    <span class="k">return</span> <span class="p">{</span>
</span><span data-line="754">        <span class="s2">&quot;I_sol_stc&quot;</span><span class="p">:</span> <span class="n">I_sol_stc</span><span class="p">,</span>
</span><span data-line="755">        <span class="s2">&quot;Q_sol_stc&quot;</span><span class="p">:</span> <span class="n">Q_sol_stc</span><span class="p">,</span>
</span><span data-line="756">        <span class="s2">&quot;Q_stc_w_in&quot;</span><span class="p">:</span> <span class="n">Q_stc_w_in</span><span class="p">,</span>
</span><span data-line="757">        <span class="s2">&quot;Q_stc_w_out&quot;</span><span class="p">:</span> <span class="n">Q_stc_w_out</span><span class="p">,</span>
</span><span data-line="758">        <span class="s2">&quot;ksi_stc&quot;</span><span class="p">:</span> <span class="n">ksi_stc</span><span class="p">,</span>
</span><span data-line="759">        <span class="s2">&quot;T_stc_w_final_K&quot;</span><span class="p">:</span> <span class="n">T_stc_w_final_K</span><span class="p">,</span>
</span><span data-line="760">        <span class="s2">&quot;T_stc_w_out_K&quot;</span><span class="p">:</span> <span class="n">T_stc_w_out_K</span><span class="p">,</span>
</span><span data-line="761">        <span class="s2">&quot;T_stc_w_in_K&quot;</span><span class="p">:</span> <span class="n">T_stc_w_in_K</span><span class="p">,</span>
</span><span data-line="762">        <span class="s2">&quot;T_stc_K&quot;</span><span class="p">:</span> <span class="n">T_stc_K</span><span class="p">,</span>
</span><span data-line="763">        <span class="s2">&quot;Q_l_stc&quot;</span><span class="p">:</span> <span class="n">Q_l_stc</span><span class="p">,</span>
</span><span data-line="764">    <span class="p">}</span></div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/physics-heatpump-models" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script></body>
</html>