</span><span data-line="2010">        <span class="n">machine</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">])</span> <span class="o">+</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">])</span>
</span><span data-line="2011">        <span class="k">return</span> <span class="n">machine</span> <span class="o">*</span> <span class="n">state</span><span class="o">.</span><span class="n">power_fraction</span> <span class="o">+</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">])</span> <span class="o">*</span> <span class="n">state</span><span class="o">.</span><span class="n">capacity_ratio</span>
</span><span data-line="2012">
</span><span data-line="2013">    <span class="nd">@staticmethod</span>
</span><span data-line="2014">    <span class="k">def</span><span class="w"> </span><span class="nf">_ground_load</span><span class="p">(</span><span class="n">heating</span><span class="p">:</span> <span class="nb">bool</span><span class="p">,</span> <span class="n">Q_ref_ground</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">E_pmp</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2015"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Borefield load ``Q_bhe`` [W] (extraction positive) from the ground-HX duty and the pump heat.&quot;&quot;&quot;</span>
</span><span data-line="2016">        <span class="k">return</span> <span class="n">Q_ref_ground</span> <span class="o">-</span> <span class="n">E_pmp</span> <span class="k">if</span> <span class="n">heating</span> <span class="k">else</span> <span class="o">-</span><span class="p">(</span><span class="n">Q_ref_ground</span> <span class="o">+</span> <span class="n">E_pmp</span><span class="p">)</span>
</span><span data-line="2017">
</span><span data-line="2018">    <span class="k">def</span><span class="w"> </span><span class="nf">_mean_ground_load</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">row</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">],</span> <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2019"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Borefield load of a continuous row averaged over the step [W].</span>
</span><span data-line="2020">
</span><span data-line="2021"><span class="sd">        The row&#39;s own ``Q_bhe [W]`` unless the unit cycles; then the load its</span>
</span><span data-line="2022"><span class="sd">        averaged row reports (:meth:`_report_part_load`).</span>
</span><span data-line="2023"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2024">        <span class="n">state</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_cycling_state</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="2025">        <span class="k">if</span> <span class="n">state</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2026">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">])</span>
</span><span data-line="2027">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_load</span><span class="p">(</span>
</span><span data-line="2028">            <span class="n">Q_r_iu</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">,</span>
</span><span data-line="2029">            <span class="n">state</span><span class="o">.</span><span class="n">capacity_ratio</span> <span class="o">*</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">]),</span>
</span><span data-line="2030">            <span class="n">state</span><span class="o">.</span><span class="n">power_fraction</span> <span class="o">*</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]),</span>
</span><span data-line="2031">        <span class="p">)</span>
</span><span data-line="2032">
</span><span data-line="2033">    <span class="k">def</span><span class="w"> </span><span class="nf">_running_wall_K</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">:</span> <span class="n">WallTemperature</span><span class="p">,</span> <span class="n">row</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">],</span> <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2034"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Wall temperature [K] the running fluid of a continuous row is computed from.</span>
</span><span data-line="2035">
</span><span data-line="2036"><span class="sd">        A fixed wall is used as given. A wall that responds to the step&#39;s</span>
</span><span data-line="2037"><span class="sd">        load (a dynamic step) is asked for the load the step puts on the</span>
</span><span data-line="2038"><span class="sd">        ground: the row&#39;s own ``Q_bhe [W]`` in continuous operation, and for a</span>
</span><span data-line="2039"><span class="sd">        compressor that cycles the mean over the cycling period</span>
</span><span data-line="2040"><span class="sd">        (:meth:`_mean_ground_load`) -- through :meth:`_StepWall.running`,</span>
</span><span data-line="2041"><span class="sd">        which with a dynamic borehole returns the wall over the run under the</span>
</span><span data-line="2042"><span class="sd">        running load instead of the step mean under the mean load. Either way</span>
</span><span data-line="2043"><span class="sd">        the mean load is what the step records; the running load only sets</span>
</span><span data-line="2044"><span class="sd">        the temperature of the fluid while the compressor runs.</span>
</span><span data-line="2045"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2046">        <span class="k">if</span> <span class="ow">not</span> <span class="nb">callable</span><span class="p">(</span><span class="n">wall_K</span><span class="p">):</span>
</span><span data-line="2047">            <span class="k">return</span> <span class="n">wall_K</span>
</span><span data-line="2048">        <span class="n">running_load</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">])</span>
</span><span data-line="2049">        <span class="n">mean_load</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_mean_ground_load</span><span class="p">(</span><span class="n">row</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="2050">        <span class="n">running</span> <span class="o">=</span> <span class="nb">getattr</span><span class="p">(</span><span class="n">wall_K</span><span class="p">,</span> <span class="s2">&quot;running&quot;</span><span class="p">,</span> <span class="kc">None</span><span class="p">)</span>
</span><span data-line="2051">        <span class="k">if</span> <span class="n">running</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="n">mean_load</span> <span class="o">==</span> <span class="n">running_load</span><span class="p">:</span>
</span><span data-line="2052">            <span class="k">return</span> <span class="n">wall_K</span><span class="p">(</span><span class="n">mean_load</span><span class="p">)</span>
</span><span data-line="2053">        <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">running</span><span class="p">(</span><span class="n">mean_load</span><span class="p">,</span> <span class="n">running_load</span><span class="p">))</span>
</span><span data-line="2054">
</span><span data-line="2055">    <span class="k">def</span><span class="w"> </span><span class="nf">_running_ground_side</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">row</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">])</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="2056"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Borefield load [W] and loop flow [m³/s] while the compressor runs.</span>
</span><span data-line="2057">
</span><span data-line="2058"><span class="sd">        The row&#39;s own values unless it is a cycling mean; then the values of</span>
</span><span data-line="2059"><span class="sd">        the running machine, recovered from the averaged ones.</span>
</span><span data-line="2060"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2061">        <span class="n">load</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">))</span>
</span><span data-line="2062">        <span class="n">flow</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">))</span>
</span><span data-line="2063">        <span class="n">ratio</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">CAPACITY_RATIO_KEY</span><span class="p">,</span> <span class="mf">1.0</span><span class="p">))</span>
</span><span data-line="2064">        <span class="k">if</span> <span class="ow">not</span> <span class="p">(</span><span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">)</span> <span class="ow">and</span> <span class="mf">0.0</span> <span class="o">&lt;</span> <span class="n">ratio</span> <span class="o">&lt;</span> <span class="mf">1.0</span><span class="p">):</span>
</span><span data-line="2065">            <span class="k">return</span> <span class="n">load</span><span class="p">,</span> <span class="n">flow</span>
</span><span data-line="2066">        <span class="n">power_fraction</span> <span class="o">=</span> <span class="n">ratio</span> <span class="o">/</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="n">PART_LOAD_FACTOR_KEY</span><span class="p">])</span>
</span><span data-line="2067">        <span class="n">load</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_load</span><span class="p">(</span>
</span><span data-line="2068">            <span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;mode&quot;</span><span class="p">)</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span><span class="p">,</span>
</span><span data-line="2069">            <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">])</span> <span class="o">/</span> <span class="n">ratio</span><span class="p">,</span>
</span><span data-line="2070">            <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">])</span> <span class="o">/</span> <span class="n">power_fraction</span><span class="p">,</span>
</span><span data-line="2071">        <span class="p">)</span>
</span><span data-line="2072">        <span class="k">return</span> <span class="n">load</span><span class="p">,</span> <span class="n">flow</span> <span class="o">/</span> <span class="n">ratio</span>
</span><span data-line="2073">
</span><span data-line="2074">    <span class="k">def</span><span class="w"> </span><span class="nf">_report_part_load</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">result</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2075"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Write the part-load keys of a solved row and average a cycling one (in place).</span>
</span><span data-line="2076">
</span><span data-line="2077"><span class="sd">        Every row gets ``Q_request [W]`` (signed, as asked), ``Q_unmet [W]``</span>
</span><span data-line="2078"><span class="sd">        (how far the delivered heat falls short of the request, &gt;= 0) and the</span>
</span><span data-line="2079"><span class="sd">        cycling keys of :mod:`tmhp.cycling`. A row on the compressor&#39;s speed</span>
</span><span data-line="2080"><span class="sd">        floor is averaged over the cycling period: heat and flow rates and</span>
</span><span data-line="2081"><span class="sd">        the indoor fan with the capacity ratio, the compressor and the loop</span>
</span><span data-line="2082"><span class="sd">        pump with the power fraction. ``Q_bhe [W]`` and the two sums of</span>
</span><span data-line="2083"><span class="sd">        electrical input follow from the averaged terms, and</span>
</span><span data-line="2084"><span class="sd">        ``E_cmp_loss [W]`` stays ``E_cmp - E_cmp_ref`` (it then includes the</span>
</span><span data-line="2085"><span class="sd">        compressor&#39;s share of the cycling loss).</span>
</span><span data-line="2086"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2087">        <span class="n">averaged</span> <span class="o">=</span> <span class="n">report_cycling</span><span class="p">(</span>
</span><span data-line="2088">            <span class="n">result</span><span class="p">,</span>
</span><span data-line="2089">            <span class="bp">self</span><span class="o">.</span><span class="n">cycling</span><span class="p">,</span>
</span><span data-line="2090">            <span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="2091">            <span class="n">delivered_key</span><span class="o">=</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">,</span>
</span><span data-line="2092">            <span class="n">rate_keys</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_CYCLING_RATE_KEYS</span><span class="p">,</span>
</span><span data-line="2093">            <span class="n">power_keys</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_CYCLING_POWER_KEYS</span><span class="p">,</span>
</span><span data-line="2094">            <span class="n">delivery_power_keys</span><span class="o">=</span><span class="p">(</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">,),</span>
</span><span data-line="2095">        <span class="p">)</span>
</span><span data-line="2096">        <span class="k">if</span> <span class="n">averaged</span><span class="p">:</span>
</span><span data-line="2097">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_load</span><span class="p">(</span>
</span><span data-line="2098">                <span class="n">Q_r_iu</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">]),</span> <span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">])</span>
</span><span data-line="2099">            <span class="p">)</span>
</span><span data-line="2100">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_cmp_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_cmp_ref [W]&quot;</span><span class="p">]</span>
</span><span data-line="2101">            <span class="k">if</span> <span class="s2">&quot;E_cmp_plus_pmp [W]&quot;</span> <span class="ow">in</span> <span class="n">result</span><span class="p">:</span>
</span><span data-line="2102">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_cmp_plus_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="2103">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="2104">            <span class="k">if</span> <span class="n">math</span><span class="o">.</span><span class="n">isfinite</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">])):</span>
</span><span data-line="2105">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_a_iu_out [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_a_iu_in [W]&quot;</span><span class="p">])</span> <span class="o">/</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">]</span>
</span><span data-line="2106">        <span class="n">running</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span> <span class="ow">and</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">,</span> <span class="s2">&quot;none&quot;</span><span class="p">)</span> <span class="o">==</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="2107">        <span class="n">request</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">))</span>
</span><span data-line="2108">        <span class="n">delivered</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)))</span> <span class="k">if</span> <span class="n">running</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="2109">        <span class="n">unmet</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">request</span> <span class="o">-</span> <span class="n">delivered</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="2110">        <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_request [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="2111">        <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_unmet [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">unmet</span> <span class="k">if</span> <span class="n">unmet</span> <span class="o">&gt;</span> <span class="mf">1e-9</span> <span class="o">*</span> <span class="n">request</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="2112">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2113">
</span><span data-line="2114">    <span class="c1">#: Keys every row carries whatever path the point took, with the value on</span>
</span><span data-line="2115">    <span class="c1">#: a row they do not apply to (``None``: a name, NaN: a number) -- the</span>
</span><span data-line="2116">    <span class="c1">#: convention of the boilers&#39; rows (:mod:`tmhp._boiler_results`). A</span>
</span><span data-line="2117">    <span class="c1">#: dynamic frame is the union of its rows, so without them its columns</span>
</span><span data-line="2118">    <span class="c1">#: depend on what the run happened to do.</span>
</span><span data-line="2119">    <span class="n">_ROW_DEFAULTS</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="2120">        <span class="s2">&quot;capacity_binding&quot;</span><span class="p">:</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2121">        <span class="s2">&quot;Q_max [W]&quot;</span><span class="p">:</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2122">        <span class="s2">&quot;failure_detail&quot;</span><span class="p">:</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2123">        <span class="s2">&quot;indoor_approach [K]&quot;</span><span class="p">:</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2124">        <span class="s2">&quot;ground_approach [K]&quot;</span><span class="p">:</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2125">        <span class="s2">&quot;ground_balance&quot;</span><span class="p">:</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2126">    <span class="p">}</span>
</span><span data-line="2127">    <span class="c1">#: The same for the diagnostics of the coupled ground-flow solver&#39;s rows.</span>
</span><span data-line="2128">    <span class="n">_COUPLED_ROW_DEFAULTS</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="2129">        <span class="s2">&quot;ground_temperature_residual [K]&quot;</span><span class="p">:</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2130">        <span class="s2">&quot;candidate_ground_flow_ratio&quot;</span><span class="p">:</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2131">        <span class="s2">&quot;flow_optimizer_method&quot;</span><span class="p">:</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2132">    <span class="p">}</span>
</span><span data-line="2133">
</span><span data-line="2134">    <span class="k">def</span><span class="w"> </span><span class="nf">_complete_row</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">result</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span> <span class="o">*</span><span class="p">,</span> <span class="n">coupled</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">False</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2135"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Give a finished row the keys every row has, and its condenser dew point (in place).</span>
</span><span data-line="2136">
</span><span data-line="2137"><span class="sd">        Adds what the row&#39;s path did not write (:attr:`_ROW_DEFAULTS`; with</span>
</span><span data-line="2138"><span class="sd">        ``coupled`` the coupled solver&#39;s diagnostics too) and the suction</span>
</span><span data-line="2139"><span class="sd">        state keys of the discharge-temperature control, which a running</span>
</span><span data-line="2140"><span class="sd">        state has from the control and an off or failed row does not.</span>
</span><span data-line="2141"><span class="sd">        ``T_ref_cond_sat_v [°C]`` becomes the dew point of the condensing</span>
</span><span data-line="2142"><span class="sd">        pressure for a zeotropic blend</span>
</span><span data-line="2143"><span class="sd">        (:func:`~tmhp._boiler_results.report_condenser_dew_point`); for a pure</span>
</span><span data-line="2144"><span class="sd">        refrigerant nothing changes. No cycle or control quantity is touched.</span>
</span><span data-line="2145"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2146">        <span class="n">fill_missing</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ROW_DEFAULTS</span><span class="p">)</span>
</span><span data-line="2147">        <span class="k">if</span> <span class="n">coupled</span><span class="p">:</span>
</span><span data-line="2148">            <span class="n">fill_missing</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_COUPLED_ROW_DEFAULTS</span><span class="p">)</span>
</span><span data-line="2149">        <span class="n">running</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span> <span class="ow">and</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">,</span> <span class="s2">&quot;none&quot;</span><span class="p">)</span> <span class="o">==</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="2150">        <span class="n">superheat</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="2151">        <span class="k">if</span> <span class="n">running</span> <span class="ow">and</span> <span class="s2">&quot;T_ref_cmp_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">result</span> <span class="ow">and</span> <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span> <span class="ow">in</span> <span class="n">result</span><span class="p">:</span>
</span><span data-line="2152">            <span class="n">superheat</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;T_ref_cmp_in [°C]&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="2153">        <span class="n">fill_missing</span><span class="p">(</span>
</span><span data-line="2154">            <span class="n">result</span><span class="p">,</span>
</span><span data-line="2155">            <span class="p">{</span>
</span><span data-line="2156">                <span class="n">SUPERHEAT_KEY</span><span class="p">:</span> <span class="n">superheat</span><span class="p">,</span>
</span><span data-line="2157">                <span class="n">QUALITY_KEY</span><span class="p">:</span> <span class="mf">1.0</span> <span class="k">if</span> <span class="n">math</span><span class="o">.</span><span class="n">isfinite</span><span class="p">(</span><span class="n">superheat</span><span class="p">)</span> <span class="k">else</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2158">                <span class="n">CONTROL_KEY</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="2159">            <span class="p">},</span>
</span><span data-line="2160">        <span class="p">)</span>
</span><span data-line="2161">        <span class="k">return</span> <span class="n">report_condenser_dew_point</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="2162">
</span><span data-line="2163">    <span class="k">def</span><span class="w"> </span><span class="nf">_balanced_cell</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">search</span><span class="p">:</span> <span class="n">_IndoorSearch</span><span class="p">,</span> <span class="n">a</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">b</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2164"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Shrink ``[a, b]`` to its ground-balanced part (one end must be balanced).&quot;&quot;&quot;</span>
</span><span data-line="2165">        <span class="n">good_a</span><span class="p">,</span> <span class="n">good_b</span> <span class="o">=</span> <span class="n">search</span><span class="o">.</span><span class="n">balanced</span><span class="p">(</span><span class="n">a</span><span class="p">),</span> <span class="n">search</span><span class="o">.</span><span class="n">balanced</span><span class="p">(</span><span class="n">b</span><span class="p">)</span>
</span><span data-line="2166">        <span class="k">if</span> <span class="n">good_a</span> <span class="ow">and</span> <span class="n">good_b</span><span class="p">:</span>
</span><span data-line="2167">            <span class="k">return</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span>
</span><span data-line="2168">        <span class="k">if</span> <span class="ow">not</span> <span class="p">(</span><span class="n">good_a</span> <span class="ow">or</span> <span class="n">good_b</span><span class="p">):</span>
</span><span data-line="2169">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2170">        <span class="n">good</span><span class="p">,</span> <span class="n">bad</span> <span class="o">=</span> <span class="p">(</span><span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">)</span> <span class="k">if</span> <span class="n">good_a</span> <span class="k">else</span> <span class="p">(</span><span class="n">b</span><span class="p">,</span> <span class="n">a</span><span class="p">)</span>
</span><span data-line="2171">        <span class="k">while</span> <span class="nb">abs</span><span class="p">(</span><span class="n">bad</span> <span class="o">-</span> <span class="n">good</span><span class="p">)</span> <span class="o">&gt;</span> <span class="bp">self</span><span class="o">.</span><span class="n">_BALANCED_EDGE_TOL_K</span><span class="p">:</span>
</span><span data-line="2172">            <span class="n">mid</span> <span class="o">=</span> <span class="mf">0.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">good</span> <span class="o">+</span> <span class="n">bad</span><span class="p">)</span>
</span><span data-line="2173">            <span class="k">if</span> <span class="n">search</span><span class="o">.</span><span class="n">balanced</span><span class="p">(</span><span class="n">mid</span><span class="p">):</span>
</span><span data-line="2174">                <span class="n">good</span> <span class="o">=</span> <span class="n">mid</span>
</span><span data-line="2175">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2176">                <span class="n">bad</span> <span class="o">=</span> <span class="n">mid</span>
</span><span data-line="2177">        <span class="k">return</span> <span class="p">(</span><span class="n">a</span><span class="p">,</span> <span class="n">good</span><span class="p">)</span> <span class="k">if</span> <span class="n">good_a</span> <span class="k">else</span> <span class="p">(</span><span class="n">good</span><span class="p">,</span> <span class="n">b</span><span class="p">)</span>
</span><span data-line="2178">
</span><span data-line="2179">    <span class="k">def</span><span class="w"> </span><span class="nf">_fan_band</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">search</span><span class="p">:</span> <span class="n">_IndoorSearch</span><span class="p">,</span> <span class="n">a</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">b</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2180"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Indoor approaches in ``[a, b]`` at which the fan can carry the duty.</span>
</span><span data-line="2181">
</span><span data-line="2182"><span class="sd">        At a larger approach the coil carries more heat at any airflow, so the</span>
</span><span data-line="2183"><span class="sd">        signed capacity margin at the maximum fan flow rises from negative</span>
</span><span data-line="2184"><span class="sd">        (cannot carry the duty) and the margin at the minimum flow rises</span>
</span><span data-line="2185"><span class="sd">        through zero (cannot turn down far enough). The band between the two</span>
</span><span data-line="2186"><span class="sd">        roots is solved, not sampled.</span>
</span><span data-line="2187"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2188">        <span class="c1"># Both margins rise with the approach: a band needs the minimum-flow</span>
</span><span data-line="2189">        <span class="c1"># margin &lt;= 0 at the left end and the maximum-flow margin &gt;= 0 at the</span>
</span><span data-line="2190">        <span class="c1"># right end. Check what the balanced ends already tell before paying</span>
</span><span data-line="2191">        <span class="c1"># for the ground-balance edge.</span>
</span><span data-line="2192">        <span class="k">if</span> <span class="n">search</span><span class="o">.</span><span class="n">balanced</span><span class="p">(</span><span class="n">a</span><span class="p">)</span> <span class="ow">and</span> <span class="n">search</span><span class="o">.</span><span class="n">margin</span><span class="p">(</span><span class="n">a</span><span class="p">,</span> <span class="n">_IU_MARGIN_AT_MIN_FLOW</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2193">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2194">        <span class="k">if</span> <span class="n">search</span><span class="o">.</span><span class="n">balanced</span><span class="p">(</span><span class="n">b</span><span class="p">)</span> <span class="ow">and</span> <span class="n">search</span><span class="o">.</span><span class="n">margin</span><span class="p">(</span><span class="n">b</span><span class="p">,</span> <span class="n">_IU_MARGIN_AT_MAX_FLOW</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2195">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2196">        <span class="n">cell</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_balanced_cell</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">)</span>
</span><span data-line="2197">        <span class="k">if</span> <span class="n">cell</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2198">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2199">        <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">ValueError</span><span class="p">,</span> <span class="ne">RuntimeError</span><span class="p">):</span>
</span><span data-line="2200">            <span class="k">return</span> <span class="n">margin_feasible_interval</span><span class="p">(</span>
</span><span data-line="2201">                <span class="k">lambda</span> <span class="n">x</span><span class="p">:</span> <span class="n">search</span><span class="o">.</span><span class="n">margin</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">_IU_MARGIN_AT_MAX_FLOW</span><span class="p">),</span>
</span><span data-line="2202">                <span class="k">lambda</span> <span class="n">x</span><span class="p">:</span> <span class="n">search</span><span class="o">.</span><span class="n">margin</span><span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">_IU_MARGIN_AT_MIN_FLOW</span><span class="p">),</span>
</span><span data-line="2203">                <span class="n">cell</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span>
</span><span data-line="2204">                <span class="n">cell</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span>
</span><span data-line="2205">                <span class="n">xtol</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_BAND_EDGE_XTOL_K</span><span class="p">,</span>
</span><span data-line="2206">            <span class="p">)</span>
</span><span data-line="2207">        <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2208">
</span><span data-line="2209">    <span class="k">def</span><span class="w"> </span><span class="nf">_sample_band</span><span class="p">(</span>
</span><span data-line="2210">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2211">        <span class="n">search</span><span class="p">:</span> <span class="n">_IndoorSearch</span><span class="p">,</span>
</span><span data-line="2212">        <span class="n">band</span><span class="p">:</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">],</span>
</span><span data-line="2213">        <span class="n">accept</span><span class="p">:</span> <span class="n">Callable</span><span class="p">[[</span><span class="nb">float</span><span class="p">],</span> <span class="nb">bool</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2214">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2215"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Search a fan band: its inward-stepped edges, then the interior.</span>
</span><span data-line="2216">
</span><span data-line="2217"><span class="sd">        Without ``accept`` the interior is minimised; with it the band is only</span>
</span><span data-line="2218"><span class="sd">        probed (edges and middle) for an accepted point.</span>
</span><span data-line="2219"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2220">        <span class="n">lo</span><span class="p">,</span> <span class="n">hi</span> <span class="o">=</span> <span class="n">band</span>
</span><span data-line="2221">        <span class="n">step</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_BAND_EDGE_STEP_K</span>
</span><span data-line="2222">        <span class="n">check</span> <span class="o">=</span> <span class="n">accept</span> <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">search</span><span class="o">.</span><span class="n">feasible</span>
</span><span data-line="2223">        <span class="k">if</span> <span class="n">hi</span> <span class="o">-</span> <span class="n">lo</span> <span class="o">&lt;=</span> <span class="mf">2.0</span> <span class="o">*</span> <span class="n">step</span><span class="p">:</span>
</span><span data-line="2224">            <span class="c1"># A single point: equal fan limits, or a band at solver resolution.</span>
</span><span data-line="2225">            <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="p">(</span><span class="mf">0.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">lo</span> <span class="o">+</span> <span class="n">hi</span><span class="p">),</span> <span class="n">lo</span><span class="p">,</span> <span class="n">hi</span><span class="p">):</span>
</span><span data-line="2226">                <span class="k">if</span> <span class="n">check</span><span class="p">(</span><span class="n">x</span><span class="p">):</span>
</span><span data-line="2227">                    <span class="k">return</span>
</span><span data-line="2228">            <span class="k">return</span>
</span><span data-line="2229">        <span class="n">lo</span><span class="p">,</span> <span class="n">hi</span> <span class="o">=</span> <span class="n">lo</span> <span class="o">+</span> <span class="n">step</span><span class="p">,</span> <span class="n">hi</span> <span class="o">-</span> <span class="n">step</span>
</span><span data-line="2230">        <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2231">            <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="p">(</span><span class="n">lo</span><span class="p">,</span> <span class="n">hi</span><span class="p">,</span> <span class="mf">0.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">lo</span> <span class="o">+</span> <span class="n">hi</span><span class="p">)):</span>
</span><span data-line="2232">                <span class="k">if</span> <span class="n">accept</span><span class="p">(</span><span class="n">x</span><span class="p">):</span>
</span><span data-line="2233">                    <span class="k">return</span>
</span><span data-line="2234">            <span class="k">return</span>
</span><span data-line="2235">        <span class="n">search</span><span class="p">(</span><span class="n">lo</span><span class="p">)</span>
</span><span data-line="2236">        <span class="n">search</span><span class="p">(</span><span class="n">hi</span><span class="p">)</span>
</span><span data-line="2237">        <span class="n">minimize_scalar</span><span class="p">(</span>
</span><span data-line="2238">            <span class="n">search</span><span class="p">,</span>
</span><span data-line="2239">            <span class="n">bounds</span><span class="o">=</span><span class="p">(</span><span class="n">lo</span><span class="p">,</span> <span class="n">hi</span><span class="p">),</span>
</span><span data-line="2240">            <span class="n">method</span><span class="o">=</span><span class="s2">&quot;bounded&quot;</span><span class="p">,</span>
</span><span data-line="2241">            <span class="n">options</span><span class="o">=</span><span class="p">{</span><span class="s2">&quot;xatol&quot;</span><span class="p">:</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1e-2</span><span class="p">,</span> <span class="p">(</span><span class="n">hi</span> <span class="o">-</span> <span class="n">lo</span><span class="p">)</span> <span class="o">/</span> <span class="mf">20.0</span><span class="p">),</span> <span class="s2">&quot;maxiter&quot;</span><span class="p">:</span> <span class="mi">25</span><span class="p">},</span>
</span><span data-line="2242">        <span class="p">)</span>
</span><span data-line="2243">
</span><span data-line="2244">    <span class="k">def</span><span class="w"> </span><span class="nf">_search_indoor</span><span class="p">(</span>
</span><span data-line="2245">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2246">        <span class="n">search</span><span class="p">:</span> <span class="n">_IndoorSearch</span><span class="p">,</span>
</span><span data-line="2247">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="2248">        <span class="n">seed</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2249">        <span class="n">accept</span><span class="p">:</span> <span class="n">Callable</span><span class="p">[[</span><span class="nb">float</span><span class="p">],</span> <span class="nb">bool</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2250">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2251"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Locate the feasible indoor-approach band and search it.</span>
</span><span data-line="2252">
</span><span data-line="2253"><span class="sd">        Coarse samples locate the band. Its edges come from the fan capacity</span>
</span><span data-line="2254"><span class="sd">        margins (:meth:`_fan_band`), so an empty sample set is never taken as</span>
</span><span data-line="2255"><span class="sd">        proof that no operating point exists. Without ``accept`` the band</span>
</span><span data-line="2256"><span class="sd">        around the best sample is searched for the least objective; with it</span>
</span><span data-line="2257"><span class="sd">        the search stops at the first accepted point.</span>
</span><span data-line="2258"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2259">        <span class="n">lo_i</span><span class="p">,</span> <span class="n">hi_i</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">indoor_approach_min_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">indoor_approach_max_K</span>
</span><span data-line="2260">        <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">seed</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">accept</span><span class="p">(</span><span class="n">seed</span><span class="p">):</span>
</span><span data-line="2261">            <span class="k">return</span>
</span><span data-line="2262">        <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="n">lo_i</span><span class="p">,</span> <span class="n">hi_i</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_INDOOR_GRID_POINTS</span><span class="p">):</span>
</span><span data-line="2263">            <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">accept</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">x</span><span class="p">)):</span>
</span><span data-line="2264">                <span class="k">return</span>
</span><span data-line="2265">            <span class="n">search</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">x</span><span class="p">))</span>
</span><span data-line="2266">        <span class="n">samples</span> <span class="o">=</span> <span class="nb">sorted</span><span class="p">(</span><span class="n">x</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">search</span><span class="o">.</span><span class="n">rows</span> <span class="k">if</span> <span class="n">lo_i</span> <span class="o">&lt;=</span> <span class="n">x</span> <span class="o">&lt;=</span> <span class="n">hi_i</span><span class="p">)</span>
</span><span data-line="2267">        <span class="n">feasible</span> <span class="o">=</span> <span class="p">[</span><span class="n">x</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">samples</span> <span class="k">if</span> <span class="n">search</span><span class="o">.</span><span class="n">feasible</span><span class="p">(</span><span class="n">x</span><span class="p">)]</span>
</span><span data-line="2268">        <span class="k">if</span> <span class="n">feasible</span><span class="p">:</span>
</span><span data-line="2269">            <span class="n">best</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">feasible</span><span class="p">,</span> <span class="n">key</span><span class="o">=</span><span class="n">search</span><span class="p">)</span>
</span><span data-line="2270">            <span class="n">k</span> <span class="o">=</span> <span class="n">samples</span><span class="o">.</span><span class="n">index</span><span class="p">(</span><span class="n">best</span><span class="p">)</span>
</span><span data-line="2271">            <span class="n">left</span> <span class="o">=</span> <span class="n">samples</span><span class="p">[</span><span class="n">k</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span> <span class="k">if</span> <span class="n">k</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="n">best</span>
</span><span data-line="2272">            <span class="n">right</span> <span class="o">=</span> <span class="n">samples</span><span class="p">[</span><span class="n">k</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]</span> <span class="k">if</span> <span class="n">k</span> <span class="o">+</span> <span class="mi">1</span> <span class="o">&lt;</span> <span class="nb">len</span><span class="p">(</span><span class="n">samples</span><span class="p">)</span> <span class="k">else</span> <span class="n">best</span>
</span><span data-line="2273">            <span class="n">lo</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">left</span>
</span><span data-line="2274">            <span class="n">hi</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="n">right</span>
</span><span data-line="2275">            <span class="k">if</span> <span class="ow">not</span> <span class="n">search</span><span class="o">.</span><span class="n">feasible</span><span class="p">(</span><span class="n">left</span><span class="p">):</span>
</span><span data-line="2276">                <span class="n">band</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_fan_band</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">left</span><span class="p">,</span> <span class="n">best</span><span class="p">)</span>
</span><span data-line="2277">                <span class="n">lo</span> <span class="o">=</span> <span class="n">band</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="k">if</span> <span class="n">band</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">best</span>
</span><span data-line="2278">            <span class="k">if</span> <span class="ow">not</span> <span class="n">search</span><span class="o">.</span><span class="n">feasible</span><span class="p">(</span><span class="n">right</span><span class="p">):</span>
</span><span data-line="2279">                <span class="n">band</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_fan_band</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">best</span><span class="p">,</span> <span class="n">right</span><span class="p">)</span>
</span><span data-line="2280">                <span class="n">hi</span> <span class="o">=</span> <span class="n">band</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="k">if</span> <span class="n">band</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">best</span>
</span><span data-line="2281">            <span class="k">if</span> <span class="n">hi</span> <span class="o">&gt;</span> <span class="n">lo</span><span class="p">:</span>
</span><span data-line="2282">                <span class="bp">self</span><span class="o">.</span><span class="n">_sample_band</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="p">(</span><span class="n">lo</span><span class="p">,</span> <span class="n">hi</span><span class="p">),</span> <span class="n">accept</span><span class="p">)</span>
</span><span data-line="2283">            <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2284">                <span class="k">return</span>
</span><span data-line="2285">        <span class="k">for</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span> <span class="ow">in</span> <span class="nb">zip</span><span class="p">(</span><span class="n">samples</span><span class="p">,</span> <span class="n">samples</span><span class="p">[</span><span class="mi">1</span><span class="p">:],</span> <span class="n">strict</span><span class="o">=</span><span class="kc">False</span><span class="p">):</span>
</span><span data-line="2286">            <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">and</span> <span class="p">(</span><span class="n">search</span><span class="o">.</span><span class="n">feasible</span><span class="p">(</span><span class="n">a</span><span class="p">)</span> <span class="ow">or</span> <span class="n">search</span><span class="o">.</span><span class="n">feasible</span><span class="p">(</span><span class="n">b</span><span class="p">)):</span>
</span><span data-line="2287">                <span class="k">continue</span>
</span><span data-line="2288">            <span class="n">band</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_fan_band</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">a</span><span class="p">,</span> <span class="n">b</span><span class="p">)</span>
</span><span data-line="2289">            <span class="k">if</span> <span class="n">band</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2290">                <span class="k">continue</span>
</span><span data-line="2291">            <span class="bp">self</span><span class="o">.</span><span class="n">_sample_band</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">band</span><span class="p">,</span> <span class="n">accept</span><span class="p">)</span>
</span><span data-line="2292">            <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">search</span><span class="o">.</span><span class="n">best</span><span class="p">()[</span><span class="mi">0</span><span class="p">]</span> <span class="o">&lt;</span> <span class="n">OBJ_INFEASIBLE</span><span class="p">:</span>
</span><span data-line="2293">                <span class="k">return</span>
</span><span data-line="2294">            <span class="k">if</span> <span class="n">accept</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="nb">any</span><span class="p">(</span><span class="n">accept</span><span class="p">(</span><span class="n">x</span><span class="p">)</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">search</span><span class="o">.</span><span class="n">rows</span> <span class="k">if</span> <span class="n">band</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">x</span> <span class="o">&lt;=</span> <span class="n">band</span><span class="p">[</span><span class="mi">1</span><span class="p">]):</span>
</span><span data-line="2295">                <span class="k">return</span>
</span><span data-line="2296">
</span><span data-line="2297">    <span class="k">def</span><span class="w"> </span><span class="nf">_duty_deliverable</span><span class="p">(</span>
</span><span data-line="2298">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2299">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2300">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2301">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2302">        <span class="n">wall_K</span><span class="p">:</span> <span class="n">WallTemperature</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2303">        <span class="n">seed</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2304">        <span class="n">warm</span><span class="p">:</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2305">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">]:</span>
</span><span data-line="2306"><span class="w">        </span><span class="sd">&quot;&quot;&quot;An indoor approach at which this duty is met exactly, if one exists.&quot;&quot;&quot;</span>
</span><span data-line="2307">        <span class="n">search</span> <span class="o">=</span> <span class="n">_IndoorSearch</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">,</span> <span class="n">warm</span><span class="p">)</span>
</span><span data-line="2308">
</span><span data-line="2309">        <span class="k">def</span><span class="w"> </span><span class="nf">exact</span><span class="p">(</span><span class="n">load_approach</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">bool</span><span class="p">:</span>
</span><span data-line="2310">            <span class="n">value</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">row</span> <span class="o">=</span> <span class="n">search</span><span class="o">.</span><span class="n">entry</span><span class="p">(</span><span class="n">load_approach</span><span class="p">)</span>
</span><span data-line="2311">            <span class="k">return</span> <span class="p">(</span>
</span><span data-line="2312">                <span class="n">value</span> <span class="o">&lt;</span> <span class="n">OBJ_INFEASIBLE</span>
</span><span data-line="2313">                <span class="ow">and</span> <span class="n">row</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2314">                <span class="ow">and</span> <span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;capacity_clamped&quot;</span><span class="p">)</span> <span class="ow">is</span> <span class="kc">None</span>
</span><span data-line="2315">                <span class="ow">and</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">))</span> <span class="o">&lt;=</span> <span class="mf">1e-6</span> <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="2316">            <span class="p">)</span>
</span><span data-line="2317">
</span><span data-line="2318">        <span class="bp">self</span><span class="o">.</span><span class="n">_search_indoor</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">seed</span><span class="o">=</span><span class="n">seed</span><span class="p">,</span> <span class="n">accept</span><span class="o">=</span><span class="n">exact</span><span class="p">)</span>
</span><span data-line="2319">        <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">search</span><span class="o">.</span><span class="n">rows</span><span class="p">:</span>
</span><span data-line="2320">            <span class="k">if</span> <span class="n">exact</span><span class="p">(</span><span class="n">x</span><span class="p">):</span>
</span><span data-line="2321">                <span class="k">return</span> <span class="n">x</span><span class="p">,</span> <span class="n">search</span><span class="o">.</span><span class="n">entry</span><span class="p">(</span><span class="n">x</span><span class="p">)[</span><span class="mi">2</span><span class="p">]</span>
</span><span data-line="2322">        <span class="k">return</span> <span class="kc">None</span><span class="p">,</span> <span class="kc">None</span>
</span><span data-line="2323">
</span><span data-line="2324">    <span class="c1">#: Candidates at ``rps_max`` whose delivered heat is within this of the</span>
</span><span data-line="2325">    <span class="c1">#: largest deliver the same ceiling (the resolution to which a ceiling is</span>
</span><span data-line="2326">    <span class="c1">#: solved elsewhere: :meth:`_capacity_limited_operating_point`).</span>
</span><span data-line="2327">    <span class="n">_CEILING_HEAT_RTOL</span> <span class="o">=</span> <span class="mf">5e-3</span>
</span><span data-line="2328">    <span class="c1">#: Resolution of the indoor approach at which the heat reaches that band [K].</span>
</span><span data-line="2329">    <span class="n">_CEILING_APPROACH_XTOL_K</span> <span class="o">=</span> <span class="mf">1e-3</span>
</span><span data-line="2330">
</span><span data-line="2331">    <span class="k">def</span><span class="w"> </span><span class="nf">_least_power_at_ceiling</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">search</span><span class="p">:</span> <span class="n">_IndoorSearch</span><span class="p">,</span> <span class="n">best</span><span class="p">:</span> <span class="nb">dict</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2332"><span class="w">        </span><span class="sd">&quot;&quot;&quot;The flat-out candidate of least input among those delivering the largest heat.</span>
</span><span data-line="2333">
</span><span data-line="2334"><span class="sd">        With the compressor at ``rps_max`` the delivered heat hardly depends</span>
</span><span data-line="2335"><span class="sd">        on the indoor approach: across the band the fan can serve it varies</span>
</span><span data-line="2336"><span class="sd">        by a fraction of a percent (0.09 % for the default R1234yf unit at a</span>
</span><span data-line="2337"><span class="sd">        0 °C borehole wall), and not monotonically -- a higher condensing</span>
</span><span data-line="2338"><span class="sd">        temperature takes heat off the refrigerant flow and adds compressor</span>
</span><span data-line="2339"><span class="sd">        work, losses included. The electrical input rises by 6 % across the</span>
</span><span data-line="2340"><span class="sd">        same band. Ranking those candidates by delivered heat alone therefore</span>
</span><span data-line="2341"><span class="sd">        let a difference of a few watts decide between the largest airflow</span>
</span><span data-line="2342"><span class="sd">        and a starved coil, and a small change of any input moved the result</span>
</span><span data-line="2343"><span class="sd">        from one to the other (+1.4 % heat, -7.3 % COP in that example).</span>
</span><span data-line="2344">
</span><span data-line="2345"><span class="sd">        Heat within :attr:`_CEILING_HEAT_RTOL` of the largest counts as the</span>
</span><span data-line="2346"><span class="sd">        same ceiling, and among those candidates the one of least total</span>
</span><span data-line="2347"><span class="sd">        input is the operating point: normally the lower edge of the band,</span>
</span><span data-line="2348"><span class="sd">        the fan at its largest airflow and the least lift. Where the lower</span>
</span><span data-line="2349"><span class="sd">        edge delivers less than that, the approach at which the heat reaches</span>
</span><span data-line="2350"><span class="sd">        the band is solved, so the choice moves continuously with the inputs.</span>
</span><span data-line="2351"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2352">        <span class="n">lo_i</span><span class="p">,</span> <span class="n">hi_i</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">indoor_approach_min_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">indoor_approach_max_K</span>
</span><span data-line="2353">
</span><span data-line="2354">        <span class="k">def</span><span class="w"> </span><span class="nf">flat_out</span><span class="p">(</span><span class="n">x</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2355">            <span class="n">value</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">row</span> <span class="o">=</span> <span class="n">search</span><span class="o">.</span><span class="n">entry</span><span class="p">(</span><span class="n">x</span><span class="p">)</span>
</span><span data-line="2356">            <span class="k">if</span> <span class="n">row</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="ow">not</span> <span class="n">OBJ_CAPACITY_LIMITED</span> <span class="o">&lt;=</span> <span class="n">value</span> <span class="o">&lt;</span> <span class="n">OBJ_INFEASIBLE</span><span class="p">:</span>
</span><span data-line="2357">                <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2358">            <span class="k">return</span> <span class="n">row</span> <span class="k">if</span> <span class="n">row</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;capacity_clamped&quot;</span><span class="p">)</span> <span class="o">==</span> <span class="n">CAPACITY_CLAMPED_MAX</span> <span class="k">else</span> <span class="kc">None</span>
</span><span data-line="2359">
</span><span data-line="2360">        <span class="k">def</span><span class="w"> </span><span class="nf">heat</span><span class="p">(</span><span class="n">row</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">])</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2361">            <span class="k">return</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">]))</span>
</span><span data-line="2362">
</span><span data-line="2363">        <span class="n">threshold</span> <span class="o">=</span> <span class="p">(</span><span class="mf">1.0</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">_CEILING_HEAT_RTOL</span><span class="p">)</span> <span class="o">*</span> <span class="n">heat</span><span class="p">(</span><span class="n">best</span><span class="p">)</span>
</span><span data-line="2364">        <span class="n">samples</span> <span class="o">=</span> <span class="nb">sorted</span><span class="p">(</span><span class="n">x</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">search</span><span class="o">.</span><span class="n">rows</span> <span class="k">if</span> <span class="n">lo_i</span> <span class="o">&lt;=</span> <span class="n">x</span> <span class="o">&lt;=</span> <span class="n">hi_i</span><span class="p">)</span>
</span><span data-line="2365">        <span class="n">running</span> <span class="o">=</span> <span class="p">[</span><span class="n">x</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="n">samples</span> <span class="k">if</span> <span class="n">flat_out</span><span class="p">(</span><span class="n">x</span><span class="p">)</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">]</span>
</span><span data-line="2366">        <span class="k">if</span> <span class="ow">not</span> <span class="n">running</span><span class="p">:</span>
</span><span data-line="2367">            <span class="k">return</span> <span class="n">best</span>
</span><span data-line="2368">        <span class="c1"># The band&#39;s lower edge (largest airflow) is solved only next to the</span>
</span><span data-line="2369">        <span class="c1"># search&#39;s best sample; solve it where the band reaches further down.</span>
</span><span data-line="2370">        <span class="n">x_low</span> <span class="o">=</span> <span class="n">running</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
</span><span data-line="2371">        <span class="n">below</span> <span class="o">=</span> <span class="n">samples</span><span class="o">.</span><span class="n">index</span><span class="p">(</span><span class="n">x_low</span><span class="p">)</span> <span class="o">-</span> <span class="mi">1</span>
</span><span data-line="2372">        <span class="k">if</span> <span class="n">below</span> <span class="o">&gt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="2373">            <span class="n">band</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_fan_band</span><span class="p">(</span><span class="n">search</span><span class="p">,</span> <span class="n">samples</span><span class="p">[</span><span class="n">below</span><span class="p">],</span> <span class="n">x_low</span><span class="p">)</span>
</span><span data-line="2374">            <span class="k">if</span> <span class="n">band</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">band</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="n">band</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mf">2.0</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">_BAND_EDGE_STEP_K</span><span class="p">:</span>
</span><span data-line="2375">                <span class="n">edge</span> <span class="o">=</span> <span class="n">band</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">_BAND_EDGE_STEP_K</span>
</span><span data-line="2376">                <span class="k">if</span> <span class="n">flat_out</span><span class="p">(</span><span class="n">edge</span><span class="p">)</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2377">                    <span class="n">x_low</span> <span class="o">=</span> <span class="n">edge</span>
</span><span data-line="2378">        <span class="n">low</span> <span class="o">=</span> <span class="n">flat_out</span><span class="p">(</span><span class="n">x_low</span><span class="p">)</span>
</span><span data-line="2379">        <span class="n">qualifying</span> <span class="o">=</span> <span class="p">[</span>
</span><span data-line="2380">            <span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">row</span><span class="p">)</span> <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="nb">sorted</span><span class="p">(</span><span class="n">search</span><span class="o">.</span><span class="n">rows</span><span class="p">)</span> <span class="k">if</span> <span class="p">(</span><span class="n">row</span> <span class="o">:=</span> <span class="n">flat_out</span><span class="p">(</span><span class="n">x</span><span class="p">))</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">heat</span><span class="p">(</span><span class="n">row</span><span class="p">)</span> <span class="o">&gt;=</span> <span class="n">threshold</span>
</span><span data-line="2381">        <span class="p">]</span>
</span><span data-line="2382">        <span class="k">if</span> <span class="n">low</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">heat</span><span class="p">(</span><span class="n">low</span><span class="p">)</span> <span class="o">&lt;</span> <span class="n">threshold</span><span class="p">:</span>
</span><span data-line="2383">            <span class="n">above</span> <span class="o">=</span> <span class="p">[</span><span class="n">x</span> <span class="k">for</span> <span class="n">x</span><span class="p">,</span> <span class="n">_</span> <span class="ow">in</span> <span class="n">qualifying</span> <span class="k">if</span> <span class="n">x</span> <span class="o">&gt;</span> <span class="n">x_low</span><span class="p">]</span>
</span><span data-line="2384">            <span class="k">if</span> <span class="n">above</span><span class="p">:</span>
</span><span data-line="2385">                <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">ValueError</span><span class="p">,</span> <span class="ne">RuntimeError</span><span class="p">,</span> <span class="ne">TypeError</span><span class="p">):</span>
</span><span data-line="2386">
</span><span data-line="2387">                    <span class="k">def</span><span class="w"> </span><span class="nf">short</span><span class="p">(</span><span class="n">x</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2388">                        <span class="n">row</span> <span class="o">=</span> <span class="n">flat_out</span><span class="p">(</span><span class="n">x</span><span class="p">)</span>
</span><span data-line="2389">                        <span class="k">if</span> <span class="n">row</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2390">                            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="s2">&quot;no flat-out candidate inside the band&quot;</span><span class="p">)</span>
</span><span data-line="2391">                        <span class="k">return</span> <span class="n">heat</span><span class="p">(</span><span class="n">row</span><span class="p">)</span> <span class="o">-</span> <span class="n">threshold</span>
</span><span data-line="2392">
</span><span data-line="2393">                    <span class="n">root</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">brentq</span><span class="p">(</span><span class="n">short</span><span class="p">,</span> <span class="n">x_low</span><span class="p">,</span> <span class="nb">min</span><span class="p">(</span><span class="n">above</span><span class="p">),</span> <span class="n">xtol</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_CEILING_APPROACH_XTOL_K</span><span class="p">))</span>
</span><span data-line="2394">                    <span class="k">for</span> <span class="n">x</span> <span class="ow">in</span> <span class="p">(</span><span class="n">root</span><span class="p">,</span> <span class="n">root</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">_CEILING_APPROACH_XTOL_K</span><span class="p">):</span>
</span><span data-line="2395">                        <span class="n">row</span> <span class="o">=</span> <span class="n">flat_out</span><span class="p">(</span><span class="n">x</span><span class="p">)</span>
</span><span data-line="2396">                        <span class="k">if</span> <span class="n">row</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">heat</span><span class="p">(</span><span class="n">row</span><span class="p">)</span> <span class="o">&gt;=</span> <span class="n">threshold</span><span class="p">:</span>
</span><span data-line="2397">                            <span class="n">qualifying</span><span class="o">.</span><span class="n">append</span><span class="p">((</span><span class="n">x</span><span class="p">,</span> <span class="n">row</span><span class="p">))</span>
</span><span data-line="2398">                            <span class="k">break</span>
</span><span data-line="2399">        <span class="k">if</span> <span class="ow">not</span> <span class="n">qualifying</span><span class="p">:</span>
</span><span data-line="2400">            <span class="k">return</span> <span class="n">best</span>
</span><span data-line="2401">        <span class="k">return</span> <span class="nb">min</span><span class="p">(</span><span class="n">qualifying</span><span class="p">,</span> <span class="n">key</span><span class="o">=</span><span class="k">lambda</span> <span class="n">item</span><span class="p">:</span> <span class="nb">float</span><span class="p">(</span><span class="n">item</span><span class="p">[</span><span class="mi">1</span><span class="p">][</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">]))[</span><span class="mi">1</span><span class="p">]</span>
</span><span data-line="2402">
</span><span data-line="2403">    <span class="nd">@staticmethod</span>
</span><span data-line="2404">    <span class="k">def</span><span class="w"> </span><span class="nf">_warm_from</span><span class="p">(</span><span class="n">row</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="2405"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Ground-closure warm start taken from a solved row.&quot;&quot;&quot;</span>
</span><span data-line="2406">        <span class="k">if</span> <span class="n">row</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2407">            <span class="k">return</span> <span class="p">{}</span>
</span><span data-line="2408">        <span class="k">return</span> <span class="p">{</span><span class="s2">&quot;g&quot;</span><span class="p">:</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;ground_approach [K]&quot;</span><span class="p">]),</span> <span class="s2">&quot;T_out&quot;</span><span class="p">:</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">]))}</span>
</span><span data-line="2409">
</span><span data-line="2410">    <span class="k">def</span><span class="w"> </span><span class="nf">_capacity_limited_operating_point</span><span class="p">(</span>
</span><span data-line="2411">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2412">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2413">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2414">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2415">        <span class="n">wall_K</span><span class="p">:</span> <span class="n">WallTemperature</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2416">        <span class="n">rel_tol</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">5e-3</span><span class="p">,</span>
</span><span data-line="2417">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2418"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Largest deliverable duty below the request, reported as a ceiling.</span>
</span><span data-line="2419">
</span><span data-line="2420"><span class="sd">        A ladder of trial duties brackets the ceiling and a bisection closes on</span>
</span><span data-line="2421"><span class="sd">        it. Each duty is tested by the fan-band search (:meth:`_search_indoor`),</span>
</span><span data-line="2422"><span class="sd">        so a narrow fan range does not turn into an artificial ceiling. Returns</span>
</span><span data-line="2423"><span class="sd">        ``None`` when no duty below the request can be delivered exactly.</span>
</span><span data-line="2424"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2425">        <span class="n">sign</span> <span class="o">=</span> <span class="o">-</span><span class="mf">1.0</span> <span class="k">if</span> <span class="n">Q_r_iu</span> <span class="o">&lt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="2426">        <span class="n">request</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="2427">        <span class="n">rungs</span> <span class="o">=</span> <span class="p">[</span>
</span><span data-line="2428">            <span class="n">f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span>
</span><span data-line="2429">            <span class="k">for</span> <span class="n">f</span> <span class="ow">in</span> <span class="p">(</span><span class="mf">0.1</span><span class="p">,</span> <span class="mf">0.2</span><span class="p">,</span> <span class="mf">0.35</span><span class="p">,</span> <span class="mf">0.5</span><span class="p">,</span> <span class="mf">0.75</span><span class="p">,</span> <span class="mf">1.0</span><span class="p">,</span> <span class="mf">1.25</span><span class="p">,</span> <span class="mf">1.5</span><span class="p">,</span> <span class="mf">2.0</span><span class="p">,</span> <span class="mf">2.5</span><span class="p">,</span> <span class="mf">3.0</span><span class="p">,</span> <span class="mf">4.0</span><span class="p">)</span>
</span><span data-line="2430">            <span class="k">if</span> <span class="n">f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="o">&lt;</span> <span class="n">request</span>
</span><span data-line="2431">        <span class="p">]</span>
</span><span data-line="2432">        <span class="n">lo_q</span><span class="p">,</span> <span class="n">lo_x</span><span class="p">,</span> <span class="n">lo_row</span> <span class="o">=</span> <span class="mf">0.0</span><span class="p">,</span> <span class="kc">None</span><span class="p">,</span> <span class="kc">None</span>
</span><span data-line="2433">        <span class="n">hi_q</span> <span class="o">=</span> <span class="n">request</span>
</span><span data-line="2434">        <span class="k">for</span> <span class="n">q</span> <span class="ow">in</span> <span class="n">rungs</span><span class="p">:</span>
</span><span data-line="2435">            <span class="n">x</span><span class="p">,</span> <span class="n">row</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_duty_deliverable</span><span class="p">(</span><span class="n">sign</span> <span class="o">*</span> <span class="n">q</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">,</span> <span class="n">lo_x</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_warm_from</span><span class="p">(</span><span class="n">lo_row</span><span class="p">))</span>
</span><span data-line="2436">            <span class="k">if</span> <span class="n">row</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2437">                <span class="n">lo_q</span><span class="p">,</span> <span class="n">lo_x</span><span class="p">,</span> <span class="n">lo_row</span> <span class="o">=</span> <span class="n">q</span><span class="p">,</span> <span class="n">x</span><span class="p">,</span> <span class="n">row</span>
</span><span data-line="2438">            <span class="k">elif</span> <span class="n">lo_row</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2439">                <span class="n">hi_q</span> <span class="o">=</span> <span class="n">q</span>
</span><span data-line="2440">                <span class="k">break</span>
</span><span data-line="2441">        <span class="k">if</span> <span class="n">lo_row</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2442">            <span class="k">return</span> <span class="kc">None</span>
</span><span data-line="2443">        <span class="k">while</span> <span class="n">hi_q</span> <span class="o">-</span> <span class="n">lo_q</span> <span class="o">&gt;</span> <span class="n">rel_tol</span> <span class="o">*</span> <span class="n">hi_q</span><span class="p">:</span>
</span><span data-line="2444">            <span class="n">mid</span> <span class="o">=</span> <span class="mf">0.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">lo_q</span> <span class="o">+</span> <span class="n">hi_q</span><span class="p">)</span>
</span><span data-line="2445">            <span class="n">x</span><span class="p">,</span> <span class="n">row</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_duty_deliverable</span><span class="p">(</span><span class="n">sign</span> <span class="o">*</span> <span class="n">mid</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">,</span> <span class="n">lo_x</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_warm_from</span><span class="p">(</span><span class="n">lo_row</span><span class="p">))</span>
</span><span data-line="2446">            <span class="k">if</span> <span class="n">row</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2447">                <span class="n">lo_q</span><span class="p">,</span> <span class="n">lo_x</span><span class="p">,</span> <span class="n">lo_row</span> <span class="o">=</span> <span class="n">mid</span><span class="p">,</span> <span class="n">x</span><span class="p">,</span> <span class="n">row</span>
</span><span data-line="2448">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2449">                <span class="n">hi_q</span> <span class="o">=</span> <span class="n">mid</span>
</span><span data-line="2450">        <span class="k">assert</span> <span class="n">lo_x</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2451">        <span class="c1"># Just past the ceiling, did the compressor or a heat exchanger stop it?</span>
</span><span data-line="2452">        <span class="n">_</span><span class="p">,</span> <span class="n">probe</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_close_ground_side</span><span class="p">(</span><span class="n">lo_x</span><span class="p">,</span> <span class="n">sign</span> <span class="o">*</span> <span class="nb">min</span><span class="p">(</span><span class="n">request</span><span class="p">,</span> <span class="mf">1.05</span> <span class="o">*</span> <span class="n">lo_q</span><span class="p">),</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">,</span> <span class="p">{})</span>
</span><span data-line="2453">        <span class="n">binding</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="2454">            <span class="s2">&quot;compressor&quot;</span> <span class="k">if</span> <span class="n">probe</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">probe</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;capacity_clamped&quot;</span><span class="p">)</span> <span class="o">==</span> <span class="n">CAPACITY_CLAMPED_MAX</span> <span class="k">else</span> <span class="s2">&quot;cycle&quot;</span>
</span><span data-line="2455">        <span class="p">)</span>
</span><span data-line="2456">        <span class="k">if</span> <span class="n">binding</span> <span class="o">==</span> <span class="s2">&quot;cycle&quot;</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_dis_max</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2457">            <span class="c1"># Refused under the discharge limit, deliverable without it?</span>
</span><span data-line="2458">            <span class="n">limit</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_dis_max</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_dis_max</span><span class="p">,</span> <span class="kc">None</span>
</span><span data-line="2459">            <span class="k">try</span><span class="p">:</span>
</span><span data-line="2460">                <span class="n">x_free</span><span class="p">,</span> <span class="n">_</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_duty_deliverable</span><span class="p">(</span><span class="n">sign</span> <span class="o">*</span> <span class="n">hi_q</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">,</span> <span class="n">lo_x</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_warm_from</span><span class="p">(</span><span class="n">lo_row</span><span class="p">))</span>
</span><span data-line="2461">            <span class="k">finally</span><span class="p">:</span>
</span><span data-line="2462">                <span class="bp">self</span><span class="o">.</span><span class="n">T_dis_max</span> <span class="o">=</span> <span class="n">limit</span>
</span><span data-line="2463">            <span class="k">if</span> <span class="n">x_free</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2464">                <span class="n">binding</span> <span class="o">=</span> <span class="n">BINDING_DISCHARGE</span>
</span><span data-line="2465">        <span class="c1"># ``lo_row`` is the first approach found to deliver the ceiling duty,</span>
</span><span data-line="2466">        <span class="c1"># which depends on where the bisection came from. The operating point</span>
</span><span data-line="2467">        <span class="c1"># is the one of least input at that duty: solve it the ordinary way.</span>
</span><span data-line="2468">        <span class="n">search</span> <span class="o">=</span> <span class="n">_IndoorSearch</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">sign</span> <span class="o">*</span> <span class="n">lo_q</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_warm_from</span><span class="p">(</span><span class="n">lo_row</span><span class="p">))</span>
</span><span data-line="2469">        <span class="bp">self</span><span class="o">.</span><span class="n">_search_indoor</span><span class="p">(</span><span class="n">search</span><span class="p">)</span>
</span><span data-line="2470">        <span class="n">value</span><span class="p">,</span> <span class="n">_</span><span class="p">,</span> <span class="n">least</span> <span class="o">=</span> <span class="n">search</span><span class="o">.</span><span class="n">best</span><span class="p">()</span>
</span><span data-line="2471">        <span class="k">if</span> <span class="p">(</span>
</span><span data-line="2472">            <span class="n">least</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2473">            <span class="ow">and</span> <span class="n">value</span> <span class="o">&lt;</span> <span class="n">OBJ_CAPACITY_LIMITED</span>
</span><span data-line="2474">            <span class="ow">and</span> <span class="n">least</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;capacity_clamped&quot;</span><span class="p">)</span> <span class="ow">is</span> <span class="kc">None</span>
</span><span data-line="2475">            <span class="ow">and</span> <span class="nb">abs</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">least</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="n">lo_q</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="mf">1e-6</span> <span class="o">*</span> <span class="n">lo_q</span>
</span><span data-line="2476">            <span class="ow">and</span> <span class="nb">float</span><span class="p">(</span><span class="n">least</span><span class="p">[</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">])</span> <span class="o">&lt;</span> <span class="nb">float</span><span class="p">(</span><span class="n">lo_row</span><span class="p">[</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">])</span>
</span><span data-line="2477">        <span class="p">):</span>
</span><span data-line="2478">            <span class="n">lo_row</span> <span class="o">=</span> <span class="n">least</span>
</span><span data-line="2479">        <span class="n">result</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">lo_row</span><span class="p">)</span>
</span><span data-line="2480">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">(</span>
</span><span data-line="2481">            <span class="p">{</span>
</span><span data-line="2482">                <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="2483">                <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="s2">&quot;none&quot;</span><span class="p">,</span>
</span><span data-line="2484">                <span class="s2">&quot;capacity_clamped&quot;</span><span class="p">:</span> <span class="n">CAPACITY_CLAMPED_MAX</span><span class="p">,</span>
</span><span data-line="2485">                <span class="s2">&quot;Q_request [W]&quot;</span><span class="p">:</span> <span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="2486">                <span class="s2">&quot;Q_max [W]&quot;</span><span class="p">:</span> <span class="n">lo_q</span><span class="p">,</span>
</span><span data-line="2487">                <span class="s2">&quot;capacity_binding&quot;</span><span class="p">:</span> <span class="n">binding</span><span class="p">,</span>
</span><span data-line="2488">            <span class="p">}</span>
</span><span data-line="2489">        <span class="p">)</span>
</span><span data-line="2490">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2491">
</span><span data-line="2492">    <span class="k">def</span><span class="w"> </span><span class="nf">_failed_operating_point</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">reason</span><span class="p">:</span> <span class="nb">str</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2493"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Off state carrying the failure: no heat, no power, NaN COP.&quot;&quot;&quot;</span>
</span><span data-line="2494">        <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="2495">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2496">            <span class="n">result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="2497">                <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="2498">                <span class="s2">&quot;mode&quot;</span><span class="p">:</span> <span class="s2">&quot;off&quot;</span><span class="p">,</span>
</span><span data-line="2499">                <span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2500">                <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2501">                <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2502">                <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2503">                <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2504">                <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">,</span>
</span><span data-line="2505">                <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="2506">                <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="2507">            <span class="p">}</span>
</span><span data-line="2508">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">({</span><span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span> <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="n">reason</span><span class="p">,</span> <span class="s2">&quot;Q_request [W]&quot;</span><span class="p">:</span> <span class="n">Q_r_iu</span><span class="p">})</span>
</span><span data-line="2509">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2510">
</span><span data-line="2511">    <span class="c1"># =============================================================</span>
</span><span data-line="2512">    <span class="c1"># BHE g-function superposition</span>
</span><span data-line="2513">    <span class="c1"># =============================================================</span>
</span><span data-line="2514">
</span><span data-line="2515">    <span class="c1"># Step-mean responses of the run in progress, set by analyze_dynamic:</span>
</span><span data-line="2516">    <span class="c1"># (time grid, g-function, step length, ḡ for every lag in reverse order).</span>
</span><span data-line="2517">    <span class="n">_bhe_step_mean</span><span class="p">:</span> <span class="nb">tuple</span><span class="p">[</span><span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">Any</span><span class="p">,</span> <span class="nb">float</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2518">
</span><span data-line="2519">    <span class="k">def</span><span class="w"> </span><span class="nf">_bhe_history_rise</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">n</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">pulses</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">upto</span><span class="p">:</span> <span class="nb">int</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2520"><span class="w">        </span><span class="sd">&quot;&quot;&quot;``Σ_{i&lt;upto} p_i · ḡ(t_n − t_i)`` [K]: wall response at step ``n`` to the first ``upto`` pulses.</span>
</span><span data-line="2521">
</span><span data-line="2522"><span class="sd">        Inside :meth:`analyze_dynamic` the step-mean response of every lag is</span>
</span><span data-line="2523"><span class="sd">        tabulated once and this is one contiguous dot product (as in</span>
</span><span data-line="2524"><span class="sd">        :class:`~tmhp.ground_coupling.AggregateGFunctionCoupler`). Called on</span>
</span><span data-line="2525"><span class="sd">        its own, with another time grid, step or g-function, it evaluates the</span>
</span><span data-line="2526"><span class="sd">        g-function for the recorded pulses.</span>
</span><span data-line="2527"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2528">        <span class="k">if</span> <span class="n">upto</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="2529">            <span class="k">return</span> <span class="mf">0.0</span>
</span><span data-line="2530">        <span class="n">table</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_step_mean</span>
</span><span data-line="2531">        <span class="k">if</span> <span class="n">table</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">table</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="ow">is</span> <span class="n">time_arr</span> <span class="ow">and</span> <span class="n">table</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="ow">is</span> <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span> <span class="ow">and</span> <span class="n">table</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">==</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">:</span>
</span><span data-line="2532">            <span class="n">rev</span> <span class="o">=</span> <span class="n">table</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span>
</span><span data-line="2533">            <span class="n">start</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">rev</span><span class="p">)</span> <span class="o">-</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">n</span>  <span class="c1"># ḡ[n-i] for i = 0..upto-1 is rev[start + i]</span>
</span><span data-line="2534">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">pulses</span><span class="p">[:</span><span class="n">upto</span><span class="p">],</span> <span class="n">rev</span><span class="p">[</span><span class="n">start</span> <span class="p">:</span> <span class="n">start</span> <span class="o">+</span> <span class="n">upto</span><span class="p">]))</span>
</span><span data-line="2535">        <span class="n">idx</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">flatnonzero</span><span class="p">(</span><span class="n">pulses</span><span class="p">[:</span><span class="n">upto</span><span class="p">])</span>
</span><span data-line="2536">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">idx</span><span class="p">)</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="2537">            <span class="k">return</span> <span class="mf">0.0</span>
</span><span data-line="2538">        <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">pulses</span><span class="p">[</span><span class="n">idx</span><span class="p">],</span> <span class="n">g_step_mean</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">-</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">idx</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">)))</span>
</span><span data-line="2539">
</span><span data-line="2540">    <span class="c1"># Step-mean *wall* responses of the run in progress (dynamic borehole only):</span>
</span><span data-line="2541">    <span class="c1"># (the step-mean table they belong to, W̄ for every lag in reverse order).</span>
</span><span data-line="2542">    <span class="n">_bhe_wall_mean</span><span class="p">:</span> <span class="nb">tuple</span><span class="p">[</span><span class="n">Any</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2543">    <span class="c1"># Run-window response of the run in progress (dynamic borehole with the</span>
</span><span data-line="2544">    <span class="c1"># cycling model only; set by analyze_dynamic).</span>
</span><span data-line="2545">    <span class="n">_bhe_run_history</span><span class="p">:</span> <span class="n">_RunHistory</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2546">
</span><span data-line="2547">    <span class="k">def</span><span class="w"> </span><span class="nf">_bhe_wall_rise</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">n</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">pulses</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span> <span class="n">rise</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2548"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Physical borehole-wall rise [K] at step ``n`` for the pulses recorded up to it.</span>
</span><span data-line="2549">
</span><span data-line="2550"><span class="sd">        ``rise`` is the superposition with the model&#39;s g-function. For a</span>
</span><span data-line="2551"><span class="sd">        plain g-function that is the wall. A g-function with borehole heat</span>
</span><span data-line="2552"><span class="sd">        capacity (:class:`~tmhp.borehole_capacity.DynamicGFunction`) is</span>
</span><span data-line="2553"><span class="sd">        fluid-referenced: ``rise`` is the wall that gives the dynamic fluid</span>
</span><span data-line="2554"><span class="sd">        temperature through ``T_f = T_wall − q&#39; R_b``, and the wall itself is</span>
</span><span data-line="2555"><span class="sd">        the same pulse sum with its wall response (``wall_step_mean``).</span>
</span><span data-line="2556"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2557">        <span class="n">wall_mean</span> <span class="o">=</span> <span class="nb">getattr</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">,</span> <span class="s2">&quot;wall_step_mean&quot;</span><span class="p">,</span> <span class="kc">None</span><span class="p">)</span>
</span><span data-line="2558">        <span class="k">if</span> <span class="n">wall_mean</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2559">            <span class="k">return</span> <span class="n">rise</span>
</span><span data-line="2560">        <span class="n">table</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_step_mean</span>
</span><span data-line="2561">        <span class="k">if</span> <span class="n">table</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">table</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="ow">is</span> <span class="n">time_arr</span> <span class="ow">and</span> <span class="n">table</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="ow">is</span> <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span> <span class="ow">and</span> <span class="n">table</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span> <span class="o">==</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">:</span>
</span><span data-line="2562">            <span class="n">cached</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_wall_mean</span>
</span><span data-line="2563">            <span class="k">if</span> <span class="n">cached</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="n">cached</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">table</span><span class="p">:</span>
</span><span data-line="2564">                <span class="n">lags</span> <span class="o">=</span> <span class="n">time_arr</span> <span class="o">-</span> <span class="n">time_arr</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span>
</span><span data-line="2565">                <span class="n">cached</span> <span class="o">=</span> <span class="p">(</span><span class="n">table</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">ascontiguousarray</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">asarray</span><span class="p">(</span><span class="n">wall_mean</span><span class="p">(</span><span class="n">lags</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">),</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)[::</span><span class="o">-</span><span class="mi">1</span><span class="p">]))</span>
</span><span data-line="2566">                <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_wall_mean</span> <span class="o">=</span> <span class="n">cached</span>
</span><span data-line="2567">            <span class="n">rev</span> <span class="o">=</span> <span class="n">cached</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
</span><span data-line="2568">            <span class="n">start</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">rev</span><span class="p">)</span> <span class="o">-</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">n</span>
</span><span data-line="2569">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">pulses</span><span class="p">[:</span> <span class="n">n</span> <span class="o">+</span> <span class="mi">1</span><span class="p">],</span> <span class="n">rev</span><span class="p">[</span><span class="n">start</span> <span class="p">:</span> <span class="n">start</span> <span class="o">+</span> <span class="n">n</span> <span class="o">+</span> <span class="mi">1</span><span class="p">]))</span>
</span><span data-line="2570">        <span class="n">idx</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">flatnonzero</span><span class="p">(</span><span class="n">pulses</span><span class="p">[:</span> <span class="n">n</span> <span class="o">+</span> <span class="mi">1</span><span class="p">])</span>
</span><span data-line="2571">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">idx</span><span class="p">)</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="2572">            <span class="k">return</span> <span class="mf">0.0</span>
</span><span data-line="2573">        <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">dot</span><span class="p">(</span><span class="n">pulses</span><span class="p">[</span><span class="n">idx</span><span class="p">],</span> <span class="n">wall_mean</span><span class="p">(</span><span class="n">time_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">-</span> <span class="n">time_arr</span><span class="p">[</span><span class="n">idx</span><span class="p">],</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span><span class="p">)))</span>
</span><span data-line="2574">
</span><span data-line="2575">    <span class="k">def</span><span class="w"> </span><span class="nf">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="2576">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2577">        <span class="n">n</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="2578">        <span class="n">time_arr</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span>
</span><span data-line="2579">        <span class="n">Q_bhe_unit_pulse</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">ndarray</span><span class="p">,</span>
</span><span data-line="2580">        <span class="n">Q_bhe_unit_old</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2581">        <span class="n">hp_result</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span>
</span><span data-line="2582">        <span class="n">hp_is_on</span><span class="p">:</span> <span class="nb">bool</span><span class="p">,</span>
</span><span data-line="2583">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2584"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Temporal superposition for BHE — from GSHPB.</span>
</span><span data-line="2585">
</span><span data-line="2586"><span class="sd">        ``T_bhe`` is the borehole wall (step mean). With the dynamic borehole</span>
</span><span data-line="2587"><span class="sd">        the fluid temperatures are computed from the fluid-referenced wall</span>
</span><span data-line="2588"><span class="sd">        (see :meth:`_bhe_wall_rise`), as before; only the reported wall is the</span>
</span><span data-line="2589"><span class="sd">        physical one.</span>
</span><span data-line="2590">
</span><span data-line="2591"><span class="sd">        The ground history takes the row&#39;s ``Q_bhe [W]``: the step-mean load,</span>
</span><span data-line="2592"><span class="sd">        which for a cycling row is the mean over the cycling period, recorded</span>
</span><span data-line="2593"><span class="sd">        once. The fluid temperatures written to the row are those of the</span>
</span><span data-line="2594"><span class="sd">        running machine (:meth:`_running_ground_side`): the borehole</span>
</span><span data-line="2595"><span class="sd">        resistance and the loop temperature difference act on the running</span>
</span><span data-line="2596"><span class="sd">        load. They start from the step-mean wall under the mean load with the</span>
</span><span data-line="2597"><span class="sd">        steady borehole, and with the dynamic borehole from the wall over the</span>
</span><span data-line="2598"><span class="sd">        run under the running load (:class:`_StepWall`); the two are the same</span>
</span><span data-line="2599"><span class="sd">        thing for a row in continuous operation.</span>
</span><span data-line="2600"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2601">        <span class="n">Q_bhe_unit</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="2602">            <span class="n">calc_borefield_linear_load</span><span class="p">(</span><span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">),</span> <span class="bp">self</span><span class="o">.</span><span class="n">n_boreholes</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="2603">        <span class="p">)</span>
</span><span data-line="2604">        <span class="n">Q_bhe_running</span><span class="p">,</span> <span class="n">dV_running</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_running_ground_side</span><span class="p">(</span><span class="n">hp_result</span><span class="p">)</span> <span class="k">if</span> <span class="n">hp_is_on</span> <span class="k">else</span> <span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_b_f_m3s</span><span class="p">)</span>
</span><span data-line="2605">        <span class="n">Q_bhe_unit_running</span> <span class="o">=</span> <span class="n">calc_borefield_linear_load</span><span class="p">(</span><span class="n">Q_bhe_running</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">n_boreholes</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="2606">        <span class="c1"># The run&#39;s wall is a preview: read it before this step&#39;s load is recorded.</span>
</span><span data-line="2607">        <span class="n">run</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_run_history</span>
</span><span data-line="2608">        <span class="n">T_run_wall_K</span> <span class="o">=</span> <span class="kc">None</span> <span class="k">if</span> <span class="n">run</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">run</span><span class="o">.</span><span class="n">running_wall_K</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">,</span> <span class="n">Q_bhe_unit</span><span class="p">,</span> <span class="n">Q_bhe_unit_running</span><span class="p">)</span>
</span><span data-line="2609">
</span><span data-line="2610">        <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">Q_bhe_unit</span> <span class="o">-</span> <span class="n">Q_bhe_unit_old</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">1e-6</span><span class="p">:</span>
</span><span data-line="2611">            <span class="n">Q_bhe_unit_pulse</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">-</span> <span class="n">Q_bhe_unit_old</span>
</span><span data-line="2612">            <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span>
</span><span data-line="2613">        <span class="k">if</span> <span class="n">run</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2614">            <span class="n">run</span><span class="o">.</span><span class="n">record</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">,</span> <span class="n">Q_bhe_unit</span><span class="p">)</span>
</span><span data-line="2615">
</span><span data-line="2616">        <span class="c1"># Step-mean response over [t_n, t_n + dt], own pulse included (#96 G4).</span>
</span><span data-line="2617">        <span class="n">dT_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_history_rise</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">,</span> <span class="n">Q_bhe_unit_pulse</span><span class="p">,</span> <span class="n">n</span> <span class="o">+</span> <span class="mi">1</span><span class="p">)</span>
</span><span data-line="2618">
</span><span data-line="2619">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_wall_rise</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">time_arr</span><span class="p">,</span> <span class="n">Q_bhe_unit_pulse</span><span class="p">,</span> <span class="n">dT_bhe</span><span class="p">)</span>
</span><span data-line="2620">        <span class="c1"># Fluid-referenced wall the running fluid starts from.</span>
</span><span data-line="2621">        <span class="n">T_bhe_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Ts</span> <span class="o">-</span> <span class="n">dT_bhe</span><span class="p">)</span> <span class="k">if</span> <span class="n">T_run_wall_K</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">T_run_wall_K</span>
</span><span data-line="2622">        <span class="n">T_bhe_f_K</span> <span class="o">=</span> <span class="n">T_bhe_K</span> <span class="o">-</span> <span class="n">Q_bhe_unit_running</span> <span class="o">*</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;R_b_eff [mK/W]&quot;</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span><span class="p">)</span>
</span><span data-line="2623">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_bhe_f_K</span><span class="p">)</span>
</span><span data-line="2624">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="n">Q_bhe_unit</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">total_borehole_length</span>
</span><span data-line="2625">        <span class="n">m_cp_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">source_fluid</span><span class="o">.</span><span class="n">cp</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">source_fluid</span><span class="o">.</span><span class="n">rho</span> <span class="o">*</span> <span class="n">dV_running</span>
</span><span data-line="2626">
</span><span data-line="2627">        <span class="n">dT_half</span> <span class="o">=</span> <span class="nb">float</span><span class="p">((</span><span class="n">Q_bhe_unit_running</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">total_borehole_length</span> <span class="o">/</span> <span class="n">m_cp_b</span><span class="p">)</span> <span class="o">/</span> <span class="mi">2</span><span class="p">)</span> <span class="k">if</span> <span class="n">m_cp_b</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="2628">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">-</span> <span class="n">dT_half</span>
</span><span data-line="2629">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span><span class="p">)</span>
</span><span data-line="2630">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">T_bhe_f_K</span> <span class="o">+</span> <span class="n">dT_half</span>
</span><span data-line="2631">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="2632">
</span><span data-line="2633">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span>
</span><span data-line="2634">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span>
</span><span data-line="2635">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span>
</span><span data-line="2636">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span>
</span><span data-line="2637">
</span><span data-line="2638">        <span class="k">return</span> <span class="n">Q_bhe_unit_old</span>
</span><span data-line="2639">
</span><span data-line="2640">    <span class="c1"># =============================================================</span>
</span><span data-line="2641">    <span class="c1"># Steady-state analysis</span>
</span><span data-line="2642">    <span class="c1"># =============================================================</span>
</span><span data-line="2643">
<div class="viewcode-block" id="GroundSourceHeatPump.analyze_steady">
<a class="viewcode-back" href="../../models/gshp.html#tmhp.ground_source_heat_pump.GroundSourceHeatPump.analyze_steady">[docs]</a>
</span><span data-line="2644">    <span class="nd">@steady_notice</span><span class="p">(</span><span class="n">delivered_key</span><span class="o">=</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">)</span>
</span><span data-line="2645">    <span class="nd">@steady_envelope</span><span class="p">()</span>
</span><span data-line="2646">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_steady</span><span class="p">(</span>
</span><span data-line="2647">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2648">        <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2649">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2650">        <span class="n">T_a_room</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2651">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="2652">        <span class="n">return_dict</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="2653">        <span class="n">ground_flow_ratio</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2654">        <span class="n">ground_flow_lpm</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2655">        <span class="n">T_bhe_wall</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2656">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="2657"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a steady-state performance snapshot.</span>
</span><span data-line="2658">
</span><span data-line="2659"><span class="sd">        Parameters</span>
</span><span data-line="2660"><span class="sd">        ----------</span>
</span><span data-line="2661"><span class="sd">        Q_r_iu : float</span>
</span><span data-line="2662"><span class="sd">            Indoor thermal load [W]. &gt;0 cooling, &lt;0 heating, 0 off.</span>
</span><span data-line="2663"><span class="sd">        T0 : float</span>
</span><span data-line="2664"><span class="sd">            Dead-state temperature [°C] (exergy reference only).</span>
</span><span data-line="2665"><span class="sd">        T_a_room : float | None</span>
</span><span data-line="2666"><span class="sd">            Room air temperature [°C]. Uses the constructor default if None.</span>
</span><span data-line="2667"><span class="sd">        T_bhe_wall : float | None</span>
</span><span data-line="2668"><span class="sd">            Borehole wall temperature [°C]. The fluid temperature leaving the</span>
</span><span data-line="2669"><span class="sd">            borefield is then closed against it through ``R_b*`` and the loop</span>
</span><span data-line="2670"><span class="sd">            flow, ``T_out = T_wall - q&#39; R_b* + Q_bhe / (2 ṁ c_p)``, the same</span>
</span><span data-line="2671"><span class="sd">            relation the coupled ground-flow solver uses. When omitted, the</span>
</span><span data-line="2672"><span class="sd">            fluid leaves the borefield at the model state ``T_bhe_f_out``</span>
</span><span data-line="2673"><span class="sd">            (the constructor ``Ts`` before any dynamic run).</span>
</span><span data-line="2674"><span class="sd">        ground_flow_lpm, ground_flow_ratio : float | None</span>
</span><span data-line="2675"><span class="sd">            Prescribed ground flow; selects the coupled ground-flow solver.</span>
</span><span data-line="2676">
</span><span data-line="2677"><span class="sd">        Returns</span>
</span><span data-line="2678"><span class="sd">        -------</span>
</span><span data-line="2679"><span class="sd">        dict | pd.DataFrame</span>
</span><span data-line="2680"><span class="sd">            Cycle state plus diagnostic flags. Notable keys:</span>
</span><span data-line="2681">
</span><span data-line="2682"><span class="sd">            - ``&quot;converged&quot;`` (bool) — True only when an operating point was</span>
</span><span data-line="2683"><span class="sd">              found that closes the indoor and ground heat balances.</span>
</span><span data-line="2684"><span class="sd">            - ``&quot;failure_reason&quot;`` (str) — ``&quot;none&quot;`` or why no operating point</span>
</span><span data-line="2685"><span class="sd">              exists: ``&quot;hx_not_converged&quot;`` (the indoor coil cannot carry the</span>
</span><span data-line="2686"><span class="sd">              duty within its fan range), ``&quot;ground_hx_capacity_insufficient&quot;``,</span>
</span><span data-line="2687"><span class="sd">              ``&quot;pr_above_max&quot;``, ``&quot;discharge_temp_above_max&quot;`` (no duty keeps</span>
</span><span data-line="2688"><span class="sd">              the discharge temperature within ``T_dis_max``),</span>
</span><span data-line="2689"><span class="sd">              ``&quot;condensing_temp_above_max&quot;`` (none condenses within</span>
</span><span data-line="2690"><span class="sd">              ``T_cond_max``), ``&quot;source_fluid_freezing&quot;`` (no duty keeps the</span>
</span><span data-line="2691"><span class="sd">              ground-loop liquid at or above its operating limit, -8.0 °C for</span>
</span><span data-line="2692"><span class="sd">              the default glycol and 3 °C for water; see</span>
</span><span data-line="2693"><span class="sd">              :mod:`tmhp.source_fluid`) or</span>
</span><span data-line="2694"><span class="sd">              ``&quot;cycle_invalid&quot;`` (coupled solver: see</span>
</span><span data-line="2695"><span class="sd">              :func:`~tmhp.ground_flow_control.failed_ground_point`).</span>
</span><span data-line="2696"><span class="sd">            - ``&quot;capacity_clamped&quot;`` — ``&quot;max&quot;`` when the request exceeds the</span>
</span><span data-line="2697"><span class="sd">              deliverable duty (``Q_ref_iu [W]`` is the ceiling, ``Q_max [W]``</span>
</span><span data-line="2698"><span class="sd">              and ``capacity_binding`` say what bound it: ``&quot;compressor&quot;``,</span>
</span><span data-line="2699"><span class="sd">              ``&quot;cycle&quot;``, ``&quot;discharge_temperature&quot;``,</span>
</span><span data-line="2700"><span class="sd">              ``&quot;condensing_temperature&quot;`` or</span>
</span><span data-line="2701"><span class="sd">              ``&quot;source_fluid_freezing&quot;``), ``&quot;min&quot;`` when the</span>
</span><span data-line="2702"><span class="sd">              request is below the minimum-speed duty.</span>
</span><span data-line="2703"><span class="sd">            - ``&quot;Q_request [W]&quot;``, ``&quot;Q_unmet [W]&quot;`` and the cycling keys</span>
</span><span data-line="2704"><span class="sd">              ``&quot;runtime_fraction [-]&quot;``, ``&quot;capacity_ratio [-]&quot;``,</span>
</span><span data-line="2705"><span class="sd">              ``&quot;part_load_factor [-]&quot;``, ``&quot;Q_min [W]&quot;`` and</span>
</span><span data-line="2706"><span class="sd">              ``&quot;E_cycling_loss [W]&quot;`` — on every row. A ``&quot;min&quot;`` row is the</span>
</span><span data-line="2707"><span class="sd">              mean over the on/off cycling period: ``Q_ref_iu [W]`` equals</span>
</span><span data-line="2708"><span class="sd">              the request, heat and flow rates are the running machine&#39;s</span>
</span><span data-line="2709"><span class="sd">              times ``capacity_ratio [-]`` (the indoor fan&#39;s power with</span>
</span><span data-line="2710"><span class="sd">              them), ``E_cmp [W]`` and ``E_pmp [W]`` carry the EN 14825</span>
</span><span data-line="2711"><span class="sd">              degradation (``Cd_cycling``; the running values times</span>
</span><span data-line="2712"><span class="sd">              ``capacity_ratio / part_load_factor``), ``Q_bhe [W]`` is the</span>
</span><span data-line="2713"><span class="sd">              mean ground load, and the COP keys are the continuous ones</span>
</span><span data-line="2714"><span class="sd">              times the part-load factor. Temperatures, pressures and speed</span>
</span><span data-line="2715"><span class="sd">              are those of the running machine (:mod:`tmhp.cycling`). With</span>
</span><span data-line="2716"><span class="sd">              ``Cd_cycling=None`` the row is the continuous minimum-speed</span>
</span><span data-line="2717"><span class="sd">              point and delivers more than the request.</span>
</span><span data-line="2718">
</span><span data-line="2719"><span class="sd">            Every non-``&quot;none&quot;`` reason returns the HP-off state: heat and</span>
</span><span data-line="2720"><span class="sd">            power are 0 and the COP keys are NaN. Those numbers describe no</span>
</span><span data-line="2721"><span class="sd">            operation and must not be used as performance.</span>
</span><span data-line="2722">
</span><span data-line="2723"><span class="sd">        Raises</span>
</span><span data-line="2724"><span class="sd">        ------</span>
</span><span data-line="2725"><span class="sd">        ValueError</span>
</span><span data-line="2726"><span class="sd">            For a non-finite load, temperature or flow input.</span>
</span><span data-line="2727">
</span><span data-line="2728"><span class="sd">        Warns</span>
</span><span data-line="2729"><span class="sd">        -----</span>
</span><span data-line="2730"><span class="sd">        OperatingLimitWarning</span>
</span><span data-line="2731"><span class="sd">            Once, when the compressor was asked to run and the result is the</span>
</span><span data-line="2732"><span class="sd">            off state (``failure_reason`` other than ``&quot;none&quot;``) or a running</span>
</span><span data-line="2733"><span class="sd">            point that delivers less than the request (``capacity_clamped ==</span>
</span><span data-line="2734"><span class="sd">            &quot;max&quot;``): the request, what is delivered, the limit in words and</span>
</span><span data-line="2735"><span class="sd">            what removes it. Issued once per model and limit unless the</span>
</span><span data-line="2736"><span class="sd">            ``&quot;always&quot;`` filter is set (:mod:`tmhp.operating_limits`).</span>
</span><span data-line="2737"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2738">        <span class="n">validate_steady</span><span class="p">(</span><span class="nb">locals</span><span class="p">())</span>
</span><span data-line="2739">        <span class="k">if</span> <span class="n">T_a_room</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2740">            <span class="n">T_a_room</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>
</span><span data-line="2741">        <span class="n">_require_finite</span><span class="p">(</span>
</span><span data-line="2742">            <span class="n">Q_r_iu</span><span class="o">=</span><span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="2743">            <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="2744">            <span class="n">T_a_room</span><span class="o">=</span><span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="2745">            <span class="n">T_bhe_wall</span><span class="o">=</span><span class="n">T_bhe_wall</span><span class="p">,</span>
</span><span data-line="2746">            <span class="n">ground_flow_ratio</span><span class="o">=</span><span class="n">ground_flow_ratio</span><span class="p">,</span>
</span><span data-line="2747">            <span class="n">ground_flow_lpm</span><span class="o">=</span><span class="n">ground_flow_lpm</span><span class="p">,</span>
</span><span data-line="2748">        <span class="p">)</span>
</span><span data-line="2749">
</span><span data-line="2750">        <span class="k">if</span> <span class="n">ground_flow_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">ground_flow_lpm</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2751">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="s2">&quot;Supply ground_flow_lpm or deprecated ground_flow_ratio, not both&quot;</span><span class="p">)</span>
</span><span data-line="2752">        <span class="k">if</span> <span class="n">ground_flow_lpm</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2753">            <span class="n">ground_flow_ratio</span> <span class="o">=</span> <span class="n">ground_flow_lpm</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">ground_flow_ref_lpm</span>
</span><span data-line="2754">        <span class="k">elif</span> <span class="n">ground_flow_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2755">            <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="2756">                <span class="s2">&quot;ground_flow_ratio is deprecated; use ground_flow_lpm (ratio is always to reference).&quot;</span><span class="p">,</span>
</span><span data-line="2757">                <span class="ne">DeprecationWarning</span><span class="p">,</span>
</span><span data-line="2758">                <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="2759">            <span class="p">)</span>
</span><span data-line="2760">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_settings</span><span class="p">[</span><span class="s2">&quot;active&quot;</span><span class="p">]</span> <span class="ow">or</span> <span class="n">ground_flow_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2761">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_ground_flow</span><span class="p">(</span>
</span><span data-line="2762">                <span class="n">Q_r_iu</span><span class="p">,</span>
</span><span data-line="2763">                <span class="n">T0</span><span class="p">,</span>
</span><span data-line="2764">                <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="2765">                <span class="n">ground_flow_ratio</span><span class="o">=</span><span class="n">ground_flow_ratio</span><span class="p">,</span>
</span><span data-line="2766">                <span class="n">T_bhe_wall</span><span class="o">=</span><span class="n">T_bhe_wall</span><span class="p">,</span>
</span><span data-line="2767">            <span class="p">)</span>
</span><span data-line="2768">            <span class="c1"># A row the coupled solver met by cycling is already the mean</span>
</span><span data-line="2769">            <span class="c1"># over the cycling period; every other row gets the part-load</span>
</span><span data-line="2770">            <span class="c1"># keys of continuous operation.</span>
</span><span data-line="2771">            <span class="k">if</span> <span class="n">CAPACITY_RATIO_KEY</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">result</span><span class="p">:</span>
</span><span data-line="2772">                <span class="bp">self</span><span class="o">.</span><span class="n">_report_part_load</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">Q_r_iu</span><span class="p">)</span>
</span><span data-line="2773">            <span class="bp">self</span><span class="o">.</span><span class="n">_complete_row</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">coupled</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
</span><span data-line="2774">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;T_bhe_wall [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span> <span class="k">if</span> <span class="n">T_bhe_wall</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">T_bhe_wall</span>
</span><span data-line="2775">            <span class="k">return</span> <span class="n">result</span> <span class="k">if</span> <span class="n">return_dict</span> <span class="k">else</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span>
</span><span data-line="2776">
</span><span data-line="2777">        <span class="k">if</span> <span class="n">Q_r_iu</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="2778">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="2779">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2780">                <span class="n">result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="2781">                    <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="2782">                    <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="2783">                    <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="s2">&quot;cycle_invalid&quot;</span><span class="p">,</span>
</span><span data-line="2784">                    <span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2785">                    <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2786">                    <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="2787">                    <span class="s2">&quot;T_a_room [°C]&quot;</span><span class="p">:</span> <span class="n">T_a_room</span><span class="p">,</span>
</span><span data-line="2788">                <span class="p">}</span>
</span><span data-line="2789">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2790">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="2791">            <span class="bp">self</span><span class="o">.</span><span class="n">_report_part_load</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="2792">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="2793">            <span class="n">wall_K</span> <span class="o">=</span> <span class="kc">None</span> <span class="k">if</span> <span class="n">T_bhe_wall</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_bhe_wall</span><span class="p">)</span>
</span><span data-line="2794">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_operating_point</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="p">,</span> <span class="n">wall_K</span><span class="o">=</span><span class="n">wall_K</span><span class="p">)</span>
</span><span data-line="2795">            <span class="k">if</span> <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">!=</span> <span class="s2">&quot;none&quot;</span><span class="p">:</span>
</span><span data-line="2796">                <span class="c1"># The off state with its reason; the caller is told by</span>
</span><span data-line="2797">                <span class="c1"># tmhp.operating_limits.steady_notice, not here.</span>
</span><span data-line="2798">                <span class="n">detail</span> <span class="o">=</span> <span class="n">result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;failure_detail&quot;</span><span class="p">)</span>
</span><span data-line="2799">                <span class="n">note_refusal</span><span class="p">(</span><span class="nb">str</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]),</span> <span class="n">Q_r_iu</span><span class="p">,</span> <span class="n">detail</span><span class="o">=</span><span class="kc">None</span> <span class="k">if</span> <span class="n">detail</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="nb">str</span><span class="p">(</span><span class="n">detail</span><span class="p">))</span>
</span><span data-line="2800">
</span><span data-line="2801">        <span class="bp">self</span><span class="o">.</span><span class="n">_complete_row</span><span class="p">(</span><span class="n">result</span><span class="p">)</span>
</span><span data-line="2802">        <span class="c1"># Echo of the argument (NaN: not given, the fluid leaves the borefield at the model state).</span>
</span><span data-line="2803">        <span class="n">result</span><span class="p">[</span><span class="s2">&quot;T_bhe_wall [°C]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span> <span class="k">if</span> <span class="n">T_bhe_wall</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">T_bhe_wall</span>
</span><span data-line="2804">        <span class="k">if</span> <span class="n">return_dict</span><span class="p">:</span>
</span><span data-line="2805">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2806">        <span class="k">return</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span></div>

</span><span data-line="2807">
</span><span data-line="2808">    <span class="c1"># =============================================================</span>
</span><span data-line="2809">    <span class="c1"># Dynamic simulation</span>
</span><span data-line="2810">    <span class="c1"># =============================================================</span>
</span><span data-line="2811">
<div class="viewcode-block" id="GroundSourceHeatPump.analyze_dynamic">
<a class="viewcode-back" href="../../models/gshp.html#tmhp.ground_source_heat_pump.GroundSourceHeatPump.analyze_dynamic">[docs]</a>
</span><span data-line="2812">    <span class="nd">@dynamic_notice</span>
</span><span data-line="2813">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_dynamic</span><span class="p">(</span>
</span><span data-line="2814">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2815">        <span class="n">simulation_period_sec</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="2816">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">int</span><span class="p">,</span>
</span><span data-line="2817">        <span class="n">Q_r_iu_schedule</span><span class="p">,</span>
</span><span data-line="2818">        <span class="n">T0_schedule</span><span class="p">,</span>
</span><span data-line="2819">        <span class="n">T_a_room_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="2820">        <span class="n">result_save_csv_path</span><span class="p">:</span> <span class="nb">str</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2821">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="2822"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Time-stepping dynamic simulation with BHE superposition.</span>
</span><span data-line="2823">
</span><span data-line="2824"><span class="sd">        Step ``n`` stands for the interval ``[t_n, t_n + dt]``. The borehole</span>
</span><span data-line="2825"><span class="sd">        wall of the step is the step mean of its response to all loads so</span>
</span><span data-line="2826"><span class="sd">        far, the step&#39;s own included, and the ground fluid is closed against</span>
</span><span data-line="2827"><span class="sd">        that wall inside the step (``T_out = T_wall - q&#39; R_b* + Q_bhe /</span>
</span><span data-line="2828"><span class="sd">        (2 m c_p)``), so the evaporating temperature of a heating row is</span>
</span><span data-line="2829"><span class="sd">        below the ``T_bhe_f_out [°C]`` of the same row (above it for the</span>
</span><span data-line="2830"><span class="sd">        condensing temperature of a cooling row). Before this closure the</span>
</span><span data-line="2831"><span class="sd">        cycle used the fluid temperature left by the previous step: the first</span>
</span><span data-line="2832"><span class="sd">        step after an off period ran on undisturbed ground, which understated</span>
</span><span data-line="2833"><span class="sd">        the compressor energy of intermittent operation by 4-7 % in heating</span>
</span><span data-line="2834"><span class="sd">        and 11-21 % in cooling (20 min on / 40 min off and 1 h on / 2 h off</span>
</span><span data-line="2835"><span class="sd">        at the default sizing; under 0.5 % in continuous operation).</span>
</span><span data-line="2836">
</span><span data-line="2837"><span class="sd">        A step whose request is below the minimum-speed duty is met by</span>
</span><span data-line="2838"><span class="sd">        cycling (``Cd_cycling``): its row is the mean over the step, the</span>
</span><span data-line="2839"><span class="sd">        delivered heat equals the request, and the ground history takes the</span>
</span><span data-line="2840"><span class="sd">        mean load, once. The wall of the step (``T_bhe [°C]``) answers that</span>
</span><span data-line="2841"><span class="sd">        mean load. The fluid temperatures of the row are those of the running</span>
</span><span data-line="2842"><span class="sd">        machine: the borehole resistance and the loop temperature difference</span>
</span><span data-line="2843"><span class="sd">        act on the running load. With the steady borehole they start from the</span>
</span><span data-line="2844"><span class="sd">        step-mean wall; with the dynamic borehole from the wall over the run</span>
</span><span data-line="2845"><span class="sd">        (a block of ``mean load / running load`` of the step at its start)</span>
</span><span data-line="2846"><span class="sd">        under the running load, so the fluid does not drop by the full</span>
</span><span data-line="2847"><span class="sd">        ``q&#39; R_b`` of the running load the moment a short run begins.</span>
</span><span data-line="2848">
</span><span data-line="2849"><span class="sd">        Warns</span>
</span><span data-line="2850"><span class="sd">        -----</span>
</span><span data-line="2851"><span class="sd">        OperatingLimitWarning</span>
</span><span data-line="2852"><span class="sd">            Once, at the end of a run in which the compressor was called but</span>
</span><span data-line="2853"><span class="sd">            did not run on some step, or ran below the request: the steps by</span>
</span><span data-line="2854"><span class="sd">            limit and what they left unserved. The totals are in</span>
</span><span data-line="2855"><span class="sd">            ``df.attrs[&quot;operating_limits&quot;]``</span>
</span><span data-line="2856"><span class="sd">            (:func:`tmhp.operating_limits.summarize_operating_limits`).</span>
</span><span data-line="2857"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2858">        <span class="n">validate_dynamic</span><span class="p">(</span><span class="nb">locals</span><span class="p">())</span>
</span><span data-line="2859">        <span class="n">time</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">simulation_period_sec</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="2860">        <span class="n">tN</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">time</span><span class="p">)</span>
</span><span data-line="2861">
</span><span data-line="2862">        <span class="n">T0_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="2863">        <span class="n">Q_r_iu_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="2864">
</span><span data-line="2865">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="2866">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;T0_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="2867">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="2868">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Q_r_iu_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">Q_r_iu_schedule</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="2869">
</span><span data-line="2870">        <span class="k">if</span> <span class="n">T_a_room_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2871">            <span class="n">T_a_room_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_a_room_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="2872">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="2873">            <span class="n">T_a_room_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="2874">        <span class="k">for</span> <span class="n">name</span><span class="p">,</span> <span class="n">values</span> <span class="ow">in</span> <span class="p">(</span>
</span><span data-line="2875">            <span class="p">(</span><span class="s2">&quot;Q_r_iu_schedule&quot;</span><span class="p">,</span> <span class="n">Q_r_iu_schedule</span><span class="p">),</span>
</span><span data-line="2876">            <span class="p">(</span><span class="s2">&quot;T0_schedule&quot;</span><span class="p">,</span> <span class="n">T0_schedule</span><span class="p">),</span>
</span><span data-line="2877">            <span class="p">(</span><span class="s2">&quot;T_a_room_schedule&quot;</span><span class="p">,</span> <span class="n">T_a_room_arr</span><span class="p">),</span>
</span><span data-line="2878">        <span class="p">):</span>
</span><span data-line="2879">            <span class="k">if</span> <span class="ow">not</span> <span class="n">np</span><span class="o">.</span><span class="n">all</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">isfinite</span><span class="p">(</span><span class="n">values</span><span class="p">)):</span>
</span><span data-line="2880">                <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;</span><span class="si">{</span><span class="n">name</span><span class="si">}</span><span class="s2"> must contain only finite values&quot;</span><span class="p">)</span>
</span><span data-line="2881">
</span><span data-line="2882">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="n">time</span>
</span><span data-line="2883">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="2884">
</span><span data-line="2885">        <span class="c1"># Reset BHE state</span>
</span><span data-line="2886">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2887">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2888">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2889">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="2890">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2891">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="2892">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="2893">
</span><span data-line="2894">        <span class="n">Q_bhe_unit_pulse</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="2895">        <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="2896">        <span class="c1"># Step-mean response for every lag of the run, once (the grid is uniform):</span>
</span><span data-line="2897">        <span class="c1"># each step&#39;s superposition is then a dot product, not a g-function evaluation per pulse.</span>
</span><span data-line="2898">        <span class="n">gbar</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">asarray</span><span class="p">(</span><span class="n">g_step_mean</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">,</span> <span class="n">time</span> <span class="o">-</span> <span class="n">time</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">dt_s</span><span class="p">),</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span> <span class="k">if</span> <span class="n">tN</span> <span class="k">else</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="2899">        <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_step_mean</span> <span class="o">=</span> <span class="p">(</span><span class="n">time</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">ascontiguousarray</span><span class="p">(</span><span class="n">gbar</span><span class="p">[::</span><span class="o">-</span><span class="mi">1</span><span class="p">]))</span>
</span><span data-line="2900">        <span class="c1"># A compressor that cycles inside a step carries its running load for</span>
</span><span data-line="2901">        <span class="c1"># part of it; with a dynamic borehole the fluid it sees is the response</span>
</span><span data-line="2902">        <span class="c1"># over that part (see _RunHistory). The steady borehole needs none.</span>
</span><span data-line="2903">        <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_run_history</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="2904">            <span class="n">_RunHistory</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">,</span> <span class="n">tN</span><span class="p">,</span> <span class="n">time</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span><span class="p">)</span>
</span><span data-line="2905">            <span class="k">if</span> <span class="n">tN</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">cycling</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">_RunHistory</span><span class="o">.</span><span class="n">applies</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_gfunc_interp</span><span class="p">)</span>
</span><span data-line="2906">            <span class="k">else</span> <span class="kc">None</span>
</span><span data-line="2907">        <span class="p">)</span>
</span><span data-line="2908">        <span class="n">g_own_step</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">gbar</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span> <span class="k">if</span> <span class="n">tN</span> <span class="k">else</span> <span class="mf">0.0</span>
</span><span data-line="2909">
</span><span data-line="2910">        <span class="n">results_data</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">dict</span><span class="p">]</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="2911">
</span><span data-line="2912">        <span class="k">for</span> <span class="n">n</span> <span class="ow">in</span> <span class="n">tqdm</span><span class="p">(</span><span class="nb">range</span><span class="p">(</span><span class="n">tN</span><span class="p">),</span> <span class="n">desc</span><span class="o">=</span><span class="s2">&quot;GSHP Simulating&quot;</span><span class="p">):</span>
</span><span data-line="2913">            <span class="n">t_s</span> <span class="o">=</span> <span class="n">time</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2914">            <span class="n">hr</span> <span class="o">=</span> <span class="n">t_s</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="2915">            <span class="n">Q_r_iu_n</span> <span class="o">=</span> <span class="n">Q_r_iu_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2916">            <span class="n">T0_n</span> <span class="o">=</span> <span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2917">            <span class="n">T_a_room_n</span> <span class="o">=</span> <span class="n">T_a_room_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2918">
</span><span data-line="2919">            <span class="n">hp_result</span><span class="p">:</span> <span class="nb">dict</span> <span class="o">|</span> <span class="kc">None</span>
</span><span data-line="2920">            <span class="k">if</span> <span class="n">Q_r_iu_n</span> <span class="o">==</span> <span class="mi">0</span> <span class="ow">and</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_settings</span><span class="p">[</span><span class="s2">&quot;active&quot;</span><span class="p">]:</span>
</span><span data-line="2921">                <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span><span class="mf">5.0</span><span class="p">,</span> <span class="mf">5.0</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">)</span>
</span><span data-line="2922">                <span class="k">if</span> <span class="n">hp_result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2923">                    <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="2924">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2925">                <span class="c1"># Borehole wall of this step as a function of the step&#39;s own</span>
</span><span data-line="2926">                <span class="c1"># load: the response to the earlier pulses is fixed, and a</span>
</span><span data-line="2927">                <span class="c1"># candidate load adds its own step-mean response. Evaluating</span>
</span><span data-line="2928">                <span class="c1"># it never records a pulse.</span>
</span><span data-line="2929">                <span class="c1"># The history does not depend on the candidate: one dot</span>
</span><span data-line="2930">                <span class="c1"># product with the tabulated step-mean response per step.</span>
</span><span data-line="2931">                <span class="n">history_rise</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_history_rise</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">time</span><span class="p">,</span> <span class="n">Q_bhe_unit_pulse</span><span class="p">,</span> <span class="n">n</span><span class="p">)</span>
</span><span data-line="2932">                <span class="n">wall_response</span> <span class="o">=</span> <span class="n">_StepWall</span><span class="p">(</span>
</span><span data-line="2933">                    <span class="bp">self</span><span class="p">,</span> <span class="n">n</span><span class="p">,</span> <span class="n">time</span><span class="p">,</span> <span class="n">history_rise</span><span class="p">,</span> <span class="n">Q_bhe_unit_old</span><span class="p">,</span> <span class="n">g_own_step</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_run_history</span>
</span><span data-line="2934">                <span class="p">)</span>
</span><span data-line="2935">
</span><span data-line="2936">                <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_settings</span><span class="p">[</span><span class="s2">&quot;active&quot;</span><span class="p">]:</span>
</span><span data-line="2937">                    <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_ground_flow</span><span class="p">(</span><span class="n">Q_r_iu_n</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">,</span> <span class="n">wall_response</span><span class="o">=</span><span class="n">wall_response</span><span class="p">)</span>
</span><span data-line="2938">                <span class="k">else</span><span class="p">:</span>
</span><span data-line="2939">                    <span class="c1"># The ground fluid is closed against that wall inside the</span>
</span><span data-line="2940">                    <span class="c1"># step, so the cycle and the fluid temperature of one row</span>
</span><span data-line="2941">                    <span class="c1"># belong to the same step (#96 G1). A failed step comes</span>
</span><span data-line="2942">                    <span class="c1"># back as the off state with its reason.</span>
</span><span data-line="2943">                    <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_operating_point</span><span class="p">(</span><span class="n">Q_r_iu_n</span><span class="p">,</span> <span class="n">T0_n</span><span class="p">,</span> <span class="n">T_a_room_n</span><span class="p">,</span> <span class="n">wall_K</span><span class="o">=</span><span class="n">wall_response</span><span class="p">)</span>
</span><span data-line="2944">
</span><span data-line="2945">            <span class="k">if</span> <span class="n">hp_result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2946">                <span class="c1"># Off-mode cycle itself failed — fall back to an inert row so</span>
</span><span data-line="2947">                <span class="c1"># downstream BHE superposition / DataFrame assembly don&#39;t see</span>
</span><span data-line="2948">                <span class="c1"># a None.</span>
</span><span data-line="2949">                <span class="n">hp_result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="2950">                    <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="2951">                    <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="2952">                    <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="s2">&quot;cycle_invalid&quot;</span><span class="p">,</span>
</span><span data-line="2953">                    <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2954">                <span class="p">}</span>
</span><span data-line="2955">
</span><span data-line="2956">            <span class="k">assert</span> <span class="n">hp_result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2957">            <span class="k">if</span> <span class="n">CAPACITY_RATIO_KEY</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">hp_result</span><span class="p">:</span>
</span><span data-line="2958">                <span class="c1"># Off steps and the coupled solver&#39;s rows: part-load keys of a</span>
</span><span data-line="2959">                <span class="c1"># row that is not averaged.</span>
</span><span data-line="2960">                <span class="bp">self</span><span class="o">.</span><span class="n">_report_part_load</span><span class="p">(</span><span class="n">hp_result</span><span class="p">,</span> <span class="n">Q_r_iu_n</span><span class="p">)</span>
</span><span data-line="2961">            <span class="c1"># Every step has the same keys, so the frame&#39;s columns do not</span>
</span><span data-line="2962">            <span class="c1"># depend on what the run happened to do.</span>
</span><span data-line="2963">            <span class="bp">self</span><span class="o">.</span><span class="n">_complete_row</span><span class="p">(</span><span class="n">hp_result</span><span class="p">,</span> <span class="n">coupled</span><span class="o">=</span><span class="nb">bool</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_ground_settings</span><span class="p">[</span><span class="s2">&quot;active&quot;</span><span class="p">]))</span>
</span><span data-line="2964">            <span class="n">hp_is_on</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="2965">
</span><span data-line="2966">            <span class="c1"># BHE superposition</span>
</span><span data-line="2967">            <span class="n">Q_bhe_unit_old</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="2968">                <span class="n">n</span><span class="p">,</span>
</span><span data-line="2969">                <span class="n">time</span><span class="p">,</span>
</span><span data-line="2970">                <span class="n">Q_bhe_unit_pulse</span><span class="p">,</span>
</span><span data-line="2971">                <span class="n">Q_bhe_unit_old</span><span class="p">,</span>
</span><span data-line="2972">                <span class="n">hp_result</span><span class="p">,</span>
</span><span data-line="2973">                <span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="2974">            <span class="p">)</span>
</span><span data-line="2975">
</span><span data-line="2976">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;time [s]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">t_s</span>
</span><span data-line="2977">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;time [h]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">hr</span>
</span><span data-line="2978">            <span class="n">results_data</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">hp_result</span><span class="p">)</span>
</span><span data-line="2979">
</span><span data-line="2980">        <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_step_mean</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2981">        <span class="bp">self</span><span class="o">.</span><span class="n">_bhe_run_history</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2982">        <span class="n">results_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">results_data</span><span class="p">)</span>
</span><span data-line="2983">        <span class="n">results_df</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">postprocess_exergy</span><span class="p">(</span><span class="n">results_df</span><span class="p">)</span>
</span><span data-line="2984">        <span class="k">if</span> <span class="n">result_save_csv_path</span><span class="p">:</span>
</span><span data-line="2985">            <span class="n">results_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="n">result_save_csv_path</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="2986">        <span class="k">return</span> <span class="n">results_df</span></div>

</span><span data-line="2987">
</span><span data-line="2988">    <span class="c1"># =============================================================</span>
</span><span data-line="2989">    <span class="c1"># Exergy post-processing</span>
</span><span data-line="2990">    <span class="c1"># =============================================================</span>
</span><span data-line="2991">
<div class="viewcode-block" id="GroundSourceHeatPump.postprocess_exergy">
<a class="viewcode-back" href="../../models/gshp.html#tmhp.ground_source_heat_pump.GroundSourceHeatPump.postprocess_exergy">[docs]</a>
</span><span data-line="2992">    <span class="k">def</span><span class="w"> </span><span class="nf">postprocess_exergy</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="2993"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Compute GSHP-specific exergy: 6 subsystems × (X_in, Xc, X_out).&quot;&quot;&quot;</span>
</span><span data-line="2994">        <span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="2995">            <span class="n">calc_refrigerant_exergy</span><span class="p">,</span>
</span><span data-line="2996">            <span class="n">convert_electricity_to_exergy</span><span class="p">,</span>
</span><span data-line="2997">        <span class="p">)</span>
</span><span data-line="2998">
</span><span data-line="2999">        <span class="n">df</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="3000">        <span class="k">if</span> <span class="s2">&quot;T0 [°C]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3001">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="3002">
</span><span data-line="3003">        <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3004">
</span><span data-line="3005">        <span class="c1"># ── 1. Refrigerant exergy ──</span>
</span><span data-line="3006">        <span class="k">if</span> <span class="s2">&quot;h_ref_cmp_in [J/kg]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3007">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="3008">        <span class="n">df</span> <span class="o">=</span> <span class="n">calc_refrigerant_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3009">
</span><span data-line="3010">        <span class="c1"># ── 2. Electricity = exergy ──</span>
</span><span data-line="3011">        <span class="n">df</span> <span class="o">=</span> <span class="n">convert_electricity_to_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="3012">        <span class="k">if</span> <span class="s2">&quot;E_iu_fan [W]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3013">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="3014">        <span class="k">if</span> <span class="s2">&quot;E_pmp [W]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3015">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="3016">
</span><span data-line="3017">        <span class="c1"># ── 3a. Indoor unit air exergy ──</span>
</span><span data-line="3018">        <span class="k">if</span> <span class="s2">&quot;dV_iu_a [m3/s]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="ow">and</span> <span class="s2">&quot;T_iu_a_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3019">            <span class="c1"># Same air mass as the cycle solve: density at the coil inlet.</span>
</span><span data-line="3020">            <span class="n">G_a_iu</span> <span class="o">=</span> <span class="n">air_heat_capacity_rate</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_iu_a [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3021">            <span class="n">Tin_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3022">            <span class="n">Tmid_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_mid [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3023">            <span class="n">Tout_iu</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_iu_a_out [°C]&quot;</span><span class="p">])</span> <span class="k">if</span> <span class="s2">&quot;T_iu_a_out [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="n">Tin_iu</span>
</span><span data-line="3024">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tin_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3025">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tout_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3026">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_a_iu_mid [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_a_iu</span><span class="p">,</span> <span class="n">Tmid_iu</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3027">
</span><span data-line="3028">        <span class="c1"># ── 3b. BHE fluid exergy ──</span>
</span><span data-line="3029">        <span class="k">if</span> <span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="ow">and</span> <span class="s2">&quot;T_bhe_f_in [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3030">            <span class="n">G_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">source_fluid</span><span class="o">.</span><span class="n">cp</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">source_fluid</span><span class="o">.</span><span class="n">rho</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_bhe_f [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3031">            <span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_in [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3032">            <span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_bhe_f_out [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3033">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_bhe_f_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3034">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_bhe_f_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_bhe_f_out_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3035">            <span class="c1"># Evaporator inlet = BHE outlet + pump work</span>
</span><span data-line="3036">            <span class="n">T_evap_in_K</span> <span class="o">=</span> <span class="n">T_bhe_f_out_K</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">/</span> <span class="n">G_b</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3037">            <span class="n">T_evap_in_K</span> <span class="o">=</span> <span class="n">T_evap_in_K</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="n">T_bhe_f_out_K</span><span class="p">)</span>
</span><span data-line="3038">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_evap_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span><span class="n">G_b</span><span class="p">,</span> <span class="n">T_evap_in_K</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3039">
</span><span data-line="3040">        <span class="c1"># ── 4. Carnot exergy (by physical location, mode-aware) ──</span>
</span><span data-line="3041">        <span class="c1"># The Carnot factor for each location uses the saturation temperature of</span>
</span><span data-line="3042">        <span class="c1"># the refrigerant role it plays: heating -&gt; IU=condenser, ground=evaporator;</span>
</span><span data-line="3043">        <span class="c1"># cooling -&gt; roles swap. Output exergy is labelled by location</span>
</span><span data-line="3044">        <span class="c1"># (X_ref_iu / X_ref_ground); refrigerant-state saturation keys stay cond/evap.</span>
</span><span data-line="3045">        <span class="c1"># The condenser&#39;s Carnot factor uses the temperature the cycle</span>
</span><span data-line="3046">        <span class="c1"># condenses at, the bubble point ``T_ref_cond_sat_l`` -- the value</span>
</span><span data-line="3047">        <span class="c1"># ``T_ref_cond_sat_v`` repeated before it reported a zeotrope&#39;s dew point.</span>
</span><span data-line="3048">        <span class="k">if</span> <span class="p">{</span><span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">,</span> <span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">,</span> <span class="s2">&quot;mode&quot;</span><span class="p">}</span> <span class="o">&lt;=</span> <span class="nb">set</span><span class="p">(</span><span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">):</span>
</span><span data-line="3049">            <span class="n">is_heating</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="3050">            <span class="n">T_iu_sat_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">is_heating</span><span class="p">,</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="3051">            <span class="n">T_ground_sat_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">is_heating</span><span class="p">,</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="3052">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_iu [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_iu_sat_K</span><span class="p">)</span>
</span><span data-line="3053">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_ground_sat_K</span><span class="p">)</span>
</span><span data-line="3054">
</span><span data-line="3055">        <span class="c1"># ── 5. Total exergy input ──</span>
</span><span data-line="3056">        <span class="n">X_tot</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3057">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_tot</span>
</span><span data-line="3058">
</span><span data-line="3059">        <span class="c1"># ── 6. Component exergy destruction (X_in, Xc, X_out) ──</span>
</span><span data-line="3060">        <span class="n">X_a_iu_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3061">        <span class="n">X_a_iu_mid</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_mid [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3062">        <span class="n">X_a_iu_out</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_a_iu_out [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3063">        <span class="n">X_bhe_f_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_bhe_f_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3064">        <span class="n">X_bhe_f_out</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_bhe_f_out [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3065">        <span class="n">X_evap_in</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_evap_in [W]&quot;</span><span class="p">,</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">))</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3066">
</span><span data-line="3067">        <span class="k">if</span> <span class="s2">&quot;X_cmp [W]&quot;</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
</span><span data-line="3068">            <span class="k">return</span> <span class="n">df</span>
</span><span data-line="3069">
</span><span data-line="3070">        <span class="n">is_heating</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="3071">        <span class="n">is_cooling</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;mode&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span>
</span><span data-line="3072">
</span><span data-line="3073">        <span class="c1"># 6a. Compressor</span>
</span><span data-line="3074">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span>
</span><span data-line="3075">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="3076">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_cmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="3077">
</span><span data-line="3078">        <span class="c1"># 6b. Expansion valve</span>
</span><span data-line="3079">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span>
</span><span data-line="3080">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="3081">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_exp [W]&quot;</span><span class="p">]</span>
</span><span data-line="3082">
</span><span data-line="3083">        <span class="c1"># 6c. Indoor Unit HX (mode-aware)</span>
</span><span data-line="3084">        <span class="n">X_in_iu_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="3085">        <span class="n">X_out_iu_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="3086">        <span class="c1"># Heating: IU = condenser</span>
</span><span data-line="3087">        <span class="n">X_in_iu_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="3088">        <span class="n">X_out_iu_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="3089">        <span class="c1"># Cooling: IU = evaporator</span>
</span><span data-line="3090">        <span class="n">X_in_iu_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="3091">        <span class="n">X_out_iu_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="3092">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_iu_hx</span>
</span><span data-line="3093">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_out_iu_hx</span>
</span><span data-line="3094">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_iu_hx</span> <span class="o">-</span> <span class="n">X_out_iu_hx</span>
</span><span data-line="3095">
</span><span data-line="3096">        <span class="c1"># 6d. BHE HX (mode-aware)</span>
</span><span data-line="3097">        <span class="n">X_in_bhe_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="3098">        <span class="n">X_out_bhe_hx</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">Series</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">)</span>
</span><span data-line="3099">        <span class="c1"># Heating: BHE = evaporator → ref(exp_out→cmp_in), fluid(evap_in→bhe_f_in)</span>
</span><span data-line="3100">        <span class="n">X_in_bhe_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_evap_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="3101">        <span class="n">X_out_bhe_hx</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_heating</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_bhe_f_in</span><span class="p">[</span><span class="n">is_heating</span><span class="p">]</span>
</span><span data-line="3102">        <span class="c1"># Cooling: BHE = condenser → ref(cmp_out→exp_in), fluid(evap_in→bhe_f_in)</span>
</span><span data-line="3103">        <span class="n">X_in_bhe_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_evap_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="3104">        <span class="n">X_out_bhe_hx</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">,</span> <span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">X_bhe_f_in</span><span class="p">[</span><span class="n">is_cooling</span><span class="p">]</span>
</span><span data-line="3105">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_bhe_hx</span>
</span><span data-line="3106">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_out_bhe_hx</span>
</span><span data-line="3107">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_bhe_hx</span> <span class="o">-</span> <span class="n">X_out_bhe_hx</span>
</span><span data-line="3108">
</span><span data-line="3109">        <span class="c1"># 6e. Pump</span>
</span><span data-line="3110">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_bhe_f_out</span>
</span><span data-line="3111">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_evap_in</span>
</span><span data-line="3112">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_pmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_pmp [W]&quot;</span><span class="p">]</span>
</span><span data-line="3113">
</span><span data-line="3114">        <span class="c1"># 6f. Indoor fan</span>
</span><span data-line="3115">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_a_iu_mid</span>
</span><span data-line="3116">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_a_iu_out</span>
</span><span data-line="3117">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_out_iu_fan [W]&quot;</span><span class="p">]</span>
</span><span data-line="3118">
</span><span data-line="3119">        <span class="c1"># ── 7. Efficiencies ──</span>
</span><span data-line="3120">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">X_a_iu_out</span> <span class="o">-</span> <span class="n">X_a_iu_in</span><span class="p">)</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3121">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_cmp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_cmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3122">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_exp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_exp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3123">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_iu_hx [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_hx [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_hx [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3124">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_bhe_hx [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_bhe_hx [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_bhe_hx [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3125">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_pmp [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_pmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3126">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_iu_fan [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">1</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_iu_fan [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_in_iu_fan [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3127">
</span><span data-line="3128">        <span class="k">return</span> <span class="n">df</span></div>

</span><span data-line="3129">
</span><span data-line="3130">    <span class="c1"># =============================================================</span>
</span><span data-line="3131">    <span class="c1"># Standard-condition check</span>
</span><span data-line="3132">    <span class="c1"># =============================================================</span>
</span><span data-line="3133">
<div class="viewcode-block" id="GroundSourceHeatPump.operating_range">
<a class="viewcode-back" href="../../models/gshp.html#tmhp.ground_source_heat_pump.GroundSourceHeatPump.operating_range">[docs]</a>
</span><span data-line="3134">    <span class="k">def</span><span class="w"> </span><span class="nf">operating_range</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">conditions</span><span class="p">:</span> <span class="n">Iterable</span><span class="p">[</span><span class="n">StandardCondition</span><span class="p">]</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="3135"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Solve standard rating conditions and tabulate whether the heat pump runs at each.</span>
</span><span data-line="3136">
</span><span data-line="3137"><span class="sd">        A check to call before a simulation; it is not made at construction</span>
</span><span data-line="3138"><span class="sd">        because it solves the cycle at every condition. One row per</span>
</span><span data-line="3139"><span class="sd">        condition: whether the compressor runs, delivers the request or a</span>
</span><span data-line="3140"><span class="sd">        reduced duty, or cycles on and off, its ``failure_reason``,</span>
</span><span data-line="3141"><span class="sd">        ``cop_sys [-]``, and the limit in words. No</span>
</span><span data-line="3142"><span class="sd">        :class:`~tmhp.OperatingLimitWarning` is issued and the model is not</span>
</span><span data-line="3143"><span class="sd">        changed.</span>
</span><span data-line="3144">
</span><span data-line="3145"><span class="sd">        The model has no argument for the brine entering it: a condition is</span>
</span><span data-line="3146"><span class="sd">        solved on a shallow copy whose borefield-outlet fluid</span>
</span><span data-line="3147"><span class="sd">        (``T_bhe_f_out``) is at the condition&#39;s brine temperature. With</span>
</span><span data-line="3148"><span class="sd">        ground-flow control the source is solved from the borehole wall and</span>
</span><span data-line="3149"><span class="sd">        no brine temperature can be imposed, so the call raises</span>
</span><span data-line="3150"><span class="sd">        ``ValueError``.</span>
</span><span data-line="3151">
</span><span data-line="3152"><span class="sd">        Parameters</span>
</span><span data-line="3153"><span class="sd">        ----------</span>
</span><span data-line="3154"><span class="sd">        conditions : iterable of StandardCondition, optional</span>
</span><span data-line="3155"><span class="sd">            Conditions to solve; :data:`tmhp.standard_conditions.BRINE_TO_AIR`</span>
</span><span data-line="3156"><span class="sd">            (B0/20 and B25/27 at the nameplate duty) when omitted.</span>
</span><span data-line="3157">
</span><span data-line="3158"><span class="sd">        Returns</span>
</span><span data-line="3159"><span class="sd">        -------</span>
</span><span data-line="3160"><span class="sd">        pd.DataFrame</span>
</span><span data-line="3161"><span class="sd">            Columns :data:`tmhp.standard_conditions.COLUMNS`; see</span>
</span><span data-line="3162"><span class="sd">            :func:`tmhp.standard_conditions.operating_range`.</span>
</span><span data-line="3163"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="3164">        <span class="k">return</span> <span class="n">_operating_range</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;brine_to_air&quot;</span><span class="p">,</span> <span class="n">conditions</span><span class="p">)</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script src="https://cdn.jsdelivr.net/npm/d3@7.9.0/dist/d3.min.js"></script>
      <script type="module">import mermaid from "https://cdn.jsdelivr.net/npm/mermaid@11.4.1/dist/mermaid.esm.min.mjs";





const initStyles = () => {
    const defaultStyle = document.createElement('style');
    defaultStyle.textContent = `pre.mermaid {
    /* Same as .mermaid-container > pre */
    display: block;
    width: 100%;
}

pre.mermaid > svg {
    /* Same as .mermaid-container > pre > svg */
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}`;
    document.head.appendChild(defaultStyle);

    const fullscreenStyle = document.createElement('style');
    fullscreenStyle.textContent = `.mermaid-container {
    display: flex;
    flex-direction: row;
    width: 100%;
}

.mermaid-container > pre {
    display: block;
    width: 100%;
}

.mermaid-container > pre > svg {
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}

.mermaid-fullscreen-btn {
    width: 28px;
    height: 28px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.3);
    border-radius: 4px;
    cursor: pointer;
    display: flex;
    align-items: center;
    justify-content: center;
    transition: all 0.2s;
    box-shadow: 0 2px 6px rgba(0, 0, 0, 0.2);
    font-size: 14px;
    line-height: 1;
    padding: 0;
    color: #333;
}

.mermaid-fullscreen-btn:hover {
    opacity: 100% !important;
    background: rgba(255, 255, 255, 1);
    box-shadow: 0 3px 10px rgba(0, 0, 0, 0.3);
    transform: scale(1.1);
}

.mermaid-fullscreen-btn.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.3);
    color: #e0e0e0;
}

.mermaid-fullscreen-btn.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 3px 10px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal {
    display: none;
    position: fixed !important;
    top: 0 !important;
    left: 0 !important;
    width: 95vw;
    height: 100vh;
    background: rgba(255, 255, 255, 0.98);
    z-index: 9999;
    padding: 20px;
    overflow: auto;
}

.mermaid-fullscreen-modal.dark-theme {
    background: rgba(0, 0, 0, 0.98);
}

.mermaid-fullscreen-modal.active {
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen {
    position: relative;
    width: 95vw;
    height: 90vh;
    max-width: 95vw;
    max-height: 90vh;
    background: white;
    border-radius: 8px;
    padding: 20px;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.3);
    overflow: auto;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen.dark-theme {
    background: #1a1a1a;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.8);
}

.mermaid-container-fullscreen pre.mermaid {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen .mermaid svg {
    height: 100% !important;
    width: 100% !important;
    cursor: grab;
}

.mermaid-fullscreen-close {
    position: fixed !important;
    top: 20px !important;
    right: 20px !important;
    width: 40px;
    height: 40px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.2);
    border-radius: 50%;
    cursor: pointer;
    z-index: 10000;
    display: flex;
    align-items: center;
    justify-content: center;
    box-shadow: 0 4px 12px rgba(0, 0, 0, 0.3);
    transition: all 0.2s;
    font-size: 24px;
    line-height: 1;
    color: #333;
}

.mermaid-fullscreen-close:hover {
    background: white;
    box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
    transform: scale(1.1);
}

.mermaid-fullscreen-close.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.2);
    color: #e0e0e0;
}

.mermaid-fullscreen-close.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 6px 16px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal .mermaid-fullscreen-btn {
    display: none !important;
}`;
    document.head.appendChild(fullscreenStyle);
}

// Detect if page has dark background
const isDarkTheme = () => {
    // We use a set of heuristics:
    // 1. Check for common dark mode classes or attributes
    // 2. Check computed background color brightness
    if (document.documentElement.classList.contains('dark') ||
        document.documentElement.getAttribute('data-theme') === 'dark' ||
        document.body.classList.contains('dark') ||
        document.body.getAttribute('data-theme') === 'dark') {
        // console.log("Dark theme detected via class/attribute");
        return true;
    }
    if (document.documentElement.classList.contains('light') ||
        document.documentElement.getAttribute('data-theme') === 'light' ||
        document.body.classList.contains('light') ||
        document.body.getAttribute('data-theme') === 'light') {
        // console.log("Light theme detected via class/attribute");
        return false;
    }
    if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
        // console.log("Dark theme detected via prefers-color-scheme");
        return true;
    }
    const bgColor = window.getComputedStyle(document.body).backgroundColor;
    const match = bgColor.match(/rgb\((\d+),\s*(\d+),\s*(\d+)/);
    if (match) {
        const r = parseInt(match[1]);
        const g = parseInt(match[2]);
        const b = parseInt(match[3]);
        const brightness = (r * 299 + g * 587 + b * 114) / 1000;
        // console.log("Background color brightness:", brightness);
        return brightness < 128;
    }
    // console.log("No dark or light theme detected, defaulting to light theme");
    return false;
};

let darkTheme = isDarkTheme();
let modal = null;
let modalContent = null;
let previousScrollOffset = [window.scrollX, window.scrollY];

const runMermaid = async (rerun) => {
    console.log("Running mermaid diagrams, rerun =", rerun);
    // clear all existing mermaid charts
    let all_mermaids = document.querySelectorAll(".mermaid");

    if (rerun) {
        all_mermaids.forEach((el) => {
            if(!el.hasAttribute("data-original-code")) {
                // store original code
                // console.log(`Storing original code for first run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
            if(el.getAttribute("data-processed") === "true") {
                // remove and restore original
                el.removeAttribute("data-processed");
                // console.log(`Restoring original code for re-run: `, el.getAttribute('data-original-code'));
                el.innerHTML = el.getAttribute('data-original-code');
            } else {
                // store original code
                // console.log(`Storing original code for re-run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
        });
        await mermaid.run();
    }

    all_mermaids = document.querySelectorAll(".mermaid");
    const mermaids_processed = document.querySelectorAll(".mermaid[data-processed='true']");

    if ("False" === "True") {
        const mermaids_to_add_zoom = -1 === -1 ? all_mermaids.length : -1;
        if(mermaids_to_add_zoom > 0) {
            var svgs = d3.selectAll("");
            if(all_mermaids.length !== mermaids_processed.length) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else if(svgs.size() !== mermaids_to_add_zoom) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else {
                svgs.each(function() {
                    var svg = d3.select(this);
                    svg.html("<g class='wrapper'>" + svg.html() + "</g>");
                    var inner = svg.select("g");
                    var zoom = d3.zoom().on("zoom", function(event) {
                        inner.attr("transform", event.transform);
                    });
                    svg.call(zoom);
                });
            }
        }
    } else if(all_mermaids.length !== mermaids_processed.length) {
        // Wait for mermaid to process all diagrams
        setTimeout(() => runMermaid(false), 200);
        return;
    }

    // Stop here if not adding fullscreen capability
    if ("True" !== "True") return;

    if (modal !== null ) {
        // Destroy existing modal
        modal.remove();
        modal = null;
        modalContent = null;
    }

    modal = document.createElement('div');
    modal.className = 'mermaid-fullscreen-modal' + (darkTheme ? ' dark-theme' : '');
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.setAttribute('aria-label', 'Fullscreen diagram viewer');
    modal.innerHTML = `
        <button class="mermaid-fullscreen-close${darkTheme ? ' dark-theme' : ''}" aria-label="Close fullscreen">✕</button>
        <div class="mermaid-container-fullscreen${darkTheme ? ' dark-theme' : ''}"></div>
    `;
    document.body.appendChild(modal);

    modalContent = modal.querySelector('.mermaid-container-fullscreen');
    const closeBtn = modal.querySelector('.mermaid-fullscreen-close');

    const closeModal = () => {
        modal.classList.remove('active');
        modalContent.innerHTML = '';
        document.body.style.overflow = ''
        window.scrollTo({left: previousScrollOffset[0], top: previousScrollOffset[1], behavior: 'instant'});
    };

    closeBtn.addEventListener('click', closeModal);
    modal.addEventListener('click', (e) => {
        if (e.target === modal) closeModal();
    });
    document.addEventListener('keydown', (e) => {
        if (e.key === 'Escape' && modal.classList.contains('active')) {
            closeModal();
        }
    });

    document.querySelectorAll('.mermaid').forEach((mermaidDiv) => {
        if (mermaidDiv.parentNode.classList.contains('mermaid-container') ||
            mermaidDiv.closest('.mermaid-fullscreen-modal')) {
            // Already processed, adjust button class if needed
            const existingBtn = mermaidDiv.parentNode.querySelector('.mermaid-fullscreen-btn');
            if (existingBtn) {
                existingBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
            }
            return;
        }

        const container = document.createElement('div');
        container.className = 'mermaid-container';
        mermaidDiv.parentNode.insertBefore(container, mermaidDiv);
        container.appendChild(mermaidDiv);

        const fullscreenBtn = document.createElement('button');
        fullscreenBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
        fullscreenBtn.setAttribute('aria-label', 'View diagram in fullscreen');
        fullscreenBtn.textContent = '⛶';
        fullscreenBtn.style.opacity = '50%';

        // Calculate dynamic position based on diagram's margin and padding
        const diagramStyle = window.getComputedStyle(mermaidDiv);
        const marginTop = parseFloat(diagramStyle.marginTop) || 0;
        const marginRight = parseFloat(diagramStyle.marginRight) || 0;
        const paddingTop = parseFloat(diagramStyle.paddingTop) || 0;
        const paddingRight = parseFloat(diagramStyle.paddingRight) || 0;
        fullscreenBtn.style.top = `${marginTop + paddingTop + 4}px`;
        fullscreenBtn.style.right = `${marginRight + paddingRight + 4}px`;

        fullscreenBtn.addEventListener('click', () => {
            previousScrollOffset = [window.scroll, window.scrollY];
            const clone = mermaidDiv.cloneNode(true);
            modalContent.innerHTML = '';
            modalContent.appendChild(clone);

            const svg = clone.querySelector('svg');
            if (svg) {
                svg.removeAttribute('width');
                svg.removeAttribute('height');
                svg.style.width = '100%';
                svg.style.height = 'auto';
                svg.style.maxWidth = '100%';
                svg.style.sdisplay = 'block';

                if ("False" === "True") {
                    setTimeout(() => {
                        const g = svg.querySelector('g');
                        if (g) {
                            var svgD3 = d3.select(svg);
                            svgD3.html("<g class='wrapper'>" + svgD3.html() + "</g>");
                            var inner = svgD3.select("g");
                            var zoom = d3.zoom().on("zoom", function(event) {
                                inner.attr("transform", event.transform);
                            });
                            svgD3.call(zoom);
                        }
                    }, 100);
                }
            }

            modal.classList.add('active');
            document.body.style.overflow = 'hidden';
        });
        container.appendChild(fullscreenBtn);
    });
};

const load = async () => {
    initStyles();

    await runMermaid(true);

    const reRunIfThemeChanges = async () => {
        const newDarkTheme = isDarkTheme();
        if (newDarkTheme !== darkTheme) {
            darkTheme = newDarkTheme;
            console.log("Theme change detected, re-running mermaid with", darkTheme ? "dark" : "default", "theme");
            await mermaid.initialize(
                {...JSON.parse(
                    `{"startOnLoad": false}`
                ),
                ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
                }
            );
            await runMermaid(true);
        }
    };

    // Update theme classes when theme changes
    const themeObserver = new MutationObserver(reRunIfThemeChanges);
    themeObserver.observe(document.documentElement, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
    themeObserver.observe(document.body, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
};





console.log("Initializing mermaid with", darkTheme ? "dark" : "default", "theme");
mermaid.initialize(
    {...JSON.parse(
        `{"startOnLoad": false}`
    ),
    ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
    }
);

window.addEventListener("load", load);
window.runMermaid = runMermaid;</script>
      <script defer="defer" src="../../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../../_static/js/widgets/integration-diagrams.js?v=a010399f"></script></body>
</html>