</span><span data-line="2053"><span class="sd">        after each of :data:`NODAL_RUN_INTERVALS` equal parts of the run,</span>
</span><span data-line="2054"><span class="sd">        averaged by Simpson&#39;s rule. (The thermostat&#39;s mean, not the trial&#39;s,</span>
</span><span data-line="2055"><span class="sd">        carries the tank: the run may start late in the step or in several</span>
</span><span data-line="2056"><span class="sd">        parts, which the thermostat&#39;s events resolve and one trial run does</span>
</span><span data-line="2057"><span class="sd">        not.) The run time past the envelope stop (:meth:`_envelope_stop`) is</span>
</span><span data-line="2058"><span class="sd">        not such a run: the compressor then holds the coil&#39;s water at the</span>
</span><span data-line="2059"><span class="sd">        cut-out, where duty ``q`` condenses at ``cutout + q / UA_tank_hx``.</span>
</span><span data-line="2060">
</span><span data-line="2061"><span class="sd">        No level is taken above the condensing limit</span>
</span><span data-line="2062"><span class="sd">        (``cutout + hp_capacity / UA_tank_hx``): the in-step thermostat stops</span>
</span><span data-line="2063"><span class="sd">        the run, or holds it, when the water around the coil gets there. The</span>
</span><span data-line="2064"><span class="sd">        highest level is the mean raised by the trial run&#39;s own rise above its</span>
</span><span data-line="2065"><span class="sd">        mean; it is the envelope&#39;s concern, the mean is the power&#39;s.</span>
</span><span data-line="2066"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2067">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2068">        <span class="k">assert</span> <span class="n">tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2069">        <span class="n">ua</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_condenser_ua</span><span class="p">()</span>
</span><span data-line="2070">        <span class="n">cutout</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_envelope_cutout</span>
</span><span data-line="2071">        <span class="n">level_max</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span> <span class="k">if</span> <span class="n">cutout</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">cutout</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_hx</span>
</span><span data-line="2072">        <span class="n">trial</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">draw_flow</span><span class="o">=</span><span class="n">draw_flow</span><span class="p">,</span> <span class="n">T_makeup</span><span class="o">=</span><span class="n">T_makeup_C</span><span class="p">,</span> <span class="n">T_amb</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="2073">        <span class="n">start</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_condensing_level</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q</span><span class="p">)</span>
</span><span data-line="2074">        <span class="n">above</span> <span class="o">=</span> <span class="n">start</span> <span class="o">-</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T</span><span class="p">))</span>  <span class="c1"># the level above the tank&#39;s mean temperature</span>
</span><span data-line="2075">        <span class="k">if</span> <span class="n">run_s</span> <span class="o">&lt;=</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2076">            <span class="n">level</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">T_mean_C</span> <span class="o">+</span> <span class="n">above</span><span class="p">,</span> <span class="n">level_max</span><span class="p">)</span>
</span><span data-line="2077">            <span class="k">return</span> <span class="n">level</span><span class="p">,</span> <span class="n">level</span>
</span><span data-line="2078">        <span class="n">full_s</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">run_s</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_run_limit_s</span><span class="p">)</span>
</span><span data-line="2079">        <span class="n">mean</span> <span class="o">=</span> <span class="n">peak</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">T_mean_C</span> <span class="o">+</span> <span class="n">above</span><span class="p">,</span> <span class="n">level_max</span><span class="p">)</span>
</span><span data-line="2080">        <span class="k">if</span> <span class="n">full_s</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2081">            <span class="n">levels</span><span class="p">,</span> <span class="n">aboves</span> <span class="o">=</span> <span class="p">[</span><span class="n">start</span><span class="p">],</span> <span class="p">[</span><span class="n">above</span><span class="p">]</span>
</span><span data-line="2082">            <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">NODAL_RUN_INTERVALS</span> <span class="o">+</span> <span class="mi">1</span><span class="p">):</span>
</span><span data-line="2083">                <span class="n">profile</span> <span class="o">=</span> <span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">full_s</span> <span class="o">*</span> <span class="n">j</span> <span class="o">/</span> <span class="n">NODAL_RUN_INTERVALS</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">ua</span><span class="p">,</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">q</span><span class="p">,</span> <span class="o">**</span><span class="n">trial</span><span class="p">)[</span><span class="s2">&quot;T&quot;</span><span class="p">]</span>
</span><span data-line="2084">                <span class="n">levels</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_condensing_level</span><span class="p">(</span><span class="n">profile</span><span class="p">,</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q</span><span class="p">))</span>
</span><span data-line="2085">                <span class="n">aboves</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">levels</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span> <span class="o">-</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">profile</span><span class="p">)))</span>
</span><span data-line="2086">            <span class="n">weights</span> <span class="o">=</span> <span class="p">[</span><span class="mf">1.0</span><span class="p">]</span> <span class="o">+</span> <span class="p">[</span><span class="mf">4.0</span> <span class="k">if</span> <span class="n">j</span> <span class="o">%</span> <span class="mi">2</span> <span class="k">else</span> <span class="mf">2.0</span> <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">NODAL_RUN_INTERVALS</span><span class="p">)]</span> <span class="o">+</span> <span class="p">[</span><span class="mf">1.0</span><span class="p">]</span>
</span><span data-line="2087">
</span><span data-line="2088">            <span class="k">def</span><span class="w"> </span><span class="nf">simpson</span><span class="p">(</span><span class="n">values</span><span class="p">:</span> <span class="nb">list</span><span class="p">[</span><span class="nb">float</span><span class="p">])</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2089">                <span class="k">return</span> <span class="nb">sum</span><span class="p">(</span><span class="n">w</span> <span class="o">*</span> <span class="n">v</span> <span class="k">for</span> <span class="n">w</span><span class="p">,</span> <span class="n">v</span> <span class="ow">in</span> <span class="nb">zip</span><span class="p">(</span><span class="n">weights</span><span class="p">,</span> <span class="n">values</span><span class="p">,</span> <span class="n">strict</span><span class="o">=</span><span class="kc">True</span><span class="p">))</span> <span class="o">/</span> <span class="nb">sum</span><span class="p">(</span><span class="n">weights</span><span class="p">)</span>
</span><span data-line="2090">
</span><span data-line="2091">            <span class="n">mean</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">T_mean_C</span> <span class="o">+</span> <span class="n">simpson</span><span class="p">(</span><span class="n">aboves</span><span class="p">),</span> <span class="n">level_max</span><span class="p">)</span>
</span><span data-line="2092">            <span class="n">peak</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">mean</span> <span class="o">+</span> <span class="nb">max</span><span class="p">(</span><span class="n">levels</span><span class="p">)</span> <span class="o">-</span> <span class="n">simpson</span><span class="p">(</span><span class="n">levels</span><span class="p">),</span> <span class="n">level_max</span><span class="p">)</span>
</span><span data-line="2093">        <span class="k">if</span> <span class="n">full_s</span> <span class="o">&lt;</span> <span class="n">run_s</span> <span class="ow">and</span> <span class="n">cutout</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2094">            <span class="n">hold</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">cutout</span> <span class="o">+</span> <span class="n">q</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_hx</span><span class="p">,</span> <span class="n">level_max</span><span class="p">)</span>
</span><span data-line="2095">            <span class="c1"># The end of a hold the compressor could not keep up with: it runs</span>
</span><span data-line="2096">            <span class="c1"># flat out while the coil&#39;s water cools from the cut-out.</span>
</span><span data-line="2097">            <span class="n">tail_s</span><span class="p">,</span> <span class="n">tail_end</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_hold_tail</span>
</span><span data-line="2098">            <span class="n">tail_s</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="n">tail_s</span><span class="p">,</span> <span class="n">run_s</span> <span class="o">-</span> <span class="n">full_s</span><span class="p">)</span>
</span><span data-line="2099">            <span class="n">tail</span> <span class="o">=</span> <span class="mf">0.5</span> <span class="o">*</span> <span class="p">(</span><span class="n">hold</span> <span class="o">+</span> <span class="nb">min</span><span class="p">(</span><span class="n">hold</span><span class="p">,</span> <span class="n">tail_end</span><span class="p">))</span>
</span><span data-line="2100">            <span class="n">mean</span> <span class="o">=</span> <span class="p">(</span><span class="n">full_s</span> <span class="o">*</span> <span class="n">mean</span> <span class="o">+</span> <span class="p">(</span><span class="n">run_s</span> <span class="o">-</span> <span class="n">full_s</span> <span class="o">-</span> <span class="n">tail_s</span><span class="p">)</span> <span class="o">*</span> <span class="n">hold</span> <span class="o">+</span> <span class="n">tail_s</span> <span class="o">*</span> <span class="n">tail</span><span class="p">)</span> <span class="o">/</span> <span class="n">run_s</span>
</span><span data-line="2101">            <span class="n">peak</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">peak</span><span class="p">,</span> <span class="n">hold</span><span class="p">)</span>
</span><span data-line="2102">        <span class="k">return</span> <span class="n">mean</span><span class="p">,</span> <span class="n">peak</span>
</span><span data-line="2103">
</span><span data-line="2104">    <span class="k">def</span><span class="w"> </span><span class="nf">_nodal_sink_temperature</span><span class="p">(</span>
</span><span data-line="2105">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2106">        <span class="n">T_mean_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2107">        <span class="n">q</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2108">        <span class="n">runtime_fraction</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2109">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2110">        <span class="n">draw_flow</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2111">        <span class="n">T_makeup_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2112">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2113"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Tank-side temperature [°C] the cycle condenses against for duty ``q`` [W].</span>
</span><span data-line="2114">
</span><span data-line="2115"><span class="sd">        The cycle model takes one tank temperature ``T`` and condenses at</span>
</span><span data-line="2116"><span class="sd">        ``T + q / UA_tank_hx``. For a multi-node tank the condensing</span>
</span><span data-line="2117"><span class="sd">        temperature the coil needs is its level ``L``</span>
</span><span data-line="2118"><span class="sd">        (:meth:`_condensing_level`), so the cycle is given ``L − q / UA_tank_hx``</span>
</span><span data-line="2119"><span class="sd">        and condenses exactly at ``L``: the mean level of the step&#39;s run</span>
</span><span data-line="2120"><span class="sd">        (:meth:`_coil_run_levels`), so that the step&#39;s power is that of the</span>
</span><span data-line="2121"><span class="sd">        condensing temperatures the run passes through, whatever the step</span>
</span><span data-line="2122"><span class="sd">        length. ``T_mean_C`` is the mean tank temperature the thermostat model</span>
</span><span data-line="2123"><span class="sd">        gives for the run. With no run time ``L`` is the level of the profile</span>
</span><span data-line="2124"><span class="sd">        as it stands, carried to ``T_mean_C``.</span>
</span><span data-line="2125">
</span><span data-line="2126"><span class="sd">        With one fully mixed node the result is ``T_mean_C``: the lumped tank.</span>
</span><span data-line="2127"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2128">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank_is_one_mixed_node</span><span class="p">():</span>
</span><span data-line="2129">            <span class="k">return</span> <span class="n">T_mean_C</span>
</span><span data-line="2130">        <span class="n">fraction</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">runtime_fraction</span><span class="p">))</span>
</span><span data-line="2131">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_run_levels</span><span class="p">(</span><span class="n">T_mean_C</span><span class="p">,</span> <span class="n">q</span><span class="p">,</span> <span class="n">fraction</span> <span class="o">*</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">draw_flow</span><span class="p">,</span> <span class="n">T_makeup_C</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span> <span class="o">-</span> <span class="n">q</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_hx</span>
</span><span data-line="2132">
</span><span data-line="2133">    <span class="k">def</span><span class="w"> </span><span class="nf">_envelope_stop</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">cutout</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="2134"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Envelope stop of this step: ``(T_limit_C, run_limit_s, Q_hold)`` of the in-step thermostat.</span>
</span><span data-line="2135">
</span><span data-line="2136"><span class="sd">        ``cutout`` is :func:`tmhp.compressor_envelope.condensing_tank_cutout`:</span>
</span><span data-line="2137"><span class="sd">        the temperature of the water around the coil above which the nameplate</span>
</span><span data-line="2138"><span class="sd">        duty condenses above ``T_cond_max``. The in-step thermostat</span>
</span><span data-line="2139"><span class="sd">        (:func:`tmhp.dynamic_context.simulate_thermostat_step`) stops the</span>
</span><span data-line="2140"><span class="sd">        compressor there whatever its minimum run time.</span>
</span><span data-line="2141">
</span><span data-line="2142"><span class="sd">        Lumped tank (or one mixed node): the water around the coil is the</span>
</span><span data-line="2143"><span class="sd">        tank, so the stop is a tank temperature, the cut-out itself (the set</span>
</span><span data-line="2144"><span class="sd">        points are capped at it, :func:`limit_tank_setpoints_to_envelope`);</span>
</span><span data-line="2145"><span class="sd">        there the thermostat holds the tank against its losses while it calls.</span>
</span><span data-line="2146">
</span><span data-line="2147"><span class="sd">        Multi-node tank: the coil&#39;s water can be hotter than the mean the</span>
</span><span data-line="2148"><span class="sd">        thermostat follows (a coil in the top node), and with a large draw it</span>
</span><span data-line="2149"><span class="sd">        warms while the mean falls, so the stop is not a mean temperature. It</span>
</span><span data-line="2150"><span class="sd">        is a run time: how long the compressor runs at the nameplate duty from</span>
</span><span data-line="2151"><span class="sd">        the start of the step before the coil&#39;s condensing level</span>
</span><span data-line="2152"><span class="sd">        (:meth:`_condensing_level`) reaches ``cutout + hp_capacity / UA_tank_hx``</span>
</span><span data-line="2153"><span class="sd">        -- found on trial tank steps (:meth:`StratifiedTank.preview`); 0 if the</span>
</span><span data-line="2154"><span class="sd">        coil&#39;s water is already there, ``inf`` if it does not get there within</span>
</span><span data-line="2155"><span class="sd">        the step. While the thermostat still calls, the compressor then holds</span>
</span><span data-line="2156"><span class="sd">        the coil&#39;s water at the cut-out: ``Q_hold`` is what a step run at the</span>
</span><span data-line="2157"><span class="sd">        nameplate duty with the coil&#39;s water capped at ``cutout``</span>
</span><span data-line="2158"><span class="sd">        (:meth:`_coil_water_max`) delivers after the stop, per second of the</span>
</span><span data-line="2159"><span class="sd">        rest of the step. The tank cut-out is then the boiling point. Without</span>
</span><span data-line="2160"><span class="sd">        a condensing limit: no stop but boiling.</span>
</span><span data-line="2161">
</span><span data-line="2162"><span class="sd">        The hold never delivers more than the nameplate duty at any moment.</span>
</span><span data-line="2163"><span class="sd">        A step&#39;s mean alone does not say so: while a cold front reaches the</span>
</span><span data-line="2164"><span class="sd">        coil, holding its water takes more than the compressor has, after a</span>
</span><span data-line="2165"><span class="sd">        stretch that took little. The hold&#39;s heat is therefore read on</span>
</span><span data-line="2166"><span class="sd">        :data:`NODAL_HOLD_INTERVALS` equal parts of the hold (trial steps of</span>
</span><span data-line="2167"><span class="sd">        growing length); from the first part that needs more than the</span>
</span><span data-line="2168"><span class="sd">        nameplate duty the compressor runs flat out to the end of the step</span>
</span><span data-line="2169"><span class="sd">        and the coil&#39;s water cools from the cut-out. ``_hold_tail`` keeps</span>
</span><span data-line="2170"><span class="sd">        that stretch&#39;s length and the condensing level it ends on, for the</span>
</span><span data-line="2171"><span class="sd">        run&#39;s mean level (:meth:`_coil_run_levels`).</span>
</span><span data-line="2172">
</span><span data-line="2173"><span class="sd">        The trial steps draw what the step itself will</span>
</span><span data-line="2174"><span class="sd">        (:meth:`_trial_draw_flow`).</span>
</span><span data-line="2175"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2176">        <span class="k">if</span> <span class="n">cutout</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2177">            <span class="k">return</span> <span class="n">T_WATER_BOIL_C</span><span class="p">,</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="2178">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2179">        <span class="k">if</span> <span class="n">tank</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank_is_one_mixed_node</span><span class="p">():</span>
</span><span data-line="2180">            <span class="k">return</span> <span class="nb">min</span><span class="p">(</span><span class="n">T_WATER_BOIL_C</span><span class="p">,</span> <span class="n">cutout</span><span class="p">),</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="2181">        <span class="kn">from</span><span class="w"> </span><span class="nn">scipy.optimize</span><span class="w"> </span><span class="kn">import</span> <span class="n">brentq</span>
</span><span data-line="2182">
</span><span data-line="2183">        <span class="n">ua</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_condenser_ua</span><span class="p">()</span>
</span><span data-line="2184">        <span class="n">q</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">)</span>
</span><span data-line="2185">        <span class="n">level_max</span> <span class="o">=</span> <span class="n">cutout</span> <span class="o">+</span> <span class="n">q</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_hx</span>
</span><span data-line="2186">        <span class="n">draw_flow</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_trial_draw_flow</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="2187">        <span class="n">trial</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">draw_flow</span><span class="o">=</span><span class="n">draw_flow</span><span class="p">,</span> <span class="n">T_makeup</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_sup_w_K</span><span class="p">),</span> <span class="n">T_amb</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="2188">
</span><span data-line="2189">        <span class="k">def</span><span class="w"> </span><span class="nf">excess</span><span class="p">(</span><span class="n">tau</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2190">            <span class="n">profile</span> <span class="o">=</span> <span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">tau</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">ua</span><span class="p">,</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">q</span><span class="p">,</span> <span class="o">**</span><span class="n">trial</span><span class="p">)[</span><span class="s2">&quot;T&quot;</span><span class="p">]</span> <span class="k">if</span> <span class="n">tau</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="k">else</span> <span class="n">tank</span><span class="o">.</span><span class="n">T</span>
</span><span data-line="2191">            <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_condensing_level</span><span class="p">(</span><span class="n">profile</span><span class="p">,</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q</span><span class="p">)</span> <span class="o">-</span> <span class="n">level_max</span>
</span><span data-line="2192">
</span><span data-line="2193">        <span class="k">def</span><span class="w"> </span><span class="nf">capped_heat</span><span class="p">(</span><span class="n">t</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2194"><span class="w">            </span><span class="sd">&quot;&quot;&quot;Heat [J] of ``t`` seconds at the nameplate duty, the coil&#39;s water held at the stop once it is there.&quot;&quot;&quot;</span>
</span><span data-line="2195">            <span class="k">if</span> <span class="n">excess</span><span class="p">(</span><span class="n">t</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="n">ENVELOPE_STOP_TOL_K</span><span class="p">:</span>
</span><span data-line="2196">                <span class="k">return</span> <span class="n">q</span> <span class="o">*</span> <span class="n">t</span>
</span><span data-line="2197">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">t</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">ua</span><span class="p">,</span> <span class="n">T_hx</span><span class="o">=</span><span class="n">cutout</span><span class="p">,</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">q</span><span class="p">,</span> <span class="o">**</span><span class="n">trial</span><span class="p">)[</span><span class="s2">&quot;Q_hx&quot;</span><span class="p">])</span> <span class="o">*</span> <span class="n">t</span>
</span><span data-line="2198">
</span><span data-line="2199">        <span class="k">def</span><span class="w"> </span><span class="nf">hold_heat</span><span class="p">(</span><span class="n">tau</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2200"><span class="w">            </span><span class="sd">&quot;&quot;&quot;Heat [J] of the hold from ``tau`` to the end of the step, never above ``q`` at any moment.&quot;&quot;&quot;</span>
</span><span data-line="2201">            <span class="n">total</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">capped_heat</span><span class="p">(</span><span class="n">dt_s</span><span class="p">)</span> <span class="o">-</span> <span class="n">q</span> <span class="o">*</span> <span class="n">tau</span><span class="p">)</span>
</span><span data-line="2202">            <span class="n">span</span> <span class="o">=</span> <span class="n">dt_s</span> <span class="o">-</span> <span class="n">tau</span>
</span><span data-line="2203">            <span class="k">if</span> <span class="n">total</span> <span class="o">&lt;</span> <span class="n">q</span> <span class="o">*</span> <span class="n">span</span> <span class="o">/</span> <span class="n">NODAL_HOLD_INTERVALS</span><span class="p">:</span>
</span><span data-line="2204">                <span class="k">return</span> <span class="n">total</span>  <span class="c1"># no part of the hold can be above the nameplate duty</span>
</span><span data-line="2205">            <span class="n">done</span><span class="p">,</span> <span class="n">heat</span> <span class="o">=</span> <span class="n">q</span> <span class="o">*</span> <span class="n">tau</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="2206">            <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">NODAL_HOLD_INTERVALS</span> <span class="o">+</span> <span class="mi">1</span><span class="p">):</span>
</span><span data-line="2207">                <span class="n">t</span> <span class="o">=</span> <span class="n">tau</span> <span class="o">+</span> <span class="n">span</span> <span class="o">*</span> <span class="n">j</span> <span class="o">/</span> <span class="n">NODAL_HOLD_INTERVALS</span>
</span><span data-line="2208">                <span class="n">upto</span> <span class="o">=</span> <span class="n">capped_heat</span><span class="p">(</span><span class="n">t</span><span class="p">)</span> <span class="k">if</span> <span class="n">j</span> <span class="o">&lt;</span> <span class="n">NODAL_HOLD_INTERVALS</span> <span class="k">else</span> <span class="n">total</span> <span class="o">+</span> <span class="n">q</span> <span class="o">*</span> <span class="n">tau</span>
</span><span data-line="2209">                <span class="n">part</span> <span class="o">=</span> <span class="n">upto</span> <span class="o">-</span> <span class="n">done</span>
</span><span data-line="2210">                <span class="k">if</span> <span class="n">part</span> <span class="o">&gt;</span> <span class="n">q</span> <span class="o">*</span> <span class="n">span</span> <span class="o">/</span> <span class="n">NODAL_HOLD_INTERVALS</span> <span class="o">*</span> <span class="p">(</span><span class="mf">1.0</span> <span class="o">+</span> <span class="mf">1e-9</span><span class="p">):</span>
</span><span data-line="2211">                    <span class="c1"># From here the hold asks for more than the compressor</span>
</span><span data-line="2212">                    <span class="c1"># has: it runs flat out and the coil&#39;s water cools.</span>
</span><span data-line="2213">                    <span class="n">tail</span> <span class="o">=</span> <span class="n">dt_s</span> <span class="o">-</span> <span class="p">(</span><span class="n">t</span> <span class="o">-</span> <span class="n">span</span> <span class="o">/</span> <span class="n">NODAL_HOLD_INTERVALS</span><span class="p">)</span>
</span><span data-line="2214">                    <span class="n">heat</span> <span class="o">+=</span> <span class="n">q</span> <span class="o">*</span> <span class="n">tail</span>
</span><span data-line="2215">                    <span class="n">share</span> <span class="o">=</span> <span class="p">(</span><span class="n">q</span> <span class="o">*</span> <span class="n">tau</span> <span class="o">+</span> <span class="n">heat</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">q</span> <span class="o">*</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="2216">                    <span class="n">end</span> <span class="o">=</span> <span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">dt_s</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">share</span> <span class="o">*</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">share</span> <span class="o">*</span> <span class="n">q</span><span class="p">,</span> <span class="o">**</span><span class="n">trial</span><span class="p">)[</span><span class="s2">&quot;T&quot;</span><span class="p">]</span>
</span><span data-line="2217">                    <span class="bp">self</span><span class="o">.</span><span class="n">_hold_tail</span> <span class="o">=</span> <span class="p">(</span><span class="n">tail</span><span class="p">,</span> <span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_condensing_level</span><span class="p">(</span><span class="n">end</span><span class="p">,</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q</span><span class="p">),</span> <span class="n">level_max</span><span class="p">))</span>
</span><span data-line="2218">                    <span class="k">return</span> <span class="n">heat</span>
</span><span data-line="2219">                <span class="n">heat</span> <span class="o">+=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">part</span><span class="p">)</span>
</span><span data-line="2220">                <span class="n">done</span> <span class="o">=</span> <span class="n">upto</span>
</span><span data-line="2221">            <span class="k">return</span> <span class="n">heat</span>
</span><span data-line="2222">
</span><span data-line="2223">        <span class="bp">self</span><span class="o">.</span><span class="n">_hold_tail</span> <span class="o">=</span> <span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">level_max</span><span class="p">)</span>
</span><span data-line="2224">        <span class="bp">self</span><span class="o">.</span><span class="n">_coil_stop_mean_C</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="2225">        <span class="k">if</span> <span class="n">excess</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span> <span class="o">&gt;=</span> <span class="o">-</span><span class="n">ENVELOPE_STOP_TOL_K</span><span class="p">:</span>
</span><span data-line="2226">            <span class="bp">self</span><span class="o">.</span><span class="n">_coil_stop_mean_C</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T</span><span class="p">))</span>
</span><span data-line="2227">            <span class="k">return</span> <span class="n">T_WATER_BOIL_C</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">hold_heat</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span> <span class="o">/</span> <span class="n">dt_s</span>
</span><span data-line="2228">        <span class="k">if</span> <span class="n">excess</span><span class="p">(</span><span class="n">dt_s</span><span class="p">)</span> <span class="o">&lt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2229">            <span class="k">return</span> <span class="n">T_WATER_BOIL_C</span><span class="p">,</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="2230">        <span class="n">tau</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">brentq</span><span class="p">(</span><span class="n">excess</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">xtol</span><span class="o">=</span><span class="n">ENVELOPE_STOP_TIME_TOL_S</span><span class="p">))</span>
</span><span data-line="2231">        <span class="n">at_stop</span> <span class="o">=</span> <span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">tau</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">ua</span><span class="p">,</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">q</span><span class="p">,</span> <span class="o">**</span><span class="n">trial</span><span class="p">)[</span><span class="s2">&quot;T&quot;</span><span class="p">]</span> <span class="k">if</span> <span class="n">tau</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="k">else</span> <span class="n">tank</span><span class="o">.</span><span class="n">T</span>
</span><span data-line="2232">        <span class="bp">self</span><span class="o">.</span><span class="n">_coil_stop_mean_C</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">at_stop</span><span class="p">))</span>
</span><span data-line="2233">        <span class="n">hold</span> <span class="o">=</span> <span class="n">hold_heat</span><span class="p">(</span><span class="n">tau</span><span class="p">)</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="n">dt_s</span> <span class="o">-</span> <span class="n">tau</span><span class="p">,</span> <span class="n">ENVELOPE_STOP_TIME_TOL_S</span><span class="p">)</span>
</span><span data-line="2234">        <span class="k">return</span> <span class="n">T_WATER_BOIL_C</span><span class="p">,</span> <span class="n">tau</span><span class="p">,</span> <span class="n">hold</span>
</span><span data-line="2235">
</span><span data-line="2236">    <span class="k">def</span><span class="w"> </span><span class="nf">_setpoint_at_coil_stop</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">run_limit_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">Q_hold</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">,</span> <span class="nb">float</span><span class="p">]:</span>
</span><span data-line="2237"><span class="w">        </span><span class="sd">&quot;&quot;&quot;``(T_upper, run_limit_s, Q_hold)`` of the step&#39;s thermostat, the coil&#39;s stop and the set point told apart.</span>
</span><span data-line="2238">
</span><span data-line="2239"><span class="sd">        A coil that reaches its envelope stop while the mean the thermostat</span>
</span><span data-line="2240"><span class="sd">        reads is at its upper set point (within :data:`NODAL_SETPOINT_TIE_K`)</span>
</span><span data-line="2241"><span class="sd">        has satisfied the thermostat: the call ends at that mean temperature</span>
</span><span data-line="2242"><span class="sd">        and the next start waits for the lower bound, as in the lumped tank.</span>
</span><span data-line="2243"><span class="sd">        Holding the coil&#39;s water at the stop instead would keep the mean</span>
</span><span data-line="2244"><span class="sd">        just below a set point it cannot reach (no node is heated past the</span>
</span><span data-line="2245"><span class="sd">        stop, which is the set point), at the condensing limit, for as long</span>
</span><span data-line="2246"><span class="sd">        as a draw lasts -- and for how long depended on the step. Below the</span>
</span><span data-line="2247"><span class="sd">        set point by more than that, the stop is the coil&#39;s (a top coil over</span>
</span><span data-line="2248"><span class="sd">        cold water): the run time and the holding heat stand.</span>
</span><span data-line="2249"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2250">        <span class="n">T_upper</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_upper_bound</span><span class="p">)</span>
</span><span data-line="2251">        <span class="n">at_stop</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_stop_mean_C</span>
</span><span data-line="2252">        <span class="k">if</span> <span class="n">math</span><span class="o">.</span><span class="n">isfinite</span><span class="p">(</span><span class="n">run_limit_s</span><span class="p">)</span> <span class="ow">and</span> <span class="n">math</span><span class="o">.</span><span class="n">isfinite</span><span class="p">(</span><span class="n">at_stop</span><span class="p">)</span> <span class="ow">and</span> <span class="n">at_stop</span> <span class="o">&gt;=</span> <span class="n">T_upper</span> <span class="o">-</span> <span class="n">NODAL_SETPOINT_TIE_K</span><span class="p">:</span>
</span><span data-line="2253">            <span class="k">return</span> <span class="nb">min</span><span class="p">(</span><span class="n">T_upper</span><span class="p">,</span> <span class="n">at_stop</span><span class="p">),</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="2254">        <span class="k">return</span> <span class="n">T_upper</span><span class="p">,</span> <span class="n">run_limit_s</span><span class="p">,</span> <span class="n">Q_hold</span>
</span><span data-line="2255">
</span><span data-line="2256">    <span class="k">def</span><span class="w"> </span><span class="nf">_nodal_draw_flow</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">T_out_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2257"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Mixing-valve flows for hot water leaving the tank at ``T_out_C`` [°C].&quot;&quot;&quot;</span>
</span><span data-line="2258">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="2259">            <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="2260">            <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_out_C</span><span class="p">),</span>
</span><span data-line="2261">            <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="2262">            <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="2263">        <span class="p">)</span>
</span><span data-line="2264">
</span><span data-line="2265">    <span class="k">def</span><span class="w"> </span><span class="nf">_settle_draw</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">tank_args</span><span class="p">:</span> <span class="nb">dict</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2266"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Mixing-valve flows of a tank step, set on the water that leaves the top during it.</span>
</span><span data-line="2267">
</span><span data-line="2268"><span class="sd">        ``tank_args`` are the step&#39;s other arguments (make-up, ambient, heat).</span>
</span><span data-line="2269"><span class="sd">        The valve is set on a temperature ``T`` and the trial step then gives</span>
</span><span data-line="2270"><span class="sd">        the temperature that left; ``T`` is moved until the two agree within</span>
</span><span data-line="2271"><span class="sd">        :data:`NODAL_DRAW_TOL_K` (a secant iteration from the top node&#39;s</span>
</span><span data-line="2272"><span class="sd">        temperature, at most :data:`NODAL_DRAW_ITERATIONS` trial steps; a</span>
</span><span data-line="2273"><span class="sd">        plain repetition closes only half the gap per trial step when a long</span>
</span><span data-line="2274"><span class="sd">        step draws most of the tank).</span>
</span><span data-line="2275"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2276">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2277">        <span class="k">assert</span> <span class="n">tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2278">        <span class="n">T_out_C</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span>
</span><span data-line="2279">        <span class="k">if</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2280">
</span><span data-line="2281">            <span class="k">def</span><span class="w"> </span><span class="nf">miss</span><span class="p">(</span><span class="n">T_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2282">                <span class="n">flow</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_nodal_draw_flow</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_C</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">)[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">]</span>
</span><span data-line="2283">                <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">dt_s</span><span class="p">,</span> <span class="n">draw_flow</span><span class="o">=</span><span class="n">flow</span><span class="p">,</span> <span class="o">**</span><span class="n">tank_args</span><span class="p">)[</span><span class="s2">&quot;T_draw_out&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="n">T_C</span>
</span><span data-line="2284">
</span><span data-line="2285">            <span class="n">T_prev</span><span class="p">,</span> <span class="n">gap_prev</span> <span class="o">=</span> <span class="n">T_out_C</span><span class="p">,</span> <span class="n">miss</span><span class="p">(</span><span class="n">T_out_C</span><span class="p">)</span>
</span><span data-line="2286">            <span class="n">T_out_C</span> <span class="o">=</span> <span class="n">T_prev</span> <span class="o">+</span> <span class="n">gap_prev</span>
</span><span data-line="2287">            <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">NODAL_DRAW_ITERATIONS</span> <span class="o">-</span> <span class="mi">1</span><span class="p">):</span>
</span><span data-line="2288">                <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="n">T_out_C</span> <span class="o">-</span> <span class="n">T_prev</span><span class="p">)</span> <span class="o">&lt;</span> <span class="n">NODAL_DRAW_TOL_K</span><span class="p">:</span>
</span><span data-line="2289">                    <span class="k">break</span>
</span><span data-line="2290">                <span class="n">gap</span> <span class="o">=</span> <span class="n">miss</span><span class="p">(</span><span class="n">T_out_C</span><span class="p">)</span>
</span><span data-line="2291">                <span class="n">slope</span> <span class="o">=</span> <span class="p">(</span><span class="n">gap</span> <span class="o">-</span> <span class="n">gap_prev</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="n">T_out_C</span> <span class="o">-</span> <span class="n">T_prev</span><span class="p">)</span>
</span><span data-line="2292">                <span class="n">T_prev</span><span class="p">,</span> <span class="n">gap_prev</span> <span class="o">=</span> <span class="n">T_out_C</span><span class="p">,</span> <span class="n">gap</span>
</span><span data-line="2293">                <span class="c1"># The gap falls as T rises (slope -1 when the valve is fully</span>
</span><span data-line="2294">                <span class="c1"># open); anything else is round-off: repeat plainly.</span>
</span><span data-line="2295">                <span class="n">T_out_C</span> <span class="o">+=</span> <span class="o">-</span><span class="n">gap</span> <span class="o">/</span> <span class="n">slope</span> <span class="k">if</span> <span class="n">slope</span> <span class="o">&lt;</span> <span class="o">-</span><span class="mf">1.0e-6</span> <span class="k">else</span> <span class="n">gap</span>
</span><span data-line="2296">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_nodal_draw_flow</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_out_C</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span>
</span><span data-line="2297">
</span><span data-line="2298">    <span class="k">def</span><span class="w"> </span><span class="nf">_nodal_free_residual</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">lumped</span><span class="p">:</span> <span class="n">Callable</span><span class="p">[[</span><span class="nb">float</span><span class="p">],</span> <span class="nb">float</span><span class="p">],</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">):</span>
</span><span data-line="2299"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Tank residual without the heat pump for the in-step thermostat of a multi-node tank.</span>
</span><span data-line="2300">
</span><span data-line="2301"><span class="sd">        The thermostat follows the mean temperature with the boiler&#39;s</span>
</span><span data-line="2302"><span class="sd">        implicit residual (:func:`tmhp.dynamic_context.resolve_step_operation`).</span>
</span><span data-line="2303"><span class="sd">        The lumped residual ``lumped`` draws hot water at that mean; a</span>
</span><span data-line="2304"><span class="sd">        multi-node tank gives it from the top. The two take the same heat</span>
</span><span data-line="2305"><span class="sd">        while both temperatures are above the mixing set point (the valve</span>
</span><span data-line="2306"><span class="sd">        then delivers the scheduled heat either way) and part once a draw has</span>
</span><span data-line="2307"><span class="sd">        left the mean below it under a top that is still hot: the lumped</span>
</span><span data-line="2308"><span class="sd">        residual would give the lukewarm water of a mixed tank, and the</span>
</span><span data-line="2309"><span class="sd">        thermostat a mean that rises while the tank&#39;s falls. So the draw is</span>
</span><span data-line="2310"><span class="sd">        evaluated at the mean plus what the top node is above it at the start</span>
</span><span data-line="2311"><span class="sd">        of the step: with ``D(T) = ρc·V̇_mix·(min(T, T_mix) − T_makeup)⁺`` the</span>
</span><span data-line="2312"><span class="sd">        valve&#39;s heat for water leaving at ``T``, the residual is the lumped</span>
</span><span data-line="2313"><span class="sd">        one with ``D(T)`` replaced by ``D(T + T_top − T_mean)``. One mixed</span>
</span><span data-line="2314"><span class="sd">        node is the lumped tank.</span>
</span><span data-line="2315"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2316">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2317">        <span class="k">if</span> <span class="n">tank</span> <span class="ow">is</span> <span class="kc">None</span> <span class="ow">or</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank_is_one_mixed_node</span><span class="p">()</span> <span class="ow">or</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span> <span class="o">&lt;=</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2318">            <span class="k">return</span> <span class="n">lumped</span>
</span><span data-line="2319">        <span class="n">above</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span> <span class="o">-</span> <span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T</span><span class="p">)))</span>
</span><span data-line="2320">        <span class="n">rate</span> <span class="o">=</span> <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="nb">float</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">)</span>
</span><span data-line="2321">        <span class="n">T_mix_K</span><span class="p">,</span> <span class="n">T_sup_K</span><span class="p">,</span> <span class="n">C</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_sup_w_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span>
</span><span data-line="2322">
</span><span data-line="2323">        <span class="k">def</span><span class="w"> </span><span class="nf">drawn</span><span class="p">(</span><span class="n">T_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2324">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">rate</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="nb">min</span><span class="p">(</span><span class="n">T_K</span><span class="p">,</span> <span class="n">T_mix_K</span><span class="p">)</span> <span class="o">-</span> <span class="n">T_sup_K</span><span class="p">))</span>
</span><span data-line="2325">
</span><span data-line="2326">        <span class="k">def</span><span class="w"> </span><span class="nf">residual</span><span class="p">(</span><span class="n">T_K</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2327">            <span class="k">return</span> <span class="nb">float</span><span class="p">(</span><span class="n">lumped</span><span class="p">(</span><span class="n">T_K</span><span class="p">))</span> <span class="o">+</span> <span class="n">dt_s</span> <span class="o">*</span> <span class="p">(</span><span class="n">drawn</span><span class="p">(</span><span class="n">T_K</span> <span class="o">+</span> <span class="n">above</span><span class="p">)</span> <span class="o">-</span> <span class="n">drawn</span><span class="p">(</span><span class="n">T_K</span><span class="p">))</span> <span class="o">/</span> <span class="n">C</span>
</span><span data-line="2328">
</span><span data-line="2329">        <span class="k">return</span> <span class="n">residual</span>
</span><span data-line="2330">
</span><span data-line="2331">    <span class="k">def</span><span class="w"> </span><span class="nf">_coil_level_max</span><span class="p">(</span><span class="bp">self</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2332"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Highest condensing level the coil may reach [°C].</span>
</span><span data-line="2333">
</span><span data-line="2334"><span class="sd">        The envelope&#39;s (``cutout + hp_capacity / UA_tank_hx``: the nameplate</span>
</span><span data-line="2335"><span class="sd">        duty on ``T_cond_max``), and never above the tank&#39;s boiling limit:</span>
</span><span data-line="2336"><span class="sd">        the coil heats no liquid water past it.</span>
</span><span data-line="2337"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2338">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2339">        <span class="k">assert</span> <span class="n">tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2340">        <span class="n">cutout</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_envelope_cutout</span>
</span><span data-line="2341">        <span class="k">return</span> <span class="n">tank</span><span class="o">.</span><span class="n">T_boil</span> <span class="k">if</span> <span class="n">cutout</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="nb">min</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T_boil</span><span class="p">,</span> <span class="n">cutout</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_hx</span><span class="p">)</span>
</span><span data-line="2342">
</span><span data-line="2343">    <span class="k">def</span><span class="w"> </span><span class="nf">_coil_water_max</span><span class="p">(</span><span class="bp">self</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2344"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Hottest the compressor may leave the water around the coil [°C].</span>
</span><span data-line="2345">
</span><span data-line="2346"><span class="sd">        The envelope stop (``cutout``: there the nameplate duty condenses on</span>
</span><span data-line="2347"><span class="sd">        ``T_cond_max``); without one the tank&#39;s boiling limit. A compressor on</span>
</span><span data-line="2348"><span class="sd">        its limit holds the coil&#39;s water there: it heats the coil&#39;s nodes</span>
</span><span data-line="2349"><span class="sd">        that are colder, and none past it. For a coil in one node that is the</span>
</span><span data-line="2350"><span class="sd">        condensing level on its limit; a coil over several nodes can reach</span>
</span><span data-line="2351"><span class="sd">        the limit level with some of them hotter than the stop (they are then</span>
</span><span data-line="2352"><span class="sd">        left alone) and others colder, which the hold goes on heating -- so a</span>
</span><span data-line="2353"><span class="sd">        mean the thermostat reads keeps rising to its upper set point, which</span>
</span><span data-line="2354"><span class="sd">        is never above the stop, and the call ends there.</span>
</span><span data-line="2355"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2356">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2357">        <span class="k">assert</span> <span class="n">tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2358">        <span class="n">cutout</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_envelope_cutout</span>
</span><span data-line="2359">        <span class="k">return</span> <span class="n">tank</span><span class="o">.</span><span class="n">T_boil</span> <span class="k">if</span> <span class="n">cutout</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="nb">min</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">T_boil</span><span class="p">,</span> <span class="n">cutout</span><span class="p">)</span>
</span><span data-line="2360">
</span><span data-line="2361">    <span class="k">def</span><span class="w"> </span><span class="nf">_coil_step</span><span class="p">(</span>
</span><span data-line="2362">        <span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">q_run</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">fraction</span><span class="p">:</span> <span class="nb">float</span>
</span><span data-line="2363">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">tuple</span><span class="p">[</span><span class="nb">dict</span><span class="p">,</span> <span class="nb">dict</span><span class="p">,</span> <span class="nb">bool</span><span class="p">]:</span>
</span><span data-line="2364"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Tank step of a compressor that runs ``fraction`` of the step at duty ``q_run`` [W].</span>
</span><span data-line="2365">
</span><span data-line="2366"><span class="sd">        Returns the tank-step arguments, the mixing-valve flows</span>
</span><span data-line="2367"><span class="sd">        (:meth:`_settle_draw`) and whether the coil was held on its limit.</span>
</span><span data-line="2368">
</span><span data-line="2369"><span class="sd">        The coil exchanges while the compressor runs: over the step its</span>
</span><span data-line="2370"><span class="sd">        conductance is ``fraction·UA_i`` and the tank solves the exchanger</span>
</span><span data-line="2371"><span class="sd">        temperature at which the nodes, as they end the step, receive the</span>
</span><span data-line="2372"><span class="sd">        step&#39;s heat ``fraction·q_run`` -- the condensing level the run ends</span>
</span><span data-line="2373"><span class="sd">        on. If that is above :meth:`_coil_level_max` the compressor holds the</span>
</span><span data-line="2374"><span class="sd">        coil&#39;s water at the envelope stop instead (:meth:`_coil_water_max`):</span>
</span><span data-line="2375"><span class="sd">        the step&#39;s heat goes to the coil&#39;s nodes below it, none of them</span>
</span><span data-line="2376"><span class="sd">        heated past it, and what they cannot take is not delivered (the draw</span>
</span><span data-line="2377"><span class="sd">        is settled again on the top that then leaves).</span>
</span><span data-line="2378"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2379">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2380">        <span class="k">assert</span> <span class="n">tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2381">        <span class="n">key</span> <span class="o">=</span> <span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">q_run</span><span class="p">),</span> <span class="nb">float</span><span class="p">(</span><span class="n">fraction</span><span class="p">),</span> <span class="nb">float</span><span class="p">(</span><span class="n">T_sup_w_K_n</span><span class="p">),</span> <span class="nb">float</span><span class="p">(</span><span class="n">dt_s</span><span class="p">))</span>
</span><span data-line="2382">        <span class="k">if</span> <span class="n">key</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step_memo</span><span class="p">:</span>
</span><span data-line="2383">            <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step_memo</span><span class="p">[</span><span class="n">key</span><span class="p">]</span>
</span><span data-line="2384">        <span class="n">ua</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_condenser_ua</span><span class="p">()</span>
</span><span data-line="2385">        <span class="n">level_max</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_level_max</span><span class="p">()</span>
</span><span data-line="2386">        <span class="n">free</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">T_makeup</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_sup_w_K_n</span><span class="p">),</span> <span class="n">T_amb</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="2387">        <span class="n">delivered</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">free</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">fraction</span> <span class="o">*</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">fraction</span> <span class="o">*</span> <span class="n">q_run</span><span class="p">)</span>
</span><span data-line="2388">        <span class="n">args</span><span class="p">,</span> <span class="n">held</span> <span class="o">=</span> <span class="n">delivered</span><span class="p">,</span> <span class="kc">False</span>
</span><span data-line="2389">        <span class="n">flow_state</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_settle_draw</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">args</span><span class="p">)</span>
</span><span data-line="2390">        <span class="n">end</span> <span class="o">=</span> <span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">dt_s</span><span class="p">,</span> <span class="n">draw_flow</span><span class="o">=</span><span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">],</span> <span class="o">**</span><span class="n">args</span><span class="p">)</span>
</span><span data-line="2391">        <span class="c1"># Neither the exchanger temperature the step&#39;s heat goes in at nor the</span>
</span><span data-line="2392">        <span class="c1"># level the nodes end on (they differ when the tank sub-steps a draw).</span>
</span><span data-line="2393">        <span class="k">if</span> <span class="nb">max</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">end</span><span class="p">[</span><span class="s2">&quot;T_hx&quot;</span><span class="p">]),</span> <span class="bp">self</span><span class="o">.</span><span class="n">_condensing_level</span><span class="p">(</span><span class="n">end</span><span class="p">[</span><span class="s2">&quot;T&quot;</span><span class="p">],</span> <span class="n">ua</span><span class="p">,</span> <span class="n">q_run</span><span class="p">))</span> <span class="o">&gt;</span> <span class="n">level_max</span> <span class="o">+</span> <span class="n">ENVELOPE_STOP_TOL_K</span><span class="p">:</span>
</span><span data-line="2394">            <span class="n">args</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">free</span><span class="p">,</span> <span class="n">hx_ua</span><span class="o">=</span><span class="n">ua</span><span class="p">,</span> <span class="n">T_hx</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_coil_water_max</span><span class="p">(),</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">fraction</span> <span class="o">*</span> <span class="n">q_run</span><span class="p">)</span>
</span><span data-line="2395">            <span class="n">flow_state</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_settle_draw</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">args</span><span class="p">)</span>
</span><span data-line="2396">            <span class="n">held</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">tank</span><span class="o">.</span><span class="n">preview</span><span class="p">(</span><span class="n">dt_s</span><span class="p">,</span> <span class="n">draw_flow</span><span class="o">=</span><span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">],</span> <span class="o">**</span><span class="n">args</span><span class="p">)[</span><span class="s2">&quot;hx_limited&quot;</span><span class="p">])</span>
</span><span data-line="2397">        <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step_memo</span><span class="p">[</span><span class="n">key</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">args</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">,</span> <span class="n">held</span><span class="p">)</span>
</span><span data-line="2398">        <span class="k">return</span> <span class="n">args</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">,</span> <span class="n">held</span>
</span><span data-line="2399">
</span><span data-line="2400">    <span class="k">def</span><span class="w"> </span><span class="nf">_trial_draw_flow</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">float</span><span class="p">:</span>
</span><span data-line="2401"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Tank draw [m³/s] of the step&#39;s trial tank steps (found once per step).</span>
</span><span data-line="2402">
</span><span data-line="2403"><span class="sd">        The trial steps that read the coil&#39;s condensing level</span>
</span><span data-line="2404"><span class="sd">        (:meth:`_envelope_stop`, :meth:`_coil_run_levels`) draw what the step</span>
</span><span data-line="2405"><span class="sd">        itself will: the mixing valve takes less tank water the hotter the top</span>
</span><span data-line="2406"><span class="sd">        is, so a draw set on the top temperature at the start of the step is</span>
</span><span data-line="2407"><span class="sd">        too small while a cold front reaches the top (the trial then keeps the</span>
</span><span data-line="2408"><span class="sd">        coil&#39;s water, and the condensing level, too hot) and too large while</span>
</span><span data-line="2409"><span class="sd">        the coil heats it. It is the draw of the step run through at the</span>
</span><span data-line="2410"><span class="sd">        nameplate duty (:meth:`_coil_step`: held on the limit if it gets</span>
</span><span data-line="2411"><span class="sd">        there), the tank step the row itself will take when it does.</span>
</span><span data-line="2412"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2413">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_trial_flow</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2414">            <span class="bp">self</span><span class="o">.</span><span class="n">_trial_flow</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="2415">            <span class="k">if</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2416">                <span class="n">flows</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_sup_w_K</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">),</span> <span class="mf">1.0</span><span class="p">)[</span><span class="mi">1</span><span class="p">]</span>
</span><span data-line="2417">                <span class="bp">self</span><span class="o">.</span><span class="n">_trial_flow</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">flows</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">])</span>
</span><span data-line="2418">        <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_trial_flow</span>
</span><span data-line="2419">
</span><span data-line="2420">    <span class="k">def</span><span class="w"> </span><span class="nf">_solve_cycle_for_tank</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">:</span> <span class="n">StepContext</span><span class="p">,</span> <span class="n">T_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">runtime_fraction</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2421"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Cycle of the step for the tank backend in use (``T_C``: run-mean tank temperature [°C]).</span>
</span><span data-line="2422">
</span><span data-line="2423"><span class="sd">        Lumped tank: :meth:`_solve_cycle_at`. Multi-node tank: the same solve</span>
</span><span data-line="2424"><span class="sd">        against the coil&#39;s tank-side temperature for each duty tried</span>
</span><span data-line="2425"><span class="sd">        (:meth:`_nodal_sink_temperature`: the run&#39;s mean condensing level). The</span>
</span><span data-line="2426"><span class="sd">        result carries :data:`COIL_PEAK_KEY`, the highest condensing</span>
</span><span data-line="2427"><span class="sd">        temperature of the run: the cycle&#39;s, raised by how far the highest</span>
</span><span data-line="2428"><span class="sd">        level of the run lies above its mean (:meth:`_coil_run_levels`). If the</span>
</span><span data-line="2429"><span class="sd">        cycle has no operating point against the run&#39;s mean, the cycle that</span>
</span><span data-line="2430"><span class="sd">        starts the run is used; the tank step then stops the compressor when</span>
</span><span data-line="2431"><span class="sd">        the water around the coil reaches that cycle&#39;s condensing temperature</span>
</span><span data-line="2432"><span class="sd">        (``_coil_cap_C``, see :meth:`_solve_nodal_tank`).</span>
</span><span data-line="2433"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2434">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2435">        <span class="k">if</span> <span class="n">tank</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2436">            <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_cycle_at</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_C</span><span class="p">,</span> <span class="n">runtime_fraction</span><span class="p">)</span>
</span><span data-line="2437">        <span class="n">T_makeup_C</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_sup_w_K</span><span class="p">)</span>
</span><span data-line="2438">        <span class="n">one_node</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank_is_one_mixed_node</span><span class="p">()</span>
</span><span data-line="2439">        <span class="c1"># The draw of the step the row is expected to take: the nameplate duty</span>
</span><span data-line="2440">        <span class="c1"># for the run time the thermostat&#39;s first pass gives.</span>
</span><span data-line="2441">        <span class="n">draw_flow</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="2442">        <span class="k">if</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2443">            <span class="n">share</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">runtime_fraction</span><span class="p">))</span>
</span><span data-line="2444">            <span class="k">if</span> <span class="n">share</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">one_node</span><span class="p">:</span>
</span><span data-line="2445">                <span class="n">flows</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_sup_w_K</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">),</span> <span class="n">share</span><span class="p">)[</span><span class="mi">1</span><span class="p">]</span>
</span><span data-line="2446">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2447">                <span class="n">free</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">T_makeup</span><span class="o">=</span><span class="n">T_makeup_C</span><span class="p">,</span> <span class="n">T_amb</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="2448">                <span class="n">flows</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_settle_draw</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_sup_w_K</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">free</span><span class="p">)</span>
</span><span data-line="2449">            <span class="n">draw_flow</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">flows</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">])</span>
</span><span data-line="2450">
</span><span data-line="2451">        <span class="k">def</span><span class="w"> </span><span class="nf">solve</span><span class="p">(</span><span class="n">fraction_seen</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2452">            <span class="k">def</span><span class="w"> </span><span class="nf">at_duty</span><span class="p">(</span><span class="n">q</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2453">                <span class="n">mean</span><span class="p">,</span> <span class="n">peak</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_run_levels</span><span class="p">(</span><span class="n">T_C</span><span class="p">,</span> <span class="n">q</span><span class="p">,</span> <span class="n">fraction_seen</span> <span class="o">*</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">draw_flow</span><span class="p">,</span> <span class="n">T_makeup_C</span><span class="p">)</span>
</span><span data-line="2454">                <span class="n">T_sink</span> <span class="o">=</span> <span class="n">T_C</span> <span class="k">if</span> <span class="n">one_node</span> <span class="k">else</span> <span class="n">mean</span> <span class="o">-</span> <span class="n">q</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">UA_tank_hx</span>
</span><span data-line="2455">                <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_cycle_at_duty</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_sink</span><span class="p">,</span> <span class="n">q</span><span class="p">,</span> <span class="n">runtime_fraction</span><span class="p">)</span>
</span><span data-line="2456">                <span class="k">if</span> <span class="n">delivered_tank_heat</span><span class="p">(</span><span class="n">result</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2457">                    <span class="n">T_cond</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">]),</span> <span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">]))</span>
</span><span data-line="2458">                    <span class="n">result</span><span class="p">[</span><span class="n">COIL_PEAK_KEY</span><span class="p">]</span> <span class="o">=</span> <span class="n">T_cond</span> <span class="o">+</span> <span class="p">(</span><span class="n">peak</span> <span class="o">-</span> <span class="n">mean</span><span class="p">)</span>
</span><span data-line="2459">                <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2460">
</span><span data-line="2461">            <span class="k">return</span> <span class="bp">self</span><span class="o">.</span><span class="n">_duty_within_limits</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_C</span><span class="p">,</span> <span class="n">at_duty</span><span class="p">)</span>
</span><span data-line="2462">
</span><span data-line="2463">        <span class="bp">self</span><span class="o">.</span><span class="n">_coil_cap_C</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2464">        <span class="n">result</span> <span class="o">=</span> <span class="n">solve</span><span class="p">(</span><span class="n">runtime_fraction</span><span class="p">)</span>
</span><span data-line="2465">        <span class="k">if</span> <span class="n">delivered_tank_heat</span><span class="p">(</span><span class="n">result</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="mf">0.0</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">one_node</span> <span class="ow">and</span> <span class="n">runtime_fraction</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2466">            <span class="n">at_start</span> <span class="o">=</span> <span class="n">solve</span><span class="p">(</span><span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="2467">            <span class="k">if</span> <span class="n">delivered_tank_heat</span><span class="p">(</span><span class="n">at_start</span><span class="p">)</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2468">                <span class="n">result</span> <span class="o">=</span> <span class="n">at_start</span>
</span><span data-line="2469">                <span class="bp">self</span><span class="o">.</span><span class="n">_coil_cap_C</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">result</span><span class="p">[</span><span class="n">COIL_PEAK_KEY</span><span class="p">])</span>
</span><span data-line="2470">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2471">
</span><span data-line="2472">    <span class="k">def</span><span class="w"> </span><span class="nf">_solve_nodal_tank</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">):</span>
</span><span data-line="2473"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Advance the multi-node tank one step; returns the (possibly cut) heat-pump row too.</span>
</span><span data-line="2474">
</span><span data-line="2475"><span class="sd">        Condenser heat: the coil exchanges while the compressor runs, so over</span>
</span><span data-line="2476"><span class="sd">        the step node ``i`` receives ``f·UA_i·(T_end − T_i)⁺`` with ``f`` the</span>
</span><span data-line="2477"><span class="sd">        row&#39;s run-time fraction, ``T_i`` the node&#39;s end-of-step temperature</span>
</span><span data-line="2478"><span class="sd">        and ``T_end`` the exchanger temperature at which the nodes receive the</span>
</span><span data-line="2479"><span class="sd">        step&#39;s condenser heat, solved by the tank step: the condensing</span>
</span><span data-line="2480"><span class="sd">        temperature the run ends on. That is not the temperature the cycle</span>
</span><span data-line="2481"><span class="sd">        (and the row&#39;s ``T_ref_cond_sat_l``) is solved at, the mean of the</span>
</span><span data-line="2482"><span class="sd">        run&#39;s path (:meth:`_coil_run_levels`): water a run has warmed by more</span>
</span><span data-line="2483"><span class="sd">        than the coil&#39;s approach ends the step hotter than the run&#39;s mean</span>
</span><span data-line="2484"><span class="sd">        condensing temperature. A node as hot as the refrigerant receives</span>
</span><span data-line="2485"><span class="sd">        nothing and no node is heated past ``T_end``. The row&#39;s</span>
</span><span data-line="2486"><span class="sd">        :data:`COIL_PEAK_KEY` is the highest of ``T_end`` and the run&#39;s</span>
</span><span data-line="2487"><span class="sd">        highest level.</span>
</span><span data-line="2488">
</span><span data-line="2489"><span class="sd">        ``T_end`` is not taken above the condensing limit</span>
</span><span data-line="2490"><span class="sd">        (``cutout + hp_capacity / UA_tank_hx``, :meth:`_envelope_stop`; without</span>
</span><span data-line="2491"><span class="sd">        one, the tank&#39;s boiling limit). A step whose heat would need more is</span>
</span><span data-line="2492"><span class="sd">        held instead (:meth:`_coil_step`): the heat goes to the coil&#39;s nodes</span>
</span><span data-line="2493"><span class="sd">        below the envelope stop, none heated past it; if they cannot take all</span>
</span><span data-line="2494"><span class="sd">        of it the row&#39;s run time, heat and power are cut to what they took,</span>
</span><span data-line="2495"><span class="sd">        its ``hp_stop_reason`` names the limit, and the thermostat call stands.</span>
</span><span data-line="2496"><span class="sd">        With the cycle that starts the run (:meth:`_solve_cycle_for_tank`)</span>
</span><span data-line="2497"><span class="sd">        the limit is that cycle&#39;s condensing temperature, the whole coil</span>
</span><span data-line="2498"><span class="sd">        acting until the water reaches it. (A single fully mixed node has</span>
</span><span data-line="2499"><span class="sd">        nothing to split: the heat goes in as in the lumped tank.)</span>
</span><span data-line="2500">
</span><span data-line="2501"><span class="sd">        Draw-off: the mixing valve is set on the water that actually leaves</span>
</span><span data-line="2502"><span class="sd">        the top during the step (iterated, :data:`NODAL_DRAW_TOL_K`).</span>
</span><span data-line="2503"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2504">        <span class="n">tank</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span>
</span><span data-line="2505">        <span class="k">assert</span> <span class="n">tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span>
</span><span data-line="2506">        <span class="n">common</span> <span class="o">=</span> <span class="nb">dict</span><span class="p">(</span><span class="n">T_makeup</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">T_sup_w_K_n</span><span class="p">),</span> <span class="n">T_amb</span><span class="o">=</span><span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="2507">        <span class="n">q_step</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">ctrl</span><span class="o">.</span><span class="n">Q_heat_source</span><span class="p">)</span>
</span><span data-line="2508">        <span class="n">one_node</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank_is_one_mixed_node</span><span class="p">()</span>
</span><span data-line="2509">        <span class="n">coil</span> <span class="o">=</span> <span class="n">q_step</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="ow">and</span> <span class="ow">not</span> <span class="n">one_node</span>
</span><span data-line="2510">        <span class="n">fraction</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;runtime_fraction [-]&quot;</span><span class="p">,</span> <span class="mf">1.0</span><span class="p">))</span>
</span><span data-line="2511">        <span class="n">cutout</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_envelope_cutout</span>
</span><span data-line="2512">        <span class="n">held</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="2513">        <span class="k">if</span> <span class="n">coil</span> <span class="ow">and</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_cap_C</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2514">            <span class="n">common</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">,</span> <span class="n">held</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">q_step</span> <span class="o">/</span> <span class="n">fraction</span><span class="p">,</span> <span class="n">fraction</span><span class="p">)</span>
</span><span data-line="2515">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="2516">            <span class="k">if</span> <span class="n">coil</span><span class="p">:</span>
</span><span data-line="2517">                <span class="c1"># The cycle that starts the run: the whole coil, up to its condensing temperature.</span>
</span><span data-line="2518">                <span class="n">common</span><span class="o">.</span><span class="n">update</span><span class="p">(</span><span class="n">hx_ua</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_condenser_ua</span><span class="p">(),</span> <span class="n">T_hx</span><span class="o">=</span><span class="nb">min</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_coil_cap_C</span><span class="p">,</span> <span class="n">tank</span><span class="o">.</span><span class="n">T_boil</span><span class="p">),</span> <span class="n">q_hx</span><span class="o">=</span><span class="n">q_step</span><span class="p">)</span>
</span><span data-line="2519">            <span class="k">elif</span> <span class="n">q_step</span> <span class="o">&gt;</span> <span class="mf">0.0</span><span class="p">:</span>
</span><span data-line="2520">                <span class="n">common</span><span class="o">.</span><span class="n">update</span><span class="p">(</span><span class="n">q_source</span><span class="o">=</span><span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="n">q_step</span><span class="p">]))</span>
</span><span data-line="2521">            <span class="n">flow_state</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_settle_draw</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">common</span><span class="p">)</span>
</span><span data-line="2522">
</span><span data-line="2523">        <span class="n">out</span> <span class="o">=</span> <span class="n">tank</span><span class="o">.</span><span class="n">step</span><span class="p">(</span><span class="n">dt_s</span><span class="p">,</span> <span class="n">draw_flow</span><span class="o">=</span><span class="n">flow_state</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">],</span> <span class="o">**</span><span class="n">common</span><span class="p">)</span>
</span><span data-line="2524">        <span class="n">out</span><span class="p">[</span><span class="s2">&quot;T_makeup_K&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">T_sup_w_K_n</span>
</span><span data-line="2525">        <span class="bp">self</span><span class="o">.</span><span class="n">_tank_step</span> <span class="o">=</span> <span class="n">out</span>
</span><span data-line="2526">
</span><span data-line="2527">        <span class="k">if</span> <span class="n">q_step</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="ow">and</span> <span class="n">one_node</span><span class="p">:</span>
</span><span data-line="2528">            <span class="n">out</span><span class="p">[</span><span class="s2">&quot;q_hx&quot;</span><span class="p">],</span> <span class="n">out</span><span class="p">[</span><span class="s2">&quot;Q_hx&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([</span><span class="n">q_step</span><span class="p">]),</span> <span class="n">q_step</span>  <span class="c1"># the node&#39;s heat, as the coil&#39;s</span>
</span><span data-line="2529">        <span class="k">if</span> <span class="n">coil</span> <span class="ow">and</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">COIL_PEAK_KEY</span><span class="p">)</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2530">            <span class="n">hp_result</span><span class="p">[</span><span class="n">COIL_PEAK_KEY</span><span class="p">]</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">hp_result</span><span class="p">[</span><span class="n">COIL_PEAK_KEY</span><span class="p">]),</span> <span class="nb">float</span><span class="p">(</span><span class="n">out</span><span class="p">[</span><span class="s2">&quot;T_hx&quot;</span><span class="p">]))</span>
</span><span data-line="2531">        <span class="n">limited</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">q_step</span> <span class="o">&gt;</span> <span class="mf">0.0</span> <span class="ow">and</span> <span class="p">(</span><span class="n">held</span> <span class="ow">or</span> <span class="n">out</span><span class="p">[</span><span class="s2">&quot;hx_limited&quot;</span><span class="p">]))</span>
</span><span data-line="2532">        <span class="n">stop_reason</span> <span class="o">=</span> <span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_stop_reason&quot;</span><span class="p">)</span>
</span><span data-line="2533">        <span class="k">if</span> <span class="n">held</span><span class="p">:</span>
</span><span data-line="2534">            <span class="n">stop_reason</span> <span class="o">=</span> <span class="n">STOP_CONDENSING_LIMIT</span> <span class="k">if</span> <span class="n">cutout</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">STOP_BOILING_LIMIT</span>
</span><span data-line="2535">        <span class="k">if</span> <span class="n">limited</span><span class="p">:</span>
</span><span data-line="2536">            <span class="n">share</span> <span class="o">=</span> <span class="n">out</span><span class="p">[</span><span class="s2">&quot;Q_hx&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">q_step</span>
</span><span data-line="2537">            <span class="k">if</span> <span class="n">share</span> <span class="o">&lt;</span> <span class="n">NODAL_MIN_RUN_SHARE</span><span class="p">:</span>
</span><span data-line="2538">                <span class="c1"># Nothing could be delivered: the compressor did not run. On</span>
</span><span data-line="2539">                <span class="c1"># its limit that is a normal stop; with the cycle that starts</span>
</span><span data-line="2540">                <span class="c1"># the run, a cycle that could not be closed on the coil.</span>
</span><span data-line="2541">                <span class="n">T_start_C</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">)</span>
</span><span data-line="2542">                <span class="k">if</span> <span class="n">held</span><span class="p">:</span>
</span><span data-line="2543">                    <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_off_cycle_result</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_start_C</span><span class="p">)</span>
</span><span data-line="2544">                <span class="k">else</span><span class="p">:</span>
</span><span data-line="2545">                    <span class="n">hp_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_failed_cycle_result</span><span class="p">(</span>
</span><span data-line="2546">                        <span class="n">T_start_C</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T0_K</span><span class="p">),</span> <span class="bp">self</span><span class="o">.</span><span class="n">_step_flow_state</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_start_C</span><span class="p">),</span> <span class="s2">&quot;hx_not_converged&quot;</span>
</span><span data-line="2547">                    <span class="p">)</span>
</span><span data-line="2548">                <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;runtime_fraction [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="2549">                <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;hp_starts [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="2550">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2551">                <span class="n">scale_running_rates</span><span class="p">(</span><span class="n">hp_result</span><span class="p">,</span> <span class="n">share</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_RUNTIME_SCALED_KEYS</span><span class="p">)</span>
</span><span data-line="2552">                <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;runtime_fraction [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">fraction</span> <span class="o">*</span> <span class="n">share</span>
</span><span data-line="2553">        <span class="k">elif</span> <span class="n">coil</span> <span class="ow">and</span> <span class="n">out</span><span class="p">[</span><span class="s2">&quot;Q_hx&quot;</span><span class="p">]</span> <span class="o">!=</span> <span class="n">q_step</span><span class="p">:</span>
</span><span data-line="2554">            <span class="c1"># The tank&#39;s solve gives the step&#39;s heat to its tolerance (1e-9</span>
</span><span data-line="2555">            <span class="c1"># of it): the row reports what went in, so the run&#39;s balance</span>
</span><span data-line="2556">            <span class="c1"># closes to round-off.</span>
</span><span data-line="2557">            <span class="n">scale_running_rates</span><span class="p">(</span><span class="n">hp_result</span><span class="p">,</span> <span class="n">out</span><span class="p">[</span><span class="s2">&quot;Q_hx&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">q_step</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_RUNTIME_SCALED_KEYS</span><span class="p">)</span>
</span><span data-line="2558">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;runtime_fraction [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">fraction</span>
</span><span data-line="2559">        <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;hp_stop_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">stop_reason</span>
</span><span data-line="2560">
</span><span data-line="2561">        <span class="n">T_solved_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">mean</span><span class="p">(</span><span class="n">out</span><span class="p">[</span><span class="s2">&quot;T&quot;</span><span class="p">])))</span>
</span><span data-line="2562">        <span class="k">return</span> <span class="n">T_solved_K</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">,</span> <span class="mf">1.0</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">limited</span>
</span><span data-line="2563">
</span><span data-line="2564">    <span class="c1"># =============================================================</span>
</span><span data-line="2565">    <span class="c1"># Orchestration</span>
</span><span data-line="2566">    <span class="c1"># =============================================================</span>
</span><span data-line="2567">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.step">
<a class="viewcode-back" href="../../models/gshpb.html#tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.step">[docs]</a>
</span><span data-line="2568">    <span class="k">def</span><span class="w"> </span><span class="nf">step</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">state</span><span class="p">,</span> <span class="n">inputs</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">):</span>
</span><span data-line="2569"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Reject point-state stepping — GSHPB is history-dependent.</span>
</span><span data-line="2570">
</span><span data-line="2571"><span class="sd">        ``_compute_bhe_superposition`` reads the *entire* past borehole</span>
</span><span data-line="2572"><span class="sd">        load-pulse history each timestep, so a point-state ``step()`` kernel</span>
</span><span data-line="2573"><span class="sd">        (as defined for ASHP/ASHPB) would silently corrupt the ground</span>
</span><span data-line="2574"><span class="sd">        temperature drift. Use ``analyze_dynamic()``, or implement a ``step()``</span>
</span><span data-line="2575"><span class="sd">        that carries the borehole pulse vector inside its state.</span>
</span><span data-line="2576"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2577">        <span class="k">raise</span> <span class="ne">NotImplementedError</span><span class="p">(</span>
</span><span data-line="2578">            <span class="s2">&quot;GroundSourceHeatPumpBoiler is history-dependent (borehole &quot;</span>
</span><span data-line="2579">            <span class="s2">&quot;superposition reads the full past load history each step) and &quot;</span>
</span><span data-line="2580">            <span class="s2">&quot;cannot be driven by a point-state step() kernel; use &quot;</span>
</span><span data-line="2581">            <span class="s2">&quot;analyze_dynamic(), or carry the borehole pulse vector in state.&quot;</span>
</span><span data-line="2582">        <span class="p">)</span></div>

</span><span data-line="2583">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.analyze_dynamic">
<a class="viewcode-back" href="../../models/gshpb.html#tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.analyze_dynamic">[docs]</a>
</span><span data-line="2584">    <span class="nd">@dynamic_notice</span>
</span><span data-line="2585">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_dynamic</span><span class="p">(</span>
</span><span data-line="2586">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2587">        <span class="n">simulation_period_sec</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2588">        <span class="n">dt_s</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2589">        <span class="n">T_tank_w_init_C</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2590">        <span class="n">dhw_usage_schedule</span><span class="p">,</span>
</span><span data-line="2591">        <span class="n">T0_schedule</span><span class="p">,</span>
</span><span data-line="2592">        <span class="n">I_DN_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="2593">        <span class="n">I_dH_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="2594">        <span class="n">T_sup_w_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="2595">        <span class="n">tank_level_init</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="2596">        <span class="n">result_save_csv_path</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="2597">        <span class="n">T_sur_schedule</span><span class="o">=</span><span class="kc">None</span><span class="p">,</span>
</span><span data-line="2598">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="2599">        <span class="n">validate_dynamic</span><span class="p">(</span><span class="nb">locals</span><span class="p">())</span>
</span><span data-line="2600">
</span><span data-line="2601">        <span class="n">time</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">simulation_period_sec</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="2602">        <span class="n">tN</span> <span class="o">=</span> <span class="nb">len</span><span class="p">(</span><span class="n">time</span><span class="p">)</span>
</span><span data-line="2603">        <span class="n">T0_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">)</span>
</span><span data-line="2604">
</span><span data-line="2605">        <span class="k">if</span> <span class="n">I_DN_schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2606">            <span class="n">I_DN_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="2607">        <span class="k">if</span> <span class="n">I_dH_schedule</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2608">            <span class="n">I_dH_schedule</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">tN</span><span class="p">)</span>
</span><span data-line="2609">
</span><span data-line="2610">        <span class="k">if</span> <span class="n">T_sup_w_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2611">            <span class="n">T_sup_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_sup_w_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="2612">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="2613">            <span class="n">T_sup_w_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_in_K</span><span class="p">))</span>
</span><span data-line="2614">
</span><span data-line="2615">        <span class="k">if</span> <span class="n">T_sur_schedule</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2616">            <span class="n">T_sur_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">(</span><span class="n">T_sur_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="2617">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="2618">            <span class="n">T_sur_arr</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">full</span><span class="p">(</span><span class="n">tN</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span><span class="p">))</span>
</span><span data-line="2619">
</span><span data-line="2620">        <span class="n">results_data</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="2621">
</span><span data-line="2622">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="n">time</span>
</span><span data-line="2623">        <span class="bp">self</span><span class="o">.</span><span class="n">dt</span> <span class="o">=</span> <span class="n">dt_s</span>
</span><span data-line="2624">
</span><span data-line="2625">        <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_tank_w_init_C</span><span class="p">)</span>
</span><span data-line="2626">        <span class="n">tank_level</span> <span class="o">=</span> <span class="n">tank_level_init</span>
</span><span data-line="2627">        <span class="n">level_varies</span> <span class="o">=</span> <span class="ow">not</span> <span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span> <span class="ow">or</span> <span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span>
</span><span data-line="2628">        <span class="k">if</span> <span class="n">level_varies</span> <span class="ow">and</span> <span class="n">tank_level_init</span> <span class="o">&lt;</span> <span class="n">TANK_LEVEL_MIN</span><span class="p">:</span>
</span><span data-line="2629">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span>
</span><span data-line="2630">                <span class="sa">f</span><span class="s2">&quot;tank_level_init=</span><span class="si">{</span><span class="n">tank_level_init</span><span class="si">!r}</span><span class="s2">: a tank whose level varies starts with at least &quot;</span>
</span><span data-line="2631">                <span class="sa">f</span><span class="s2">&quot;TANK_LEVEL_MIN=</span><span class="si">{</span><span class="n">TANK_LEVEL_MIN</span><span class="si">}</span><span class="s2"> of water (an empty tank has no temperature)&quot;</span>
</span><span data-line="2632">            <span class="p">)</span>
</span><span data-line="2633">        <span class="n">is_on_prev</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="2634">        <span class="n">running_prev</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="2635">        <span class="n">phase_age_s</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span>
</span><span data-line="2636">        <span class="n">is_refilling</span> <span class="o">=</span> <span class="kc">False</span>
</span><span data-line="2637">
</span><span data-line="2638">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2639">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2640">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2641">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="2642">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts</span>
</span><span data-line="2643">        <span class="c1"># The first step&#39;s evaporator reads the Kelvin value: reset it too, or a</span>
</span><span data-line="2644">        <span class="c1"># second run starts from the first run&#39;s last source temperature (#96 T13).</span>
</span><span data-line="2645">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Ts_K</span>
</span><span data-line="2646">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_bhe</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="2647">
</span><span data-line="2648">        <span class="c1"># Initialise the ground coupler&#39;s pulse-history state for this run.</span>
</span><span data-line="2649">        <span class="n">reset_ground_coupler</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_ground_coupler</span><span class="p">,</span> <span class="n">tN</span><span class="p">,</span> <span class="n">time</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span>
</span><span data-line="2650">        <span class="bp">self</span><span class="o">.</span><span class="n">_run_window</span> <span class="o">=</span> <span class="n">run_window_preview</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">_ground_coupler</span><span class="p">)</span>
</span><span data-line="2651">
</span><span data-line="2652">        <span class="c1"># Initialise the multi-node tank profile (uniform at the init temp).</span>
</span><span data-line="2653">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2654">            <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span><span class="o">.</span><span class="n">reset</span><span class="p">(</span><span class="n">T_tank_w_init_C</span><span class="p">)</span>
</span><span data-line="2655">            <span class="bp">self</span><span class="o">.</span><span class="n">_tank_step</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2656">
</span><span data-line="2657">        <span class="c1"># DHW schedule handling: direct m³/s flow array</span>
</span><span data-line="2658">        <span class="n">dhw_flow_m3s</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">asarray</span><span class="p">(</span><span class="n">dhw_usage_schedule</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">float</span><span class="p">)</span>
</span><span data-line="2659">        <span class="k">if</span> <span class="nb">len</span><span class="p">(</span><span class="n">dhw_flow_m3s</span><span class="p">)</span> <span class="o">!=</span> <span class="n">tN</span><span class="p">:</span>
</span><span data-line="2660">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;dhw_usage_schedule length (</span><span class="si">{</span><span class="nb">len</span><span class="p">(</span><span class="n">dhw_flow_m3s</span><span class="p">)</span><span class="si">}</span><span class="s2">) != tN (</span><span class="si">{</span><span class="n">tN</span><span class="si">}</span><span class="s2">)&quot;</span><span class="p">)</span>
</span><span data-line="2661">
</span><span data-line="2662">        <span class="n">_use_solar</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_needs_solar_input</span><span class="p">()</span>
</span><span data-line="2663">        <span class="n">cutout</span> <span class="o">=</span> <span class="n">condensing_tank_cutout</span><span class="p">(</span><span class="bp">self</span><span class="p">)</span>
</span><span data-line="2664">        <span class="bp">self</span><span class="o">.</span><span class="n">_envelope_cutout</span> <span class="o">=</span> <span class="n">cutout</span>
</span><span data-line="2665">
</span><span data-line="2666">        <span class="k">for</span> <span class="n">n</span> <span class="ow">in</span> <span class="n">tqdm</span><span class="p">(</span><span class="nb">range</span><span class="p">(</span><span class="n">tN</span><span class="p">),</span> <span class="n">desc</span><span class="o">=</span><span class="s2">&quot;GSHPB Simulating&quot;</span><span class="p">):</span>
</span><span data-line="2667">            <span class="n">t_s</span> <span class="o">=</span> <span class="n">time</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2668">            <span class="n">hr</span> <span class="o">=</span> <span class="n">t_s</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="2669">            <span class="n">hour_of_day</span> <span class="o">=</span> <span class="p">(</span><span class="n">t_s</span> <span class="o">%</span> <span class="p">(</span><span class="mi">24</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">))</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2h</span>
</span><span data-line="2670">
</span><span data-line="2671">            <span class="bp">self</span><span class="o">.</span><span class="n">T_sur_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sur_arr</span><span class="p">[</span><span class="n">n</span><span class="p">])</span>
</span><span data-line="2672">
</span><span data-line="2673">            <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">])</span>
</span><span data-line="2674">            <span class="n">T_sup_w_n</span> <span class="o">=</span> <span class="n">T_sup_w_arr</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2675">            <span class="n">T_sup_w_K_n</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_sup_w_n</span><span class="p">)</span>
</span><span data-line="2676">
</span><span data-line="2677">            <span class="c1"># Subsystem activation</span>
</span><span data-line="2678">            <span class="n">activation_flags</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_get_activation_flags</span><span class="p">(</span><span class="n">hour_of_day</span><span class="p">)</span>
</span><span data-line="2679">
</span><span data-line="2680">            <span class="n">dV_mix_w_out</span> <span class="o">=</span> <span class="n">dhw_flow_m3s</span><span class="p">[</span><span class="n">n</span><span class="p">]</span>
</span><span data-line="2681">
</span><span data-line="2682">            <span class="n">ctx</span> <span class="o">=</span> <span class="n">StepContext</span><span class="p">(</span>
</span><span data-line="2683">                <span class="n">n</span><span class="o">=</span><span class="n">n</span><span class="p">,</span>
</span><span data-line="2684">                <span class="n">current_time_s</span><span class="o">=</span><span class="n">t_s</span><span class="p">,</span>
</span><span data-line="2685">                <span class="n">current_hour</span><span class="o">=</span><span class="n">hr</span><span class="p">,</span>
</span><span data-line="2686">                <span class="n">hour_of_day</span><span class="o">=</span><span class="n">hour_of_day</span><span class="p">,</span>
</span><span data-line="2687">                <span class="n">T0</span><span class="o">=</span><span class="n">T0_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">],</span>
</span><span data-line="2688">                <span class="n">T0_K</span><span class="o">=</span><span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="2689">                <span class="n">activation_flags</span><span class="o">=</span><span class="n">activation_flags</span><span class="p">,</span>
</span><span data-line="2690">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="2691">                <span class="n">tank_level</span><span class="o">=</span><span class="n">tank_level</span><span class="p">,</span>
</span><span data-line="2692">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="2693">                <span class="n">I_DN</span><span class="o">=</span><span class="n">I_DN_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="k">if</span> <span class="n">_use_solar</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2694">                <span class="n">I_dH</span><span class="o">=</span><span class="n">I_dH_schedule</span><span class="p">[</span><span class="n">n</span><span class="p">]</span> <span class="k">if</span> <span class="n">_use_solar</span> <span class="k">else</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2695">                <span class="n">T_sup_w_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="2696">            <span class="p">)</span>
</span><span data-line="2697">
</span><span data-line="2698">            <span class="c1"># --- Phase A: Control Decisions ---</span>
</span><span data-line="2699">            <span class="c1"># The thermostat call carries the hysteresis; the compressor runs</span>
</span><span data-line="2700">            <span class="c1"># only when the cycle was solved, and only then heats the tank and</span>
</span><span data-line="2701">            <span class="c1"># loads the ground.</span>
</span><span data-line="2702">            <span class="n">call_start</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_thermostat_call</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">is_on_prev</span><span class="p">)</span>
</span><span data-line="2703">            <span class="n">T_start_C</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">)</span>
</span><span data-line="2704">
</span><span data-line="2705">            <span class="c1"># Refill logic</span>
</span><span data-line="2706">            <span class="n">flow_state_guess</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_tank_flow_context</span><span class="p">(</span>
</span><span data-line="2707">                <span class="n">dV_mix_w_out</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span><span class="p">,</span>
</span><span data-line="2708">                <span class="n">T_tank_w_K</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="2709">                <span class="n">T_tank_w_in_K</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="2710">                <span class="n">T_mix_w_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">,</span>
</span><span data-line="2711">            <span class="p">)</span>
</span><span data-line="2712">            <span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span> <span class="n">is_refilling</span> <span class="o">=</span> <span class="n">determine_tank_refill_flow</span><span class="p">(</span>
</span><span data-line="2713">                <span class="n">dt</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="2714">                <span class="n">tank_level</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span><span class="p">,</span>
</span><span data-line="2715">                <span class="n">dV_tank_w_out</span><span class="o">=</span><span class="n">flow_state_guess</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">],</span>
</span><span data-line="2716">                <span class="n">V_tank_full</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">,</span>
</span><span data-line="2717">                <span class="n">tank_always_full</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_always_full</span><span class="p">,</span>
</span><span data-line="2718">                <span class="n">prevent_simultaneous_flow</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">prevent_simultaneous_flow</span><span class="p">,</span>
</span><span data-line="2719">                <span class="n">tank_level_lower_bound</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_level_lower_bound</span><span class="p">,</span>
</span><span data-line="2720">                <span class="n">tank_level_upper_bound</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">tank_level_upper_bound</span><span class="p">,</span>
</span><span data-line="2721">                <span class="n">dV_tank_w_in_refill</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_tank_w_in_refill</span><span class="p">,</span>
</span><span data-line="2722">                <span class="n">is_refilling</span><span class="o">=</span><span class="n">is_refilling</span><span class="p">,</span>
</span><span data-line="2723">            <span class="p">)</span>
</span><span data-line="2724">
</span><span data-line="2725">            <span class="c1"># Heat-source-free control state: subsystems do not depend on the</span>
</span><span data-line="2726">            <span class="c1"># compressor, and the free tank balance is read from its residual.</span>
</span><span data-line="2727">            <span class="n">ctrl_free</span> <span class="o">=</span> <span class="n">ControlState</span><span class="p">(</span><span class="n">is_on</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">Q_heat_source</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">dV_tank_w_in_ctrl</span><span class="o">=</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">)</span>
</span><span data-line="2728">            <span class="n">sub_states</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_run_subsystems</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl_free</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span>
</span><span data-line="2729">
</span><span data-line="2730">            <span class="n">alp_prev</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span>
</span><span data-line="2731">                <span class="mf">1.0</span><span class="p">,</span>
</span><span data-line="2732">                <span class="nb">max</span><span class="p">(</span>
</span><span data-line="2733">                    <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2734">                    <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span> <span class="o">-</span> <span class="n">T_sup_w_K_n</span><span class="p">)</span> <span class="o">/</span> <span class="nb">max</span><span class="p">(</span><span class="mf">1e-6</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span> <span class="o">-</span> <span class="n">T_sup_w_K_n</span><span class="p">),</span>
</span><span data-line="2735">                <span class="p">),</span>
</span><span data-line="2736">            <span class="p">)</span>
</span><span data-line="2737">            <span class="n">dV_tank_w_out_prev</span> <span class="o">=</span> <span class="n">alp_prev</span> <span class="o">*</span> <span class="n">ctx</span><span class="o">.</span><span class="n">dV_mix_w_out</span>
</span><span data-line="2738">            <span class="n">dV_tank_w_in_prev</span> <span class="o">=</span> <span class="n">dV_tank_w_out_prev</span> <span class="k">if</span> <span class="n">dV_tank_w_in_ctrl</span> <span class="ow">is</span> <span class="kc">None</span> <span class="k">else</span> <span class="n">dV_tank_w_in_ctrl</span>
</span><span data-line="2739">            <span class="n">tank_vol_change_prev</span> <span class="o">=</span> <span class="p">(</span><span class="n">dV_tank_w_in_prev</span> <span class="o">-</span> <span class="n">dV_tank_w_out_prev</span><span class="p">)</span> <span class="o">*</span> <span class="n">dt_s</span>
</span><span data-line="2740">            <span class="n">level_next_approx</span> <span class="o">=</span> <span class="nb">min</span><span class="p">(</span><span class="mf">1.0</span><span class="p">,</span> <span class="nb">max</span><span class="p">(</span><span class="mf">0.0</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span> <span class="o">+</span> <span class="n">tank_vol_change_prev</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">V_tank_full</span><span class="p">))</span>
</span><span data-line="2741">            <span class="n">tank_level_solve</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="n">TANK_LEVEL_MIN</span><span class="p">,</span> <span class="n">level_next_approx</span><span class="p">)</span>
</span><span data-line="2742">
</span><span data-line="2743">            <span class="c1"># Thermostat events inside the step (#96 T6): the compressor runs</span>
</span><span data-line="2744">            <span class="c1"># until the tank reaches the upper bound and starts when it</span>
</span><span data-line="2745">            <span class="c1"># reaches the lower bound, not for whole steps. It stops at the</span>
</span><span data-line="2746">            <span class="c1"># envelope stop temperature whatever its minimum run time, and in</span>
</span><span data-line="2747">            <span class="c1"># a multi-node tank when the water around the coil gets there.</span>
</span><span data-line="2748">            <span class="n">scheduled</span> <span class="o">=</span> <span class="n">check_hp_schedule_active</span><span class="p">(</span><span class="n">ctx</span><span class="o">.</span><span class="n">hour_of_day</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">hp_on_schedule</span><span class="p">)</span>
</span><span data-line="2749">            <span class="bp">self</span><span class="o">.</span><span class="n">_trial_flow</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="2750">            <span class="bp">self</span><span class="o">.</span><span class="n">_coil_step_memo</span><span class="o">.</span><span class="n">clear</span><span class="p">()</span>
</span><span data-line="2751">            <span class="bp">self</span><span class="o">.</span><span class="n">_coil_stop_mean_C</span> <span class="o">=</span> <span class="n">math</span><span class="o">.</span><span class="n">nan</span>
</span><span data-line="2752">            <span class="n">T_limit_C</span><span class="p">,</span> <span class="n">run_limit_s</span><span class="p">,</span> <span class="n">Q_hold</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="2753">                <span class="bp">self</span><span class="o">.</span><span class="n">_envelope_stop</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">cutout</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">)</span> <span class="k">if</span> <span class="n">scheduled</span> <span class="k">else</span> <span class="p">(</span><span class="n">T_WATER_BOIL_C</span><span class="p">,</span> <span class="n">math</span><span class="o">.</span><span class="n">inf</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="2754">            <span class="p">)</span>
</span><span data-line="2755">            <span class="n">T_upper_step</span><span class="p">,</span> <span class="n">run_limit_s</span><span class="p">,</span> <span class="n">Q_hold</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_setpoint_at_coil_stop</span><span class="p">(</span><span class="n">run_limit_s</span><span class="p">,</span> <span class="n">Q_hold</span><span class="p">)</span>
</span><span data-line="2756">            <span class="bp">self</span><span class="o">.</span><span class="n">_coil_run_limit_s</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">_coil_cap_C</span> <span class="o">=</span> <span class="n">run_limit_s</span><span class="p">,</span> <span class="kc">None</span>
</span><span data-line="2757">            <span class="n">run</span><span class="p">,</span> <span class="n">cycle_result</span> <span class="o">=</span> <span class="n">resolve_step_operation</span><span class="p">(</span>
</span><span data-line="2758">                <span class="n">T_start_K</span><span class="o">=</span><span class="n">ctx</span><span class="o">.</span><span class="n">T_tank_w_K</span><span class="p">,</span>
</span><span data-line="2759">                <span class="n">call_start</span><span class="o">=</span><span class="n">call_start</span><span class="p">,</span>
</span><span data-line="2760">                <span class="n">running_prev</span><span class="o">=</span><span class="n">running_prev</span><span class="p">,</span>
</span><span data-line="2761">                <span class="n">phase_age_s</span><span class="o">=</span><span class="n">phase_age_s</span><span class="p">,</span>
</span><span data-line="2762">                <span class="n">scheduled</span><span class="o">=</span><span class="n">scheduled</span><span class="p">,</span>
</span><span data-line="2763">                <span class="n">T_lower</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_tank_w_lower_bound</span><span class="p">,</span>
</span><span data-line="2764">                <span class="n">T_upper</span><span class="o">=</span><span class="n">T_upper_step</span><span class="p">,</span>
</span><span data-line="2765">                <span class="n">dt</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="2766">                <span class="n">C_curr</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">TANK_LEVEL_MIN</span><span class="p">,</span> <span class="n">ctx</span><span class="o">.</span><span class="n">tank_level</span><span class="p">),</span>
</span><span data-line="2767">                <span class="n">C_next</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="nb">max</span><span class="p">(</span><span class="n">TANK_LEVEL_MIN</span><span class="p">,</span> <span class="n">tank_level_solve</span><span class="p">),</span>
</span><span data-line="2768">                <span class="n">C_tank</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span><span class="p">,</span>
</span><span data-line="2769">                <span class="n">residual_free</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_nodal_free_residual</span><span class="p">(</span>
</span><span data-line="2770">                    <span class="n">ctx</span><span class="p">,</span>
</span><span data-line="2771">                    <span class="bp">self</span><span class="o">.</span><span class="n">_build_residual_fn</span><span class="p">(</span>
</span><span data-line="2772">                        <span class="n">ctx</span><span class="o">=</span><span class="n">ctx</span><span class="p">,</span>
</span><span data-line="2773">                        <span class="n">ctrl</span><span class="o">=</span><span class="n">ctrl_free</span><span class="p">,</span>
</span><span data-line="2774">                        <span class="n">dt_s</span><span class="o">=</span><span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="2775">                        <span class="n">T_tank_w_in_K_n</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="2776">                        <span class="n">T_sup_w_K_n</span><span class="o">=</span><span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="2777">                        <span class="n">tank_level</span><span class="o">=</span><span class="n">tank_level_solve</span><span class="p">,</span>
</span><span data-line="2778">                        <span class="n">sub_states</span><span class="o">=</span><span class="n">sub_states</span><span class="p">,</span>
</span><span data-line="2779">                    <span class="p">),</span>
</span><span data-line="2780">                    <span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="2781">                <span class="p">),</span>
</span><span data-line="2782">                <span class="n">solve_cycle</span><span class="o">=</span><span class="k">lambda</span> <span class="n">T_C</span><span class="p">,</span> <span class="n">fraction</span><span class="p">,</span> <span class="n">ctx</span><span class="o">=</span><span class="n">ctx</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_cycle_for_tank</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_C</span><span class="p">,</span> <span class="n">fraction</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">),</span>
</span><span data-line="2783">                <span class="n">Q_request</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">,</span>
</span><span data-line="2784">                <span class="n">min_on_time_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">min_on_time_s</span><span class="p">,</span>
</span><span data-line="2785">                <span class="n">min_off_time_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">min_off_time_s</span><span class="p">,</span>
</span><span data-line="2786">                <span class="n">T_limit_C</span><span class="o">=</span><span class="n">T_limit_C</span><span class="p">,</span>
</span><span data-line="2787">                <span class="n">run_limit_s</span><span class="o">=</span><span class="n">run_limit_s</span><span class="p">,</span>
</span><span data-line="2788">                <span class="n">Q_hold</span><span class="o">=</span><span class="n">Q_hold</span><span class="p">,</span>
</span><span data-line="2789">            <span class="p">)</span>
</span><span data-line="2790">            <span class="n">hp_result</span> <span class="o">=</span> <span class="n">step_hp_result</span><span class="p">(</span>
</span><span data-line="2791">                <span class="n">run</span><span class="p">,</span>
</span><span data-line="2792">                <span class="n">cycle_result</span><span class="p">,</span>
</span><span data-line="2793">                <span class="k">lambda</span> <span class="n">ctx</span><span class="o">=</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_start_C</span><span class="o">=</span><span class="n">T_start_C</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">_off_cycle_result</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">T_start_C</span><span class="p">),</span>
</span><span data-line="2794">                <span class="bp">self</span><span class="o">.</span><span class="n">_RUNTIME_SCALED_KEYS</span><span class="p">,</span>
</span><span data-line="2795">            <span class="p">)</span>
</span><span data-line="2796">            <span class="n">hp_result</span><span class="p">[</span><span class="s2">&quot;hp_stop_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">in_step_stop_reason</span><span class="p">(</span><span class="n">run</span><span class="p">,</span> <span class="n">T_limit_C</span><span class="p">,</span> <span class="n">run_limit_s</span><span class="p">)</span>
</span><span data-line="2797">            <span class="n">is_on_prev</span> <span class="o">=</span> <span class="n">run</span><span class="o">.</span><span class="n">call_end</span>
</span><span data-line="2798">            <span class="n">running_prev</span> <span class="o">=</span> <span class="n">run</span><span class="o">.</span><span class="n">running_end</span>
</span><span data-line="2799">            <span class="n">phase_age_s</span> <span class="o">=</span> <span class="n">run</span><span class="o">.</span><span class="n">phase_age_end_s</span>
</span><span data-line="2800">            <span class="n">hp_is_on</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="2801">
</span><span data-line="2802">            <span class="n">ctrl</span> <span class="o">=</span> <span class="n">ControlState</span><span class="p">(</span>
</span><span data-line="2803">                <span class="n">is_on</span><span class="o">=</span><span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="2804">                <span class="n">Q_heat_source</span><span class="o">=</span><span class="n">delivered_tank_heat</span><span class="p">(</span><span class="n">hp_result</span><span class="p">),</span>
</span><span data-line="2805">                <span class="n">dV_tank_w_in_ctrl</span><span class="o">=</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span>
</span><span data-line="2806">            <span class="p">)</span>
</span><span data-line="2807">
</span><span data-line="2808">            <span class="c1"># --- Phase B: Implicit Solving ---</span>
</span><span data-line="2809">            <span class="c1"># Tank update — swappable backend: the single-node implicit balance,</span>
</span><span data-line="2810">            <span class="c1"># or the multi-node tank (&quot;stratified&quot;, &quot;hybrid&quot;).</span>
</span><span data-line="2811">            <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_tank</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2812">                <span class="n">T_solved_K</span><span class="p">,</span> <span class="n">flow_state_final</span><span class="p">,</span> <span class="n">level_next</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_lumped_tank</span><span class="p">(</span>
</span><span data-line="2813">                    <span class="n">ctx</span><span class="p">,</span>
</span><span data-line="2814">                    <span class="n">ctrl</span><span class="p">,</span>
</span><span data-line="2815">                    <span class="n">dt_s</span><span class="p">,</span>
</span><span data-line="2816">                    <span class="n">T_sup_w_K_n</span><span class="p">,</span>
</span><span data-line="2817">                    <span class="n">tank_level_solve</span><span class="p">,</span>
</span><span data-line="2818">                    <span class="n">sub_states</span><span class="p">,</span>
</span><span data-line="2819">                    <span class="n">dV_tank_w_out_prev</span><span class="p">,</span>
</span><span data-line="2820">                <span class="p">)</span>
</span><span data-line="2821">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="2822">                <span class="n">T_solved_K</span><span class="p">,</span> <span class="n">flow_state_final</span><span class="p">,</span> <span class="n">level_next</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">cut_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_nodal_tank</span><span class="p">(</span>
</span><span data-line="2823">                    <span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="n">T_sup_w_K_n</span><span class="p">,</span> <span class="n">hp_result</span>
</span><span data-line="2824">                <span class="p">)</span>
</span><span data-line="2825">                <span class="c1"># The row is what the tank took.</span>
</span><span data-line="2826">                <span class="n">hp_is_on</span> <span class="o">=</span> <span class="nb">bool</span><span class="p">(</span><span class="n">hp_result</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">,</span> <span class="kc">False</span><span class="p">))</span>
</span><span data-line="2827">                <span class="n">ctrl</span> <span class="o">=</span> <span class="n">ControlState</span><span class="p">(</span>
</span><span data-line="2828">                    <span class="n">is_on</span><span class="o">=</span><span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="2829">                    <span class="n">Q_heat_source</span><span class="o">=</span><span class="n">delivered_tank_heat</span><span class="p">(</span><span class="n">hp_result</span><span class="p">),</span>
</span><span data-line="2830">                    <span class="n">dV_tank_w_in_ctrl</span><span class="o">=</span><span class="n">dV_tank_w_in_ctrl</span><span class="p">,</span>
</span><span data-line="2831">                <span class="p">)</span>
</span><span data-line="2832">                <span class="k">if</span> <span class="n">cut_out</span><span class="p">:</span>
</span><span data-line="2833">                    <span class="c1"># The coil&#39;s water reached the condensing temperature before</span>
</span><span data-line="2834">                    <span class="c1"># the thermostat was satisfied: the call for heat stands.</span>
</span><span data-line="2835">                    <span class="c1"># A compressor that delivered part of the step&#39;s heat held</span>
</span><span data-line="2836">                    <span class="c1"># that water there (the hold of the in-step thermostat,</span>
</span><span data-line="2837">                    <span class="c1"># found late), so it is the same run in the next step: not</span>
</span><span data-line="2838">                    <span class="c1"># a new start, and no minimum rest before it. One that</span>
</span><span data-line="2839">                    <span class="c1"># delivered nothing did not run.</span>
</span><span data-line="2840">                    <span class="n">is_on_prev</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="2841">                    <span class="k">if</span> <span class="ow">not</span> <span class="n">hp_is_on</span><span class="p">:</span>
</span><span data-line="2842">                        <span class="n">running_prev</span><span class="p">,</span> <span class="n">phase_age_s</span> <span class="o">=</span> <span class="kc">False</span><span class="p">,</span> <span class="mf">0.0</span>
</span><span data-line="2843">            <span class="n">warn_if_tank_boiling</span><span class="p">(</span><span class="n">T_solved_K</span><span class="p">)</span>
</span><span data-line="2844">
</span><span data-line="2845">            <span class="c1"># --- Phase C: BHE Temporal Superposition ---</span>
</span><span data-line="2846">            <span class="bp">self</span><span class="o">.</span><span class="n">_compute_bhe_superposition</span><span class="p">(</span>
</span><span data-line="2847">                <span class="n">n</span><span class="o">=</span><span class="n">n</span><span class="p">,</span>
</span><span data-line="2848">                <span class="n">time_arr</span><span class="o">=</span><span class="n">time</span><span class="p">,</span>
</span><span data-line="2849">                <span class="n">hp_result</span><span class="o">=</span><span class="n">hp_result</span><span class="p">,</span>
</span><span data-line="2850">                <span class="n">hp_is_on</span><span class="o">=</span><span class="n">hp_is_on</span><span class="p">,</span>
</span><span data-line="2851">            <span class="p">)</span>
</span><span data-line="2852">
</span><span data-line="2853">            <span class="c1"># Assemble step results</span>
</span><span data-line="2854">            <span class="n">step_record</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_assemble_core_results</span><span class="p">(</span><span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">,</span> <span class="n">level_next</span><span class="p">,</span> <span class="n">hp_result</span><span class="p">,</span> <span class="n">flow_state_final</span><span class="p">)</span>
</span><span data-line="2855">            <span class="bp">self</span><span class="o">.</span><span class="n">_augment_results</span><span class="p">(</span><span class="n">step_record</span><span class="p">,</span> <span class="n">ctx</span><span class="p">,</span> <span class="n">ctrl</span><span class="p">,</span> <span class="n">sub_states</span><span class="p">,</span> <span class="n">T_solved_K</span><span class="p">)</span>
</span><span data-line="2856">            <span class="n">results_data</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">step_record</span><span class="p">)</span>
</span><span data-line="2857">
</span><span data-line="2858">            <span class="c1"># Step forward</span>
</span><span data-line="2859">            <span class="n">T_tank_w_K</span> <span class="o">=</span> <span class="n">T_solved_K</span>
</span><span data-line="2860">            <span class="n">tank_level</span> <span class="o">=</span> <span class="n">level_next</span>
</span><span data-line="2861">
</span><span data-line="2862">        <span class="c1"># No forward fill: a NaN here is a quantity that does not exist on that</span>
</span><span data-line="2863">        <span class="c1"># step (COP, compressor and refrigerant states while the compressor is</span>
</span><span data-line="2864">        <span class="c1"># stopped). Tank, ground and flow columns are written on every step.</span>
</span><span data-line="2865">        <span class="n">results_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">results_data</span><span class="p">)</span>
</span><span data-line="2866">        <span class="n">results_df</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_postprocess</span><span class="p">(</span><span class="n">results_df</span><span class="p">)</span>
</span><span data-line="2867">
</span><span data-line="2868">        <span class="k">if</span> <span class="n">result_save_csv_path</span><span class="p">:</span>
</span><span data-line="2869">            <span class="n">results_df</span><span class="o">.</span><span class="n">to_csv</span><span class="p">(</span><span class="n">result_save_csv_path</span><span class="p">,</span> <span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="2870">
</span><span data-line="2871">        <span class="n">warn_if_dhw_unmet</span><span class="p">(</span><span class="n">results_df</span><span class="p">,</span> <span class="n">dt_s</span><span class="p">,</span> <span class="nb">type</span><span class="p">(</span><span class="bp">self</span><span class="p">)</span><span class="o">.</span><span class="vm">__name__</span><span class="p">,</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_mix_w_out_K</span><span class="p">))</span>
</span><span data-line="2872">        <span class="k">return</span> <span class="n">results_df</span></div>

</span><span data-line="2873">
</span><span data-line="2874">    <span class="k">def</span><span class="w"> </span><span class="nf">_steady_freeze_off</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">arguments</span><span class="p">:</span> <span class="n">Mapping</span><span class="p">[</span><span class="nb">str</span><span class="p">,</span> <span class="n">Any</span><span class="p">],</span> <span class="n">detail</span><span class="p">:</span> <span class="nb">str</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span><span class="p">:</span>
</span><span data-line="2875"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Off-state ``analyze_steady`` result of a point the freezing limit refuses.&quot;&quot;&quot;</span>
</span><span data-line="2876">        <span class="n">flow_state</span> <span class="o">=</span> <span class="p">{</span><span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span> <span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span> <span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span> <span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">}</span>
</span><span data-line="2877">        <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_failed_cycle_result</span><span class="p">(</span>
</span><span data-line="2878">            <span class="n">arguments</span><span class="p">[</span><span class="s2">&quot;T_tank_w&quot;</span><span class="p">],</span> <span class="n">arguments</span><span class="p">[</span><span class="s2">&quot;T0&quot;</span><span class="p">],</span> <span class="n">flow_state</span><span class="p">,</span> <span class="n">SOURCE_FLUID_FREEZING</span><span class="p">,</span> <span class="n">detail</span>
</span><span data-line="2879">        <span class="p">)</span>
</span><span data-line="2880">        <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">({</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span> <span class="s2">&quot;tank_level [-]&quot;</span><span class="p">:</span> <span class="mf">1.0</span><span class="p">})</span>
</span><span data-line="2881">        <span class="k">return</span> <span class="n">result</span>
</span><span data-line="2882">
</span><span data-line="2883">    <span class="k">def</span><span class="w"> </span><span class="nf">_report_part_load</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">result</span><span class="p">:</span> <span class="nb">dict</span><span class="p">,</span> <span class="n">Q_ref_tank</span><span class="p">:</span> <span class="nb">float</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="2884"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Write the cycling keys of an ``analyze_steady`` row; average it if the unit cycles.</span>
</span><span data-line="2885">
</span><span data-line="2886"><span class="sd">        A row on the compressor&#39;s speed floor that delivers more than the</span>
</span><span data-line="2887"><span class="sd">        request becomes the mean over the on/off cycling period</span>
</span><span data-line="2888"><span class="sd">        (:func:`tmhp.cycling.report_boiler_cycling`): the rates a dynamic step</span>
</span><span data-line="2889"><span class="sd">        averages with its run time are multiplied by ``capacity_ratio [-]``,</span>
</span><span data-line="2890"><span class="sd">        the electrical inputs by ``capacity_ratio / part_load_factor``.</span>
</span><span data-line="2891">
</span><span data-line="2892"><span class="sd">        Warns</span>
</span><span data-line="2893"><span class="sd">        -----</span>
</span><span data-line="2894"><span class="sd">        OperatingLimitWarning</span>
</span><span data-line="2895"><span class="sd">            Once, at the end of a run in which the compressor was called but</span>
</span><span data-line="2896"><span class="sd">            did not run on some step, or ran below the request: the steps by</span>
</span><span data-line="2897"><span class="sd">            limit and what they left unserved. The totals are in</span>
</span><span data-line="2898"><span class="sd">            ``df.attrs[&quot;operating_limits&quot;]``</span>
</span><span data-line="2899"><span class="sd">            (:func:`tmhp.operating_limits.summarize_operating_limits`).</span>
</span><span data-line="2900"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="2901">        <span class="n">report_boiler_cycling</span><span class="p">(</span>
</span><span data-line="2902">            <span class="n">result</span><span class="p">,</span>
</span><span data-line="2903">            <span class="bp">self</span><span class="o">.</span><span class="n">cycling</span><span class="p">,</span>
</span><span data-line="2904">            <span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="2905">            <span class="n">rate_keys</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_CYCLING_RATE_KEYS</span><span class="p">,</span>
</span><span data-line="2906">            <span class="n">power_keys</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_CYCLING_POWER_KEYS</span><span class="p">,</span>
</span><span data-line="2907">            <span class="n">source_heat_key</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">_CYCLING_SOURCE_HEAT_KEY</span><span class="p">,</span>
</span><span data-line="2908">            <span class="n">hp_capacity</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">hp_capacity</span><span class="p">,</span>
</span><span data-line="2909">        <span class="p">)</span>
</span><span data-line="2910">        <span class="bp">self</span><span class="o">.</span><span class="n">_complete_steady_result</span><span class="p">(</span><span class="n">result</span><span class="p">,</span> <span class="n">Q_ref_tank</span><span class="p">)</span>
</span><span data-line="2911">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.analyze_steady">
<a class="viewcode-back" href="../../models/gshpb.html#tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.analyze_steady">[docs]</a>
</span><span data-line="2912">    <span class="nd">@steady_notice</span><span class="p">()</span>
</span><span data-line="2913">    <span class="nd">@steady_cycling</span><span class="p">(</span><span class="n">duty_arg</span><span class="o">=</span><span class="s2">&quot;Q_ref_tank&quot;</span><span class="p">)</span>
</span><span data-line="2914">    <span class="nd">@source_freeze_limited</span><span class="p">(</span><span class="n">duty_arg</span><span class="o">=</span><span class="s2">&quot;Q_ref_tank&quot;</span><span class="p">,</span> <span class="n">off</span><span class="o">=</span><span class="s2">&quot;_steady_freeze_off&quot;</span><span class="p">)</span>
</span><span data-line="2915">    <span class="nd">@steady_envelope</span><span class="p">(</span><span class="n">duty_arg</span><span class="o">=</span><span class="s2">&quot;Q_ref_tank&quot;</span><span class="p">)</span>
</span><span data-line="2916">    <span class="k">def</span><span class="w"> </span><span class="nf">analyze_steady</span><span class="p">(</span>
</span><span data-line="2917">        <span class="bp">self</span><span class="p">,</span>
</span><span data-line="2918">        <span class="n">T_tank_w</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2919">        <span class="n">T_source</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2920">        <span class="n">Q_ref_tank</span><span class="p">:</span> <span class="nb">float</span><span class="p">,</span>
</span><span data-line="2921">        <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="2922">        <span class="o">*</span><span class="p">,</span>
</span><span data-line="2923">        <span class="n">return_dict</span><span class="p">:</span> <span class="nb">bool</span> <span class="o">=</span> <span class="kc">True</span><span class="p">,</span>
</span><span data-line="2924">        <span class="n">ground_flow_ratio</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2925">        <span class="n">ground_flow_lpm</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2926">        <span class="n">T_bhe_wall</span><span class="p">:</span> <span class="nb">float</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="2927">    <span class="p">)</span> <span class="o">-&gt;</span> <span class="nb">dict</span> <span class="o">|</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="2928"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Run a steady-state performance snapshot.</span>
</span><span data-line="2929">
</span><span data-line="2930"><span class="sd">        Evaluates the refrigerant cycle at a given operating point</span>
</span><span data-line="2931"><span class="sd">        (``T_tank_w``, ``T_source``, ``Q_ref_tank``) **without** solving the tank energy</span>
</span><span data-line="2932"><span class="sd">        balance or tracking dynamic flows.</span>
</span><span data-line="2933">
</span><span data-line="2934"><span class="sd">        Parameters</span>
</span><span data-line="2935"><span class="sd">        ----------</span>
</span><span data-line="2936"><span class="sd">        T_tank_w : float</span>
</span><span data-line="2937"><span class="sd">            Tank water temperature [°C] — treated as a given input.</span>
</span><span data-line="2938"><span class="sd">        T_source : float</span>
</span><span data-line="2939"><span class="sd">            Source fluid temperature entering the heat pump [°C].</span>
</span><span data-line="2940"><span class="sd">        Q_ref_tank : float</span>
</span><span data-line="2941"><span class="sd">            Target condenser heat rate [W].</span>
</span><span data-line="2942"><span class="sd">        T0 : float</span>
</span><span data-line="2943"><span class="sd">            Dead-state / outdoor-air temperature [°C] (for exergy calculations).</span>
</span><span data-line="2944"><span class="sd">        return_dict : bool</span>
</span><span data-line="2945"><span class="sd">            If ``True`` return dict; else single-row DataFrame.</span>
</span><span data-line="2946">
</span><span data-line="2947"><span class="sd">        Returns</span>
</span><span data-line="2948"><span class="sd">        -------</span>
</span><span data-line="2949"><span class="sd">        dict | pd.DataFrame</span>
</span><span data-line="2950"><span class="sd">            Cycle state plus diagnostic flags. Notable keys:</span>
</span><span data-line="2951">
</span><span data-line="2952"><span class="sd">            - ``&quot;converged&quot;`` (bool) — True only when the evaporator approach</span>
</span><span data-line="2953"><span class="sd">              closed the ground heat exchanger and the cycle is an operating</span>
</span><span data-line="2954"><span class="sd">              point.</span>
</span><span data-line="2955"><span class="sd">            - ``&quot;failure_reason&quot;`` (str) — ``&quot;none&quot;`` for a solved point;</span>
</span><span data-line="2956"><span class="sd">              otherwise ``&quot;cycle_invalid&quot;`` (no cycle, or a cycle that is</span>
</span><span data-line="2957"><span class="sd">              not an operating point, see</span>
</span><span data-line="2958"><span class="sd">              :func:`tmhp.dynamic_context.unphysical_cycle_detail`),</span>
</span><span data-line="2959"><span class="sd">              ``&quot;pr_above_max&quot;`` (pressure-ratio ceiling),</span>
</span><span data-line="2960"><span class="sd">              ``&quot;discharge_temp_above_max&quot;`` (even a reduced duty exceeds</span>
</span><span data-line="2961"><span class="sd">              ``T_dis_max``; a request above the limit that a smaller duty</span>
</span><span data-line="2962"><span class="sd">              meets returns that duty with ``capacity_clamped=&quot;max&quot;`` and</span>
</span><span data-line="2963"><span class="sd">              ``capacity_binding=&quot;discharge_temperature&quot;``),</span>
</span><span data-line="2964"><span class="sd">              ``&quot;condensing_temp_above_max&quot;`` (the same for the condensing</span>
</span><span data-line="2965"><span class="sd">              limit ``T_cond_max``: the tank is too hot for any duty; a</span>
</span><span data-line="2966"><span class="sd">              reduced duty reports ``capacity_binding=&quot;condensing_temperature&quot;``),</span>
</span><span data-line="2967"><span class="sd">              ``&quot;hx_not_converged&quot;`` (the ground heat exchanger cannot</span>
</span><span data-line="2968"><span class="sd">              carry the duty at any approach), ``&quot;optimizer_failed&quot;`` or</span>
</span><span data-line="2969"><span class="sd">              ``&quot;source_fluid_freezing&quot;`` (the ground-loop liquid would run</span>
</span><span data-line="2970"><span class="sd">              below its operating limit, 3 °C for water, at every duty; a</span>
</span><span data-line="2971"><span class="sd">              request that a smaller duty keeps on the limit returns that</span>
</span><span data-line="2972"><span class="sd">              duty with ``capacity_clamped=&quot;max&quot;`` and</span>
</span><span data-line="2973"><span class="sd">              ``capacity_binding=&quot;source_fluid_freezing&quot;``; see</span>
</span><span data-line="2974"><span class="sd">              :mod:`tmhp.source_fluid`).</span>
</span><span data-line="2975"><span class="sd">              With the coupled ground-flow controller the reasons of</span>
</span><span data-line="2976"><span class="sd">              :mod:`tmhp.ground_flow_control` apply.</span>
</span><span data-line="2977"><span class="sd">            - ``&quot;failure_detail&quot;`` (str, failures only) — which check</span>
</span><span data-line="2978"><span class="sd">              rejected a ``&quot;cycle_invalid&quot;`` point.</span>
</span><span data-line="2979"><span class="sd">            - ``&quot;capacity_clamped&quot;``, ``&quot;capacity_binding&quot;``, ``&quot;Q_max [W]&quot;``</span>
</span><span data-line="2980"><span class="sd">              and ``&quot;Q_request [W]&quot;`` are on every row (``None`` or NaN where</span>
</span><span data-line="2981"><span class="sd">              they do not apply; ``&quot;Q_request [W]&quot;`` is the ``Q_ref_tank``</span>
</span><span data-line="2982"><span class="sd">              asked for), and an off or failed row carries every key of a</span>
</span><span data-line="2983"><span class="sd">              running one (NaN where it has no value): the keys do not depend</span>
</span><span data-line="2984"><span class="sd">              on the point. ``&quot;T_ref_cond_sat_v [°C]&quot;`` is the dew point of</span>
</span><span data-line="2985"><span class="sd">              the condensing pressure, above ``&quot;T_ref_cond_sat_l [°C]&quot;`` by</span>
</span><span data-line="2986"><span class="sd">              the glide for a zeotropic blend.</span>
</span><span data-line="2987"><span class="sd">            - ``&quot;runtime_fraction [-]&quot;``, ``&quot;capacity_ratio [-]&quot;``,</span>
</span><span data-line="2988"><span class="sd">              ``&quot;part_load_factor [-]&quot;``, ``&quot;Q_min [W]&quot;`` and</span>
</span><span data-line="2989"><span class="sd">              ``&quot;E_cycling_loss [W]&quot;`` — on every row. A request below the</span>
</span><span data-line="2990"><span class="sd">              duty at ``rps_min`` (``capacity_clamped == &quot;min&quot;``) is reported</span>
</span><span data-line="2991"><span class="sd">              as the mean of on/off cycling: ``Q_ref_tank [W]`` equals the</span>
</span><span data-line="2992"><span class="sd">              request (``Q_min [W]`` is the continuous duty), heat and</span>
</span><span data-line="2993"><span class="sd">              refrigerant rates are the running machine&#39;s times</span>
</span><span data-line="2994"><span class="sd">              ``capacity_ratio [-]`` -- the compressor runs that share of the</span>
</span><span data-line="2995"><span class="sd">              time, ``runtime_fraction [-]`` -- and the electrical inputs</span>
</span><span data-line="2996"><span class="sd">              carry the EN 14825 degradation for a unit delivering to water</span>
</span><span data-line="2997"><span class="sd">              (``Cd_cycling``: the running values times</span>
</span><span data-line="2998"><span class="sd">              ``capacity_ratio / part_load_factor``), so both COPs are the</span>
</span><span data-line="2999"><span class="sd">              continuous ones times the part-load factor. Temperatures,</span>
</span><span data-line="3000"><span class="sd">              pressures and speed are those of the running machine. With</span>
</span><span data-line="3001"><span class="sd">              ``Cd_cycling=None`` the row is the continuous minimum-speed</span>
</span><span data-line="3002"><span class="sd">              point and ``Q_ref_tank [W]`` exceeds the request.</span>
</span><span data-line="3003"><span class="sd">              The loop pump is averaged like the compressor, and</span>
</span><span data-line="3004"><span class="sd">              ``Q_bhe [W]`` is the mean ground-side heat less that pump power.</span>
</span><span data-line="3005">
</span><span data-line="3006"><span class="sd">            Every reason other than ``&quot;none&quot;`` comes with an off-mode state:</span>
</span><span data-line="3007"><span class="sd">            ``hp_is_on=False``, ``Q_ref_tank [W] = E_cmp [W] = 0`` and NaN</span>
</span><span data-line="3008"><span class="sd">            COP. No unsolved point is returned with cycle numbers.</span>
</span><span data-line="3009">
</span><span data-line="3010"><span class="sd">        Warns</span>
</span><span data-line="3011"><span class="sd">        -----</span>
</span><span data-line="3012"><span class="sd">        OperatingLimitWarning</span>
</span><span data-line="3013"><span class="sd">            Once, when the compressor was asked to run and the result is the</span>
</span><span data-line="3014"><span class="sd">            off state (``failure_reason`` other than ``&quot;none&quot;``) or a running</span>
</span><span data-line="3015"><span class="sd">            point that delivers less than the request (``capacity_clamped ==</span>
</span><span data-line="3016"><span class="sd">            &quot;max&quot;``): the request, what is delivered, the limit in words and</span>
</span><span data-line="3017"><span class="sd">            what removes it. Issued once per model and limit unless the</span>
</span><span data-line="3018"><span class="sd">            ``&quot;always&quot;`` filter is set (:mod:`tmhp.operating_limits`).</span>
</span><span data-line="3019"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="3020">        <span class="n">validate_steady</span><span class="p">(</span><span class="nb">locals</span><span class="p">())</span>
</span><span data-line="3021">        <span class="kn">import</span><span class="w"> </span><span class="nn">contextlib</span>
</span><span data-line="3022">        <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="3023">
</span><span data-line="3024">        <span class="c1"># Empty flow state as steady state ignores dynamic withdrawal/refill</span>
</span><span data-line="3025">        <span class="n">flow_state</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="3026">            <span class="s2">&quot;dV_mix_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3027">            <span class="s2">&quot;dV_tank_w_out&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3028">            <span class="s2">&quot;dV_tank_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3029">            <span class="s2">&quot;dV_mix_sup_w_in&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3030">            <span class="s2">&quot;alp&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3031">        <span class="p">}</span>
</span><span data-line="3032">
</span><span data-line="3033">        <span class="c1"># Override T_bhe_f_out_K so that _calc_state uses T_source correctly</span>
</span><span data-line="3034">        <span class="bp">self</span><span class="o">.</span><span class="n">T_bhe_f_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">T_source</span><span class="p">)</span>
</span><span data-line="3035">
</span><span data-line="3036">        <span class="k">if</span> <span class="n">ground_flow_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">ground_flow_lpm</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3037">            <span class="k">raise</span> <span class="ne">ValueError</span><span class="p">(</span><span class="s2">&quot;Supply ground_flow_lpm or deprecated ground_flow_ratio, not both&quot;</span><span class="p">)</span>
</span><span data-line="3038">        <span class="k">if</span> <span class="n">ground_flow_lpm</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3039">            <span class="n">ground_flow_ratio</span> <span class="o">=</span> <span class="n">ground_flow_lpm</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">ground_flow_ref_lpm</span>
</span><span data-line="3040">        <span class="k">elif</span> <span class="n">ground_flow_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3041">            <span class="kn">import</span><span class="w"> </span><span class="nn">warnings</span>
</span><span data-line="3042">
</span><span data-line="3043">            <span class="n">warnings</span><span class="o">.</span><span class="n">warn</span><span class="p">(</span>
</span><span data-line="3044">                <span class="s2">&quot;ground_flow_ratio is deprecated; use ground_flow_lpm (ratio is always to reference).&quot;</span><span class="p">,</span>
</span><span data-line="3045">                <span class="ne">DeprecationWarning</span><span class="p">,</span>
</span><span data-line="3046">                <span class="n">stacklevel</span><span class="o">=</span><span class="mi">2</span><span class="p">,</span>
</span><span data-line="3047">            <span class="p">)</span>
</span><span data-line="3048">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">_ground_settings</span><span class="p">[</span><span class="s2">&quot;active&quot;</span><span class="p">]</span> <span class="ow">or</span> <span class="n">ground_flow_ratio</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3049">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_solve_ground_flow</span><span class="p">(</span>
</span><span data-line="3050">                <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="3051">                <span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="3052">                <span class="n">T0</span><span class="p">,</span>
</span><span data-line="3053">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="3054">                <span class="n">ground_flow_ratio</span><span class="o">=</span><span class="n">ground_flow_ratio</span><span class="p">,</span>
</span><span data-line="3055">                <span class="n">T_bhe_wall</span><span class="o">=</span><span class="n">T_bhe_wall</span><span class="p">,</span>
</span><span data-line="3056">            <span class="p">)</span>
</span><span data-line="3057">            <span class="n">result</span><span class="o">.</span><span class="n">update</span><span class="p">({</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span> <span class="s2">&quot;tank_level [-]&quot;</span><span class="p">:</span> <span class="mf">1.0</span><span class="p">})</span>
</span><span data-line="3058">            <span class="k">return</span> <span class="n">result</span> <span class="k">if</span> <span class="n">return_dict</span> <span class="k">else</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span>
</span><span data-line="3059">
</span><span data-line="3060">        <span class="k">if</span> <span class="n">Q_ref_tank</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="3061">            <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="3062">                <span class="n">dT_ref_ground</span><span class="o">=</span><span class="mf">5.0</span><span class="p">,</span>
</span><span data-line="3063">                <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="3064">                <span class="n">Q_tank_load</span><span class="o">=</span><span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3065">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="3066">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="3067">            <span class="p">)</span>
</span><span data-line="3068">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="3069">            <span class="n">opt_result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_optimize_operation</span><span class="p">(</span>
</span><span data-line="3070">                <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="3071">                <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="3072">                <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="3073">                <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="3074">            <span class="p">)</span>
</span><span data-line="3075">            <span class="n">result</span> <span class="o">=</span> <span class="kc">None</span>
</span><span data-line="3076">            <span class="k">if</span> <span class="n">opt_result</span><span class="o">.</span><span class="n">success</span><span class="p">:</span>
</span><span data-line="3077">                <span class="k">with</span> <span class="n">contextlib</span><span class="o">.</span><span class="n">suppress</span><span class="p">(</span><span class="ne">Exception</span><span class="p">):</span>
</span><span data-line="3078">                    <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_calc_state</span><span class="p">(</span>
</span><span data-line="3079">                        <span class="n">dT_ref_ground</span><span class="o">=</span><span class="n">opt_result</span><span class="o">.</span><span class="n">x</span><span class="p">,</span>
</span><span data-line="3080">                        <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="3081">                        <span class="n">Q_tank_load</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="3082">                        <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="3083">                        <span class="n">flow_state</span><span class="o">=</span><span class="n">flow_state</span><span class="p">,</span>
</span><span data-line="3084">                    <span class="p">)</span>
</span><span data-line="3085">
</span><span data-line="3086">            <span class="c1"># A successful search has already checked that the cycle closes</span>
</span><span data-line="3087">            <span class="c1"># both heat exchangers and is an operating point; anything else is</span>
</span><span data-line="3088">            <span class="c1"># reported with the search&#39;s own reason and an off-mode state.</span>
</span><span data-line="3089">            <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3090">                <span class="n">failure_reason</span> <span class="o">=</span> <span class="n">opt_result</span><span class="o">.</span><span class="n">failure_reason</span> <span class="k">if</span> <span class="ow">not</span> <span class="n">opt_result</span><span class="o">.</span><span class="n">success</span> <span class="k">else</span> <span class="s2">&quot;cycle_invalid&quot;</span>
</span><span data-line="3091">                <span class="n">detail</span> <span class="o">=</span> <span class="n">opt_result</span><span class="o">.</span><span class="n">detail</span>
</span><span data-line="3092">                <span class="c1"># Not a warning here: this solve may be a trial of the duty</span>
</span><span data-line="3093">                <span class="c1"># reduction. The call that owns the result words it</span>
</span><span data-line="3094">                <span class="c1"># (tmhp.operating_limits.steady_notice).</span>
</span><span data-line="3095">                <span class="n">pr_event</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_last_pr_event</span>
</span><span data-line="3096">                <span class="n">above_ceiling</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="3097">                    <span class="n">failure_reason</span> <span class="o">==</span> <span class="s2">&quot;pr_above_max&quot;</span> <span class="ow">and</span> <span class="n">pr_event</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="ow">and</span> <span class="n">pr_event</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">==</span> <span class="n">failure_reason</span>
</span><span data-line="3098">                <span class="p">)</span>
</span><span data-line="3099">                <span class="n">note_refusal</span><span class="p">(</span>
</span><span data-line="3100">                    <span class="n">failure_reason</span><span class="p">,</span>
</span><span data-line="3101">                    <span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="3102">                    <span class="n">pr_event</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="k">if</span> <span class="n">above_ceiling</span> <span class="ow">and</span> <span class="n">pr_event</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span> <span class="k">else</span> <span class="kc">None</span><span class="p">,</span>
</span><span data-line="3103">                    <span class="n">detail</span><span class="p">,</span>
</span><span data-line="3104">                <span class="p">)</span>
</span><span data-line="3105">                <span class="k">try</span><span class="p">:</span>
</span><span data-line="3106">                    <span class="n">result</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">_failed_cycle_result</span><span class="p">(</span><span class="n">T_tank_w</span><span class="p">,</span> <span class="n">T0</span><span class="p">,</span> <span class="n">flow_state</span><span class="p">,</span> <span class="n">failure_reason</span><span class="p">,</span> <span class="n">detail</span><span class="p">)</span>
</span><span data-line="3107">                <span class="k">except</span> <span class="ne">Exception</span><span class="p">:</span>
</span><span data-line="3108">                    <span class="n">result</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="3109">                        <span class="s2">&quot;hp_is_on&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="3110">                        <span class="s2">&quot;converged&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
</span><span data-line="3111">                        <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="n">failure_reason</span><span class="p">,</span>
</span><span data-line="3112">                        <span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3113">                        <span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3114">                        <span class="s2">&quot;Q_bhe [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3115">                        <span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3116">                        <span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3117">                        <span class="s2">&quot;E_tot [W]&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3118">                        <span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">:</span> <span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="3119">                        <span class="s2">&quot;T0 [°C]&quot;</span><span class="p">:</span> <span class="n">T0</span><span class="p">,</span>
</span><span data-line="3120">                    <span class="p">}</span>
</span><span data-line="3121">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="3122">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="kc">True</span>
</span><span data-line="3123">                <span class="n">result</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="s2">&quot;none&quot;</span>
</span><span data-line="3124">
</span><span data-line="3125">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3126">            <span class="c1"># Steady state doesn&#39;t have tank loss because we don&#39;t solve tank mass/energy balance</span>
</span><span data-line="3127">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="3128">            <span class="n">result</span><span class="o">.</span><span class="n">setdefault</span><span class="p">(</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">,</span> <span class="s2">&quot;none&quot;</span><span class="p">)</span>  <span class="c1"># zero load: a valid off result, not a failure</span>
</span><span data-line="3129">            <span class="n">result</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">1.0</span>  <span class="c1"># steady-state: always_full</span>
</span><span data-line="3130">
</span><span data-line="3131">        <span class="k">if</span> <span class="n">result</span> <span class="ow">is</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3132">            <span class="n">result</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="3133">        <span class="k">if</span> <span class="n">return_dict</span><span class="p">:</span>
</span><span data-line="3134">            <span class="k">return</span> <span class="n">result</span>
</span><span data-line="3135">        <span class="k">return</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">([</span><span class="n">result</span><span class="p">])</span></div>

</span><span data-line="3136">
<div class="viewcode-block" id="GroundSourceHeatPumpBoiler.postprocess_exergy">
<a class="viewcode-back" href="../../models/gshpb.html#tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler.postprocess_exergy">[docs]</a>
</span><span data-line="3137">    <span class="k">def</span><span class="w"> </span><span class="nf">postprocess_exergy</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">df</span><span class="p">:</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">)</span> <span class="o">-&gt;</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">:</span>
</span><span data-line="3138"><span class="w">        </span><span class="sd">&quot;&quot;&quot;Compute GSHPB-specific exergy variables.&quot;&quot;&quot;</span>
</span><span data-line="3139">        <span class="kn">from</span><span class="w"> </span><span class="nn">.thermodynamics</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="3140">            <span class="n">calc_energy_flow</span><span class="p">,</span>
</span><span data-line="3141">            <span class="n">calc_refrigerant_exergy</span><span class="p">,</span>
</span><span data-line="3142">            <span class="n">convert_electricity_to_exergy</span><span class="p">,</span>
</span><span data-line="3143">            <span class="n">source_loop_exergy_flows</span><span class="p">,</span>
</span><span data-line="3144">        <span class="p">)</span>
</span><span data-line="3145">
</span><span data-line="3146">        <span class="n">df</span> <span class="o">=</span> <span class="n">df</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
</span><span data-line="3147">        <span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T0 [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3148">        <span class="n">T_tank_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w [°C]&quot;</span><span class="p">])</span>
</span><span data-line="3149">
</span><span data-line="3150">        <span class="c1"># Water leaves a multi-node tank at its top (T_tank_w_out), not at the mean.</span>
</span><span data-line="3151">        <span class="n">T_tank_out_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_out [°C]&quot;</span><span class="p">])</span> <span class="k">if</span> <span class="s2">&quot;T_tank_w_out [°C]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="n">T_tank_K</span>
</span><span data-line="3152">
</span><span data-line="3153">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_tank_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_energy_flow</span><span class="p">(</span>
</span><span data-line="3154">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">T_tank_out_K</span><span class="p">,</span> <span class="n">T0_K</span>
</span><span data-line="3155">        <span class="p">)</span>
</span><span data-line="3156">
</span><span data-line="3157">        <span class="c1"># 1. Refrigerant state points</span>
</span><span data-line="3158">        <span class="n">df</span> <span class="o">=</span> <span class="n">calc_refrigerant_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">ref</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3159">        <span class="n">df</span> <span class="o">=</span> <span class="n">convert_electricity_to_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">)</span>
</span><span data-line="3160">
</span><span data-line="3161">        <span class="c1"># 2. Exergy flows of the source loop: evaluated at the running state</span>
</span><span data-line="3162">        <span class="c1"># and averaged over the step like the heat and power in the row.</span>
</span><span data-line="3163">        <span class="n">X_bhe_in</span><span class="p">,</span> <span class="n">X_bhe_out</span><span class="p">,</span> <span class="n">X_ground_in</span><span class="p">,</span> <span class="n">X_ground_out</span> <span class="o">=</span> <span class="n">source_loop_exergy_flows</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3164">        <span class="c1"># Loop boundary flows (step averages) so the source-side balance can be read from the frame.</span>
</span><span data-line="3165">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_bhe_f_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_bhe_in</span>
</span><span data-line="3166">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_bhe_f_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_bhe_out</span>
</span><span data-line="3167">
</span><span data-line="3168">        <span class="n">Q_ref_tank</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_tank [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3169">        <span class="n">Q_ref_ground</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_ref_ground [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3170">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span>
</span><span data-line="3171">            <span class="n">Q_ref_tank</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">,</span>
</span><span data-line="3172">            <span class="c1"># Condenser heat at the bubble-point condensing temperature: the value</span>
</span><span data-line="3173">            <span class="c1"># T_ref_cond_sat_v repeated before it reported a zeotrope&#39;s dew point.</span>
</span><span data-line="3174">            <span class="n">Q_ref_tank</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_l [°C]&quot;</span><span class="p">])),</span>
</span><span data-line="3175">            <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3176">        <span class="p">)</span>
</span><span data-line="3177">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_ground [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span>
</span><span data-line="3178">            <span class="n">Q_ref_ground</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">,</span>
</span><span data-line="3179">            <span class="n">Q_ref_ground</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">])),</span>
</span><span data-line="3180">            <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3181">        <span class="p">)</span>
</span><span data-line="3182">
</span><span data-line="3183">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="3184">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_in [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span>
</span><span data-line="3185">            <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">]),</span>
</span><span data-line="3186">            <span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="3187">        <span class="p">)</span>
</span><span data-line="3188">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="3189">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_tank_w_out [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span> <span class="n">T_tank_out_K</span><span class="p">,</span> <span class="n">T0_K</span>
</span><span data-line="3190">        <span class="p">)</span>
</span><span data-line="3191">
</span><span data-line="3192">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_w_out [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">mixed_water_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3193">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_sup_w_in [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">calc_exergy_flow</span><span class="p">(</span>
</span><span data-line="3194">            <span class="n">c_w</span> <span class="o">*</span> <span class="n">rho_w</span> <span class="o">*</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;dV_mix_sup_w_in [m3/s]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">),</span>
</span><span data-line="3195">            <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;T_tank_w_in [°C]&quot;</span><span class="p">]),</span>
</span><span data-line="3196">            <span class="n">T0_K</span><span class="p">,</span>
</span><span data-line="3197">        <span class="p">)</span>
</span><span data-line="3198">
</span><span data-line="3199">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Q_tank_loss [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_tank_K</span><span class="p">)</span>
</span><span data-line="3200">
</span><span data-line="3201">        <span class="n">tank_lvl</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;tank_level [-]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mf">1.0</span><span class="p">)</span> <span class="k">if</span> <span class="s2">&quot;tank_level [-]&quot;</span> <span class="ow">in</span> <span class="n">df</span><span class="o">.</span><span class="n">columns</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="3202">        <span class="n">C_tank_actual</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">C_tank</span> <span class="o">*</span> <span class="n">tank_lvl</span>
</span><span data-line="3203">        <span class="n">T_tank_K_prev</span> <span class="o">=</span> <span class="n">T_tank_K</span><span class="o">.</span><span class="n">shift</span><span class="p">(</span><span class="mi">1</span><span class="p">)</span>
</span><span data-line="3204">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">T0_K</span> <span class="o">/</span> <span class="n">T_tank_K</span><span class="p">)</span> <span class="o">*</span> <span class="n">C_tank_actual</span> <span class="o">*</span> <span class="p">(</span><span class="n">T_tank_K</span> <span class="o">-</span> <span class="n">T_tank_K_prev</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt</span>
</span><span data-line="3205">        <span class="n">df</span><span class="o">.</span><span class="n">loc</span><span class="p">[</span><span class="n">df</span><span class="o">.</span><span class="n">index</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="3206">
</span><span data-line="3207">        <span class="kn">import</span><span class="w"> </span><span class="nn">typing</span>
</span><span data-line="3208">
</span><span data-line="3209">        <span class="c1"># Subsystems exergy</span>
</span><span data-line="3210">        <span class="n">X_sub_tot_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="3211">        <span class="n">X_sub_in_tank_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="3212">        <span class="n">X_sub_out_tank_add</span> <span class="o">=</span> <span class="n">typing</span><span class="o">.</span><span class="n">cast</span><span class="p">(</span><span class="n">typing</span><span class="o">.</span><span class="n">Any</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="3213">
</span><span data-line="3214">        <span class="k">for</span> <span class="n">_name</span><span class="p">,</span> <span class="n">sub</span> <span class="ow">in</span> <span class="bp">self</span><span class="o">.</span><span class="n">_subsystems</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="3215">            <span class="k">if</span> <span class="nb">hasattr</span><span class="p">(</span><span class="n">sub</span><span class="p">,</span> <span class="s2">&quot;calc_exergy&quot;</span><span class="p">):</span>
</span><span data-line="3216">                <span class="n">ex_res</span> <span class="o">=</span> <span class="n">sub</span><span class="o">.</span><span class="n">calc_exergy</span><span class="p">(</span><span class="n">df</span><span class="p">,</span> <span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="3217">                <span class="k">if</span> <span class="n">ex_res</span> <span class="ow">is</span> <span class="ow">not</span> <span class="kc">None</span><span class="p">:</span>
</span><span data-line="3218">                    <span class="k">for</span> <span class="n">col_name</span><span class="p">,</span> <span class="n">s</span> <span class="ow">in</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">columns</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
</span><span data-line="3219">                        <span class="n">df</span><span class="p">[</span><span class="n">col_name</span><span class="p">]</span> <span class="o">=</span> <span class="n">s</span>
</span><span data-line="3220">                    <span class="n">X_sub_tot_add</span> <span class="o">=</span> <span class="n">X_sub_tot_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_tot_add</span>
</span><span data-line="3221">                    <span class="n">X_sub_in_tank_add</span> <span class="o">=</span> <span class="n">X_sub_in_tank_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_in_tank_add</span>
</span><span data-line="3222">                    <span class="n">X_sub_out_tank_add</span> <span class="o">=</span> <span class="n">X_sub_out_tank_add</span> <span class="o">+</span> <span class="n">ex_res</span><span class="o">.</span><span class="n">X_out_tank_add</span>
</span><span data-line="3223">
</span><span data-line="3224">        <span class="c1"># Components Destruction</span>
</span><span data-line="3225">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_uv [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_tot_add</span>
</span><span data-line="3226">
</span><span data-line="3227">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_cmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_in [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="3228">        <span class="n">ref_tank_active</span> <span class="o">=</span> <span class="n">Q_ref_tank</span> <span class="o">&gt;</span> <span class="mi">0</span>
</span><span data-line="3229">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span>
</span><span data-line="3230">            <span class="n">ref_tank_active</span><span class="p">,</span>
</span><span data-line="3231">            <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_cmp_out [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">])</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">],</span>
</span><span data-line="3232">            <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="3233">        <span class="p">)</span>
</span><span data-line="3234">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_exp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_in [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_exp_out [W]&quot;</span><span class="p">]</span>
</span><span data-line="3235">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_ground [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">X_ground_in</span> <span class="o">-</span> <span class="n">X_ground_out</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_ground [W]&quot;</span><span class="p">]</span>
</span><span data-line="3236">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_pmp [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_pmp [W]&quot;</span><span class="p">]</span> <span class="o">-</span> <span class="p">(</span><span class="n">X_ground_in</span> <span class="o">-</span> <span class="n">X_bhe_out</span><span class="p">)</span>
</span><span data-line="3237">
</span><span data-line="3238">        <span class="n">X_in_tank</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="3239">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3240">            <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_in [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3241">            <span class="o">+</span> <span class="n">df</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="s2">&quot;X_uv [W]&quot;</span><span class="p">,</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="3242">            <span class="o">+</span> <span class="n">X_sub_in_tank_add</span>
</span><span data-line="3243">        <span class="p">)</span>
</span><span data-line="3244">        <span class="n">X_out_tank</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xst_tank [W]&quot;</span><span class="p">]</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">X_sub_out_tank_add</span>
</span><span data-line="3245">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_tank [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">X_in_tank</span> <span class="o">-</span> <span class="n">X_out_tank</span>
</span><span data-line="3246">
</span><span data-line="3247">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;Xc_mix [W]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="3248">            <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tank_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">+</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_sup_w_in [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span> <span class="o">-</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_mix_w_out [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
</span><span data-line="3249">        <span class="p">)</span>
</span><span data-line="3250">
</span><span data-line="3251">        <span class="c1"># Efficiency</span>
</span><span data-line="3252">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_ref [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_cmp [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3253">        <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_eff_sys [-]&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_ref_tank [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;X_tot [W]&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">replace</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span><span class="p">)</span>
</span><span data-line="3254">
</span><span data-line="3255">        <span class="k">return</span> <span class="n">df</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script src="https://cdn.jsdelivr.net/npm/d3@7.9.0/dist/d3.min.js"></script>
      <script type="module">import mermaid from "https://cdn.jsdelivr.net/npm/mermaid@11.4.1/dist/mermaid.esm.min.mjs";





const initStyles = () => {
    const defaultStyle = document.createElement('style');
    defaultStyle.textContent = `pre.mermaid {
    /* Same as .mermaid-container > pre */
    display: block;
    width: 100%;
}

pre.mermaid > svg {
    /* Same as .mermaid-container > pre > svg */
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}`;
    document.head.appendChild(defaultStyle);

    const fullscreenStyle = document.createElement('style');
    fullscreenStyle.textContent = `.mermaid-container {
    display: flex;
    flex-direction: row;
    width: 100%;
}

.mermaid-container > pre {
    display: block;
    width: 100%;
}

.mermaid-container > pre > svg {
    height: 500px;
    width: 100%;
    max-width: 100% !important;
}

.mermaid-fullscreen-btn {
    width: 28px;
    height: 28px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.3);
    border-radius: 4px;
    cursor: pointer;
    display: flex;
    align-items: center;
    justify-content: center;
    transition: all 0.2s;
    box-shadow: 0 2px 6px rgba(0, 0, 0, 0.2);
    font-size: 14px;
    line-height: 1;
    padding: 0;
    color: #333;
}

.mermaid-fullscreen-btn:hover {
    opacity: 100% !important;
    background: rgba(255, 255, 255, 1);
    box-shadow: 0 3px 10px rgba(0, 0, 0, 0.3);
    transform: scale(1.1);
}

.mermaid-fullscreen-btn.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.3);
    color: #e0e0e0;
}

.mermaid-fullscreen-btn.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 3px 10px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal {
    display: none;
    position: fixed !important;
    top: 0 !important;
    left: 0 !important;
    width: 95vw;
    height: 100vh;
    background: rgba(255, 255, 255, 0.98);
    z-index: 9999;
    padding: 20px;
    overflow: auto;
}

.mermaid-fullscreen-modal.dark-theme {
    background: rgba(0, 0, 0, 0.98);
}

.mermaid-fullscreen-modal.active {
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen {
    position: relative;
    width: 95vw;
    height: 90vh;
    max-width: 95vw;
    max-height: 90vh;
    background: white;
    border-radius: 8px;
    padding: 20px;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.3);
    overflow: auto;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen.dark-theme {
    background: #1a1a1a;
    box-shadow: 0 10px 40px rgba(0, 0, 0, 0.8);
}

.mermaid-container-fullscreen pre.mermaid {
    width: 100%;
    height: 100%;
    display: flex;
    align-items: center;
    justify-content: center;
}

.mermaid-container-fullscreen .mermaid svg {
    height: 100% !important;
    width: 100% !important;
    cursor: grab;
}

.mermaid-fullscreen-close {
    position: fixed !important;
    top: 20px !important;
    right: 20px !important;
    width: 40px;
    height: 40px;
    background: rgba(255, 255, 255, 0.95);
    border: 1px solid rgba(0, 0, 0, 0.2);
    border-radius: 50%;
    cursor: pointer;
    z-index: 10000;
    display: flex;
    align-items: center;
    justify-content: center;
    box-shadow: 0 4px 12px rgba(0, 0, 0, 0.3);
    transition: all 0.2s;
    font-size: 24px;
    line-height: 1;
    color: #333;
}

.mermaid-fullscreen-close:hover {
    background: white;
    box-shadow: 0 6px 16px rgba(0, 0, 0, 0.4);
    transform: scale(1.1);
}

.mermaid-fullscreen-close.dark-theme {
    background: rgba(50, 50, 50, 0.95);
    border: 1px solid rgba(255, 255, 255, 0.2);
    color: #e0e0e0;
}

.mermaid-fullscreen-close.dark-theme:hover {
    background: rgba(60, 60, 60, 1);
    box-shadow: 0 6px 16px rgba(255, 255, 255, 0.2);
}

.mermaid-fullscreen-modal .mermaid-fullscreen-btn {
    display: none !important;
}`;
    document.head.appendChild(fullscreenStyle);
}

// Detect if page has dark background
const isDarkTheme = () => {
    // We use a set of heuristics:
    // 1. Check for common dark mode classes or attributes
    // 2. Check computed background color brightness
    if (document.documentElement.classList.contains('dark') ||
        document.documentElement.getAttribute('data-theme') === 'dark' ||
        document.body.classList.contains('dark') ||
        document.body.getAttribute('data-theme') === 'dark') {
        // console.log("Dark theme detected via class/attribute");
        return true;
    }
    if (document.documentElement.classList.contains('light') ||
        document.documentElement.getAttribute('data-theme') === 'light' ||
        document.body.classList.contains('light') ||
        document.body.getAttribute('data-theme') === 'light') {
        // console.log("Light theme detected via class/attribute");
        return false;
    }
    if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
        // console.log("Dark theme detected via prefers-color-scheme");
        return true;
    }
    const bgColor = window.getComputedStyle(document.body).backgroundColor;
    const match = bgColor.match(/rgb\((\d+),\s*(\d+),\s*(\d+)/);
    if (match) {
        const r = parseInt(match[1]);
        const g = parseInt(match[2]);
        const b = parseInt(match[3]);
        const brightness = (r * 299 + g * 587 + b * 114) / 1000;
        // console.log("Background color brightness:", brightness);
        return brightness < 128;
    }
    // console.log("No dark or light theme detected, defaulting to light theme");
    return false;
};

let darkTheme = isDarkTheme();
let modal = null;
let modalContent = null;
let previousScrollOffset = [window.scrollX, window.scrollY];

const runMermaid = async (rerun) => {
    console.log("Running mermaid diagrams, rerun =", rerun);
    // clear all existing mermaid charts
    let all_mermaids = document.querySelectorAll(".mermaid");

    if (rerun) {
        all_mermaids.forEach((el) => {
            if(!el.hasAttribute("data-original-code")) {
                // store original code
                // console.log(`Storing original code for first run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
            if(el.getAttribute("data-processed") === "true") {
                // remove and restore original
                el.removeAttribute("data-processed");
                // console.log(`Restoring original code for re-run: `, el.getAttribute('data-original-code'));
                el.innerHTML = el.getAttribute('data-original-code');
            } else {
                // store original code
                // console.log(`Storing original code for re-run: `, el.innerHTML);
                el.setAttribute('data-original-code', el.innerHTML);
            }
        });
        await mermaid.run();
    }

    all_mermaids = document.querySelectorAll(".mermaid");
    const mermaids_processed = document.querySelectorAll(".mermaid[data-processed='true']");

    if ("False" === "True") {
        const mermaids_to_add_zoom = -1 === -1 ? all_mermaids.length : -1;
        if(mermaids_to_add_zoom > 0) {
            var svgs = d3.selectAll("");
            if(all_mermaids.length !== mermaids_processed.length) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else if(svgs.size() !== mermaids_to_add_zoom) {
                setTimeout(() => runMermaid(false), 200);
                return;
            } else {
                svgs.each(function() {
                    var svg = d3.select(this);
                    svg.html("<g class='wrapper'>" + svg.html() + "</g>");
                    var inner = svg.select("g");
                    var zoom = d3.zoom().on("zoom", function(event) {
                        inner.attr("transform", event.transform);
                    });
                    svg.call(zoom);
                });
            }
        }
    } else if(all_mermaids.length !== mermaids_processed.length) {
        // Wait for mermaid to process all diagrams
        setTimeout(() => runMermaid(false), 200);
        return;
    }

    // Stop here if not adding fullscreen capability
    if ("True" !== "True") return;

    if (modal !== null ) {
        // Destroy existing modal
        modal.remove();
        modal = null;
        modalContent = null;
    }

    modal = document.createElement('div');
    modal.className = 'mermaid-fullscreen-modal' + (darkTheme ? ' dark-theme' : '');
    modal.setAttribute('role', 'dialog');
    modal.setAttribute('aria-modal', 'true');
    modal.setAttribute('aria-label', 'Fullscreen diagram viewer');
    modal.innerHTML = `
        <button class="mermaid-fullscreen-close${darkTheme ? ' dark-theme' : ''}" aria-label="Close fullscreen">✕</button>
        <div class="mermaid-container-fullscreen${darkTheme ? ' dark-theme' : ''}"></div>
    `;
    document.body.appendChild(modal);

    modalContent = modal.querySelector('.mermaid-container-fullscreen');
    const closeBtn = modal.querySelector('.mermaid-fullscreen-close');

    const closeModal = () => {
        modal.classList.remove('active');
        modalContent.innerHTML = '';
        document.body.style.overflow = ''
        window.scrollTo({left: previousScrollOffset[0], top: previousScrollOffset[1], behavior: 'instant'});
    };

    closeBtn.addEventListener('click', closeModal);
    modal.addEventListener('click', (e) => {
        if (e.target === modal) closeModal();
    });
    document.addEventListener('keydown', (e) => {
        if (e.key === 'Escape' && modal.classList.contains('active')) {
            closeModal();
        }
    });

    document.querySelectorAll('.mermaid').forEach((mermaidDiv) => {
        if (mermaidDiv.parentNode.classList.contains('mermaid-container') ||
            mermaidDiv.closest('.mermaid-fullscreen-modal')) {
            // Already processed, adjust button class if needed
            const existingBtn = mermaidDiv.parentNode.querySelector('.mermaid-fullscreen-btn');
            if (existingBtn) {
                existingBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
            }
            return;
        }

        const container = document.createElement('div');
        container.className = 'mermaid-container';
        mermaidDiv.parentNode.insertBefore(container, mermaidDiv);
        container.appendChild(mermaidDiv);

        const fullscreenBtn = document.createElement('button');
        fullscreenBtn.className = 'mermaid-fullscreen-btn' + (darkTheme ? ' dark-theme' : '');
        fullscreenBtn.setAttribute('aria-label', 'View diagram in fullscreen');
        fullscreenBtn.textContent = '⛶';
        fullscreenBtn.style.opacity = '50%';

        // Calculate dynamic position based on diagram's margin and padding
        const diagramStyle = window.getComputedStyle(mermaidDiv);
        const marginTop = parseFloat(diagramStyle.marginTop) || 0;
        const marginRight = parseFloat(diagramStyle.marginRight) || 0;
        const paddingTop = parseFloat(diagramStyle.paddingTop) || 0;
        const paddingRight = parseFloat(diagramStyle.paddingRight) || 0;
        fullscreenBtn.style.top = `${marginTop + paddingTop + 4}px`;
        fullscreenBtn.style.right = `${marginRight + paddingRight + 4}px`;

        fullscreenBtn.addEventListener('click', () => {
            previousScrollOffset = [window.scroll, window.scrollY];
            const clone = mermaidDiv.cloneNode(true);
            modalContent.innerHTML = '';
            modalContent.appendChild(clone);

            const svg = clone.querySelector('svg');
            if (svg) {
                svg.removeAttribute('width');
                svg.removeAttribute('height');
                svg.style.width = '100%';
                svg.style.height = 'auto';
                svg.style.maxWidth = '100%';
                svg.style.sdisplay = 'block';

                if ("False" === "True") {
                    setTimeout(() => {
                        const g = svg.querySelector('g');
                        if (g) {
                            var svgD3 = d3.select(svg);
                            svgD3.html("<g class='wrapper'>" + svgD3.html() + "</g>");
                            var inner = svgD3.select("g");
                            var zoom = d3.zoom().on("zoom", function(event) {
                                inner.attr("transform", event.transform);
                            });
                            svgD3.call(zoom);
                        }
                    }, 100);
                }
            }

            modal.classList.add('active');
            document.body.style.overflow = 'hidden';
        });
        container.appendChild(fullscreenBtn);
    });
};

const load = async () => {
    initStyles();

    await runMermaid(true);

    const reRunIfThemeChanges = async () => {
        const newDarkTheme = isDarkTheme();
        if (newDarkTheme !== darkTheme) {
            darkTheme = newDarkTheme;
            console.log("Theme change detected, re-running mermaid with", darkTheme ? "dark" : "default", "theme");
            await mermaid.initialize(
                {...JSON.parse(
                    `{"startOnLoad": false}`
                ),
                ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
                }
            );
            await runMermaid(true);
        }
    };

    // Update theme classes when theme changes
    const themeObserver = new MutationObserver(reRunIfThemeChanges);
    themeObserver.observe(document.documentElement, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
    themeObserver.observe(document.body, {
        attributes: true,
        attributeFilter: ['class', 'style', 'data-theme']
    });
};





console.log("Initializing mermaid with", darkTheme ? "dark" : "default", "theme");
mermaid.initialize(
    {...JSON.parse(
        `{"startOnLoad": false}`
    ),
    ...{ darkMode: darkTheme, theme: darkTheme ? 'dark' : 'default' },
    }
);

window.addEventListener("load", load);
window.runMermaid = runMermaid;</script>
      <script defer="defer" src="../../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../../_static/js/widgets/integration-diagrams.js?v=425f5777"></script></body>
</html>