<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Refrigerant &amp; thermodynamics - TMHP</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" /><link rel="next" title="Heat transfer &amp; exchangers" href="heat-transfer.html" /><link rel="prev" title="Support modules" href="index.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/api/support/refrigerant-thermo.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Refrigerant & thermodynamics" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/api/support/refrigerant-thermo.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="CoolProp-backed state-point helpers, cycle-level analysis (compression ratio, isentropic efficiency, COP), compressor operating-envelope guards, and COP correlations. Refrigerant state points: Refr..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="CoolProp-backed state-point helpers, cycle-level analysis (compression ratio, isentropic efficiency, COP), compressor operating-envelope guards, and COP correlations. Refrigerant state points: Refr..." />

    <meta property="article:modified_time" content="2026-11-22T00:36:05+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Start</a></li><li class="link"><a href="../../concepts/index.html">Concepts</a></li><li class="link"><a href="../../models/index.html">Models</a></li><li class="link"><a href="../../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../../integrations/index.html">Integrations</a></li><li class="link"><a href="../index.html">API</a></li><li class="link"><a href="../../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">API Reference</a><ul class="current">
<li class="toctree-l2 current"><a class="reference internal" href="index.html">Support modules</a><ul class="current">
<li class="toctree-l3 current"><a class="current reference internal" href="#">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#module-tmhp.refrigerant">Refrigerant state points</a><ul>
<li><a class="reference internal" href="#tmhp.refrigerant.calc_ref_state"><code class="docutils literal notranslate"><span class="pre">calc_ref_state()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.refrigerant.create_lmtd_constraints"><code class="docutils literal notranslate"><span class="pre">create_lmtd_constraints()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.refrigerant.find_ref_loop_optimal_operation"><code class="docutils literal notranslate"><span class="pre">find_ref_loop_optimal_operation()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.refrigerant.props_si"><code class="docutils literal notranslate"><span class="pre">props_si()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#module-tmhp.thermodynamics">Cycle analysis</a><ul>
<li><a class="reference internal" href="#tmhp.thermodynamics.calc_energy_flow"><code class="docutils literal notranslate"><span class="pre">calc_energy_flow()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.thermodynamics.calc_exergy_flow"><code class="docutils literal notranslate"><span class="pre">calc_exergy_flow()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.thermodynamics.calc_refrigerant_exergy"><code class="docutils literal notranslate"><span class="pre">calc_refrigerant_exergy()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.thermodynamics.convert_electricity_to_exergy"><code class="docutils literal notranslate"><span class="pre">convert_electricity_to_exergy()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.thermodynamics.generate_entropy_exergy_term"><code class="docutils literal notranslate"><span class="pre">generate_entropy_exergy_term()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#module-tmhp.cop">COP correlations</a><ul>
<li><a class="reference internal" href="#tmhp.cop.calc_ASHP_cooling_COP"><code class="docutils literal notranslate"><span class="pre">calc_ASHP_cooling_COP()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.cop.calc_ASHP_heating_COP"><code class="docutils literal notranslate"><span class="pre">calc_ASHP_heating_COP()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.cop.GSHP_EQFIT_DOMAIN"><code class="docutils literal notranslate"><span class="pre">GSHP_EQFIT_DOMAIN</span></code></a></li>
<li><a class="reference internal" href="#tmhp.cop.EquationFitRangeError"><code class="docutils literal notranslate"><span class="pre">EquationFitRangeError</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.cop.EquationFitRangeError.__init__"><code class="docutils literal notranslate">__init__()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#tmhp.cop.gshp_equation_fit_ratios"><code class="docutils literal notranslate"><span class="pre">gshp_equation_fit_ratios()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.cop.calc_GSHP_COP"><code class="docutils literal notranslate"><span class="pre">calc_GSHP_COP()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#module-tmhp.compressor_envelope">Compressor envelope</a><ul>
<li><a class="reference internal" href="#tmhp.compressor_envelope.check_pr_envelope"><code class="docutils literal notranslate"><span class="pre">check_pr_envelope()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.PR_BELOW_MIN"><code class="docutils literal notranslate"><span class="pre">PR_BELOW_MIN</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.PR_ABOVE_MAX"><code class="docutils literal notranslate"><span class="pre">PR_ABOVE_MAX</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.PR_CYCLE_MAX_SINGLE_STAGE"><code class="docutils literal notranslate"><span class="pre">PR_CYCLE_MAX_SINGLE_STAGE</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX"><code class="docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_ABOVE_MAX</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C"><code class="docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_MAX_C</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_DEFAULT_C"><code class="docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_MAX_DEFAULT_C</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TOL_K"><code class="docutils literal notranslate"><span class="pre">DISCHARGE_TOL_K</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX"><code class="docutils literal notranslate"><span class="pre">CONDENSING_TEMP_ABOVE_MAX</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C"><code class="docutils literal notranslate"><span class="pre">CONDENSING_TEMP_MAX_C</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED"><code class="docutils literal notranslate"><span class="pre">CONDENSING_PRESSURE_MAX_REDUCED</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TOL_K"><code class="docutils literal notranslate"><span class="pre">CONDENSING_TOL_K</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.ENVELOPE_REJECTIONS"><code class="docutils literal notranslate"><span class="pre">ENVELOPE_REJECTIONS</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.default_condensing_temp_max"><code class="docutils literal notranslate"><span class="pre">default_condensing_temp_max()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.resolve_condensing_temp_max"><code class="docutils literal notranslate"><span class="pre">resolve_condensing_temp_max()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.condensing_pressure_max"><code class="docutils literal notranslate"><span class="pre">condensing_pressure_max()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.condensing_temp_exceeded"><code class="docutils literal notranslate"><span class="pre">condensing_temp_exceeded()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.condensing_violation"><code class="docutils literal notranslate"><span class="pre">condensing_violation()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.check_rated_condensing"><code class="docutils literal notranslate"><span class="pre">check_rated_condensing()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_reach"><code class="docutils literal notranslate"><span class="pre">condensing_tank_reach()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_cutout"><code class="docutils literal notranslate"><span class="pre">condensing_tank_cutout()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_envelope"><code class="docutils literal notranslate"><span class="pre">limit_tank_setpoints_to_envelope()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_LIMIT_CONTROLS"><code class="docutils literal notranslate"><span class="pre">CONDENSING_LIMIT_CONTROLS</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONTROL_STOP"><code class="docutils literal notranslate"><span class="pre">CONTROL_STOP</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CONTROL_REDUCE_DUTY"><code class="docutils literal notranslate"><span class="pre">CONTROL_REDUCE_DUTY</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.resolve_condensing_limit_control"><code class="docutils literal notranslate"><span class="pre">resolve_condensing_limit_control()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.smallest_continuous_duty"><code class="docutils literal notranslate"><span class="pre">smallest_continuous_duty()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.smallest_duty_on_condensing_limit"><code class="docutils literal notranslate"><span class="pre">smallest_duty_on_condensing_limit()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.steady_smallest_duty"><code class="docutils literal notranslate"><span class="pre">steady_smallest_duty()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit"><code class="docutils literal notranslate"><span class="pre">limit_tank_setpoints_to_charge_limit()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.on_condensing_limit"><code class="docutils literal notranslate"><span class="pre">on_condensing_limit()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.condensing_stretch"><code class="docutils literal notranslate"><span class="pre">condensing_stretch()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.WITHHELD_NO_SMALLER_DUTY"><code class="docutils literal notranslate"><span class="pre">WITHHELD_NO_SMALLER_DUTY</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.BINDING_DISCHARGE"><code class="docutils literal notranslate"><span class="pre">BINDING_DISCHARGE</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.BINDING_CONDENSING"><code class="docutils literal notranslate"><span class="pre">BINDING_CONDENSING</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.BINDING_PRESSURE_RATIO"><code class="docutils literal notranslate"><span class="pre">BINDING_PRESSURE_RATIO</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.BINDING_HEAT_EXCHANGER"><code class="docutils literal notranslate"><span class="pre">BINDING_HEAT_EXCHANGER</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.BINDING_CYCLE"><code class="docutils literal notranslate"><span class="pre">BINDING_CYCLE</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.BINDING_COMPRESSOR"><code class="docutils literal notranslate"><span class="pre">BINDING_COMPRESSOR</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.CYCLE_KEY"><code class="docutils literal notranslate"><span class="pre">CYCLE_KEY</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.duty_reduction_binding"><code class="docutils literal notranslate"><span class="pre">duty_reduction_binding()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.default_discharge_temp_max"><code class="docutils literal notranslate"><span class="pre">default_discharge_temp_max()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.resolve_discharge_temp_max"><code class="docutils literal notranslate"><span class="pre">resolve_discharge_temp_max()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.discharge_temp_exceeded"><code class="docutils literal notranslate"><span class="pre">discharge_temp_exceeded()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.discharge_violation"><code class="docutils literal notranslate"><span class="pre">discharge_violation()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.envelope_violation"><code class="docutils literal notranslate"><span class="pre">envelope_violation()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.envelope_excess"><code class="docutils literal notranslate"><span class="pre">envelope_excess()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.RPS_MAX_ABSOLUTE"><code class="docutils literal notranslate"><span class="pre">RPS_MAX_ABSOLUTE</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.RPS_MAX_MIN_PER_RATED"><code class="docutils literal notranslate"><span class="pre">RPS_MAX_MIN_PER_RATED</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.RATED_SPEED_SEARCH_MAX"><code class="docutils literal notranslate"><span class="pre">RATED_SPEED_SEARCH_MAX</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.default_rps_max"><code class="docutils literal notranslate"><span class="pre">default_rps_max()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.efficiency_extrapolated_at"><code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated_at()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.steady_envelope"><code class="docutils literal notranslate"><span class="pre">steady_envelope()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.reduce_duty_within_envelope"><code class="docutils literal notranslate"><span class="pre">reduce_duty_within_envelope()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.raise_duty_within_envelope"><code class="docutils literal notranslate"><span class="pre">raise_duty_within_envelope()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.remembering_smallest_duties"><code class="docutils literal notranslate"><span class="pre">remembering_smallest_duties()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.remember_smallest_duty"><code class="docutils literal notranslate"><span class="pre">remember_smallest_duty()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.X_SUCTION_MIN"><code class="docutils literal notranslate"><span class="pre">X_SUCTION_MIN</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.X_SUCTION_MIN_DEFAULT"><code class="docutils literal notranslate"><span class="pre">X_SUCTION_MIN_DEFAULT</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.default_x_suction_min"><code class="docutils literal notranslate"><span class="pre">default_x_suction_min()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.resolve_x_suction_min"><code class="docutils literal notranslate"><span class="pre">resolve_x_suction_min()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.compressor_envelope.discharge_controlled"><code class="docutils literal notranslate"><span class="pre">discharge_controlled()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#module-tmhp.reference_state">Compressor reference state</a><ul>
<li><a class="reference internal" href="#solution-method">Solution method</a></li>
<li><a class="reference internal" href="#tmhp.reference_state.REFERENCE_CAPACITY_INCONSISTENT"><code class="docutils literal notranslate"><span class="pre">REFERENCE_CAPACITY_INCONSISTENT</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin"><code class="docutils literal notranslate"><span class="pre">ReferenceStateMixin</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.ref"><code class="docutils literal notranslate">ref</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.V_cmp_ref"><code class="docutils literal notranslate">V_cmp_ref</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.hp_capacity"><code class="docutils literal notranslate">hp_capacity</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.dT_superheat"><code class="docutils literal notranslate">dT_superheat</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.dT_subcool"><code class="docutils literal notranslate">dT_subcool</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.dT_hx_min"><code class="docutils literal notranslate">dT_hx_min</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.rps_min"><code class="docutils literal notranslate">rps_min</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.rps_max"><code class="docutils literal notranslate">rps_max</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateMixin.default_input_estimates"><code class="docutils literal notranslate">default_input_estimates</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#tmhp.reference_state.RATING_STANDARDS"><code class="docutils literal notranslate"><span class="pre">RATING_STANDARDS</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide"><code class="docutils literal notranslate"><span class="pre">HXSide</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.fluid"><code class="docutils literal notranslate">fluid</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.T_in_C"><code class="docutils literal notranslate">T_in_C</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.UA"><code class="docutils literal notranslate">UA</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.volume_flow"><code class="docutils literal notranslate">volume_flow</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.rho_cp"><code class="docutils literal notranslate">rho_cp</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.conductance"><code class="docutils literal notranslate">conductance</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.HXSide.__init__"><code class="docutils literal notranslate">__init__()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#tmhp.reference_state.RatingCondition"><code class="docutils literal notranslate"><span class="pre">RatingCondition</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.reference_state.RatingCondition.mode"><code class="docutils literal notranslate">mode</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.RatingCondition.source"><code class="docutils literal notranslate">source</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.RatingCondition.load"><code class="docutils literal notranslate">load</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.RatingCondition.standard"><code class="docutils literal notranslate">standard</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.RatingCondition.__init__"><code class="docutils literal notranslate">__init__()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState"><code class="docutils literal notranslate"><span class="pre">ReferenceState</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.rps_rated"><code class="docutils literal notranslate">rps_rated</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.m_dot_ref_rated"><code class="docutils literal notranslate">m_dot_ref_rated</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.condition"><code class="docutils literal notranslate">condition</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.hp_capacity"><code class="docutils literal notranslate">hp_capacity</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.V_cmp_ref"><code class="docutils literal notranslate">V_cmp_ref</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.T_evap_sat_C"><code class="docutils literal notranslate">T_evap_sat_C</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.T_cond_sat_C"><code class="docutils literal notranslate">T_cond_sat_C</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.pressure_ratio"><code class="docutils literal notranslate">pressure_ratio</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.Q_cond"><code class="docutils literal notranslate">Q_cond</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.Q_evap"><code class="docutils literal notranslate">Q_evap</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.E_cmp_ref"><code class="docutils literal notranslate">E_cmp_ref</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.E_cmp"><code class="docutils literal notranslate">E_cmp</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.eta_cmp_isen"><code class="docutils literal notranslate">eta_cmp_isen</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.eta_cmp_vol"><code class="docutils literal notranslate">eta_cmp_vol</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.eta_cmp"><code class="docutils literal notranslate">eta_cmp</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.rps_rated_solved"><code class="docutils literal notranslate">rps_rated_solved</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.cop"><code class="docutils literal notranslate">cop</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceState.__init__"><code class="docutils literal notranslate">__init__()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateError"><code class="docutils literal notranslate"><span class="pre">ReferenceStateError</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateError.reason"><code class="docutils literal notranslate">reason</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.ReferenceStateError.__init__"><code class="docutils literal notranslate">__init__()</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#tmhp.reference_state.rating_condition"><code class="docutils literal notranslate"><span class="pre">rating_condition()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.reference_state.solve_reference_state"><code class="docutils literal notranslate"><span class="pre">solve_reference_state()</span></code></a></li>
</ul>
</li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">API Reference</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Support modules</span></a>
        <span>/</span>
        <meta itemprop="position" content="3" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Refrigerant &amp; thermodynamics</strong>
        <meta itemprop="position" content="4" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="refrigerant-thermodynamics">
<h1>Refrigerant &amp; thermodynamics<a class="headerlink" href="#refrigerant-thermodynamics" title="Link to this heading">¶</a></h1>
<p>CoolProp-backed state-point helpers, cycle-level analysis (compression
ratio, isentropic efficiency, COP), compressor operating-envelope
guards, and COP correlations.</p>
<section id="module-tmhp.refrigerant">
<span id="refrigerant-state-points"></span><h2>Refrigerant state points<a class="headerlink" href="#module-tmhp.refrigerant" title="Link to this heading">¶</a></h2>
<p>Refrigerant cycle calculations and optimization.</p>
<dl class="py function">
<dt class="sig sig-object py" id="tmhp.refrigerant.calc_ref_state">
<span class="sig-prename descclassname"><span class="pre">tmhp.refrigerant.</span></span><span class="sig-name descname"><span class="pre">calc_ref_state</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T_evap_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">refrigerant</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_isen</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">mode</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'heating'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_superheat</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_subcool</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">is_active</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">True</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_suction</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.0</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/refrigerant.html#calc_ref_state"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.refrigerant.calc_ref_state" title="Link to this definition">¶</a></dt>
<dd><p>Compute the four thermodynamic state points of the refrigerant cycle.</p>
<p>The vapour-compression cycle has four canonical state points:</p>
<ul class="simple">
<li><p>State 1 (<code class="docutils literal notranslate"><span class="pre">cmp_in</span></code>):  compressor inlet  — low-pressure superheated vapour
at the evaporator outlet.</p></li>
<li><p>State 2 (<code class="docutils literal notranslate"><span class="pre">cmp_out</span></code>): compressor outlet — high-pressure superheated vapour
at the condenser inlet.</p></li>
<li><p>State 3 (<code class="docutils literal notranslate"><span class="pre">exp_in</span></code>):  expansion-valve inlet  — high-pressure subcooled
liquid at the condenser outlet.</p></li>
<li><p>State 4 (<code class="docutils literal notranslate"><span class="pre">exp_out</span></code>): expansion-valve outlet — low-pressure two-phase
mixture at the evaporator inlet.</p></li>
</ul>
<p>Keys in the returned dict are always assigned by the physical compressor /
expander ports; the <code class="docutils literal notranslate"><span class="pre">mode</span></code> argument is preserved verbatim under the
<code class="docutils literal notranslate"><span class="pre">&quot;mode&quot;</span></code> key but does not change the key naming.</p>
<section id="wet-suction">
<h3>Wet suction<a class="headerlink" href="#wet-suction" title="Link to this heading">¶</a></h3>
<p><code class="docutils literal notranslate"><span class="pre">x_suction</span> <span class="pre">&lt;</span> <span class="pre">1</span></code> puts State 1 inside the two-phase dome at the evaporating
pressure (the evaporator outlet is two-phase, so the evaporator duty is
<code class="docutils literal notranslate"><span class="pre">m_dot</span> <span class="pre">(h_1</span> <span class="pre">-</span> <span class="pre">h_4)</span></code> with the wet <code class="docutils literal notranslate"><span class="pre">h_1</span></code>). The suction density is the
homogeneous two-phase density <code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">/</span> <span class="pre">(x</span> <span class="pre">v_g</span> <span class="pre">+</span> <span class="pre">(1</span> <span class="pre">-</span> <span class="pre">x)</span> <span class="pre">v_l)</span></code> – it is what
sets the swept mass flow – and the isentropic discharge state is the
isentropic compression of that two-phase state. Used by the
discharge-temperature control of <a class="reference internal" href="#module-tmhp.compressor_envelope" title="tmhp.compressor_envelope"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_envelope</span></code></a>.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Whether a given heat exchanger acts as the evaporator or the condenser in
heating versus cooling mode is decided by the caller (<code class="docutils literal notranslate"><span class="pre">_calc_state</span></code>),
which chooses <code class="docutils literal notranslate"><span class="pre">T_evap_K</span></code> and <code class="docutils literal notranslate"><span class="pre">T_cond_K</span></code> accordingly before calling
this function.</p>
</div>
<dl class="field-list simple">
<dt class="field-odd">type T_evap_K<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
<dt class="field-even">param T_evap_K<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type T_cond_K<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
<dt class="field-even">param T_cond_K<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type refrigerant<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span></p>
</dd>
<dt class="field-even">param refrigerant<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type eta_cmp_isen<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code></span></p>
</dd>
<dt class="field-even">param eta_cmp_isen<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type mode<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span></p>
</dd>
<dt class="field-even">param mode<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type dT_superheat<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
<dt class="field-even">param dT_superheat<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type dT_subcool<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
<dt class="field-even">param dT_subcool<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type is_active<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span></p>
</dd>
<dt class="field-even">param is_active<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type rps<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
<dt class="field-even">param rps<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">type x_suction<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
<dt class="field-even">param x_suction<span class="colon">:</span></dt>
<dd class="field-even"><p></p></dd>
<dt class="field-odd">rtype<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span></p>
</dd>
</dl>
</section>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.refrigerant.create_lmtd_constraints">
<span class="sig-prename descclassname"><span class="pre">tmhp.refrigerant.</span></span><span class="sig-name descname"><span class="pre">create_lmtd_constraints</span></span><span class="sig-paren">(</span><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/refrigerant.html#create_lmtd_constraints"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.refrigerant.create_lmtd_constraints" title="Link to this definition">¶</a></dt>
<dd><p>Create LMTD-based constraint functions for cycle optimization.</p>
<p>Optimization requires that the heat transfer calculated by LMTD matches
the heat transferred by the refrigerant cycle.</p>
<dl class="field-list simple">
<dt class="field-odd">Returns<span class="colon">:</span></dt>
<dd class="field-odd"><p>Tuple of constraint functions (constraint_tank, constraint_hx).</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.refrigerant.find_ref_loop_optimal_operation">
<span class="sig-prename descclassname"><span class="pre">tmhp.refrigerant.</span></span><span class="sig-name descname"><span class="pre">find_ref_loop_optimal_operation</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">simulator_func</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">refrigerant</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">load_W</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">initial_guess</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">bounds</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">constraint_funcs</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/refrigerant.html#find_ref_loop_optimal_operation"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.refrigerant.find_ref_loop_optimal_operation" title="Link to this definition">¶</a></dt>
<dd><p>Find the optimal operation point for the refrigerant loop.</p>
<p>Minimizes compressor power while satisfying target load and LMTD constraints.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>simulator_func</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>) – Function that takes <cite>[dT_ref_HX, dT_ref_tank]</cite> and returns a perf dict.</p></li>
<li><p><strong>refrigerant</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>) – Refrigerant name.</p></li>
<li><p><strong>load_W</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Target heat load [W].</p></li>
<li><p><strong>initial_guess</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">list</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]</span>) – Initial guess for <cite>[dT_evap, dT_cond]</cite>.</p></li>
<li><p><strong>bounds</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">list</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]]</span>) – Bounds for <cite>[dT_evap, dT_cond]</cite>.</p></li>
<li><p><strong>constraint_funcs</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">list</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>) – List of constraint functions. Each takes <cite>perf</cite> and returns a value
that should be 0.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Optimal performance dictionary, or None if optimization fails.</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.refrigerant.props_si">
<span class="sig-prename descclassname"><span class="pre">tmhp.refrigerant.</span></span><span class="sig-name descname"><span class="pre">props_si</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">output</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">name1</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">value1</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">name2</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">value2</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">refrigerant</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/refrigerant.html#props_si"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.refrigerant.props_si" title="Link to this definition">¶</a></dt>
<dd><p><code class="docutils literal notranslate"><span class="pre">CoolProp.PropsSI</span></code> for one of <code class="docutils literal notranslate"><span class="pre">P</span></code>, <code class="docutils literal notranslate"><span class="pre">T</span></code>, <code class="docutils literal notranslate"><span class="pre">H</span></code>, <code class="docutils literal notranslate"><span class="pre">S</span></code>, <code class="docutils literal notranslate"><span class="pre">D</span></code> (mass based), without its per-call set-up.</p>
<p>A drop-in for the cycle solvers’ inner loops: the same value and the same
<code class="docutils literal notranslate"><span class="pre">ValueError</span></code> on an invalid state as <code class="docutils literal notranslate"><span class="pre">CP.PropsSI(output,</span> <span class="pre">name1,</span> <span class="pre">value1,</span>
<span class="pre">name2,</span> <span class="pre">value2,</span> <span class="pre">refrigerant)</span></code>, evaluated on a CoolProp state kept between
calls. Input pairs <code class="docutils literal notranslate"><span class="pre">(T,</span> <span class="pre">Q)</span></code>, <code class="docutils literal notranslate"><span class="pre">(P,</span> <span class="pre">Q)</span></code>, <code class="docutils literal notranslate"><span class="pre">(T,</span> <span class="pre">P)</span></code>, <code class="docutils literal notranslate"><span class="pre">(P,</span> <span class="pre">S)</span></code> and
<code class="docutils literal notranslate"><span class="pre">(P,</span> <span class="pre">H)</span></code> of a single Helmholtz-backend fluid take the fast path; anything
else is passed to <code class="docutils literal notranslate"><span class="pre">CP.PropsSI</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>output</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>name1</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>value1</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>name2</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>value2</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>refrigerant</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
</dl>
</dd></dl>

</section>
<section id="module-tmhp.thermodynamics">
<span id="cycle-analysis"></span><h2>Cycle analysis<a class="headerlink" href="#module-tmhp.thermodynamics" title="Link to this heading">¶</a></h2>
<p>Thermodynamic property and exergy calculations.</p>
<dl class="py function">
<dt class="sig sig-object py" id="tmhp.thermodynamics.calc_energy_flow">
<span class="sig-prename descclassname"><span class="pre">tmhp.thermodynamics.</span></span><span class="sig-name descname"><span class="pre">calc_energy_flow</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">G</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/thermodynamics.html#calc_energy_flow"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.thermodynamics.calc_energy_flow" title="Link to this definition">¶</a></dt>
<dd><p>Calculate energy flow rate.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>G</strong> (<em>float</em><em> or </em><em>pd.Series</em>) – Heat capacity flow rate (mass_flow * Cp) [W/K].</p></li>
<li><p><strong>T</strong> (<em>float</em><em> or </em><em>pd.Series</em>) – Current temperature [K].</p></li>
<li><p><strong>T0</strong> (<em>float</em><em> or </em><em>pd.Series</em>) – Reference/dead state temperature [K].</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Energy flow rate [W].</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p>float or pd.Series</p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.thermodynamics.calc_exergy_flow">
<span class="sig-prename descclassname"><span class="pre">tmhp.thermodynamics.</span></span><span class="sig-name descname"><span class="pre">calc_exergy_flow</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">G</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/thermodynamics.html#calc_exergy_flow"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.thermodynamics.calc_exergy_flow" title="Link to this definition">¶</a></dt>
<dd><p>Calculate exergy flow rate.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>G</strong> (<em>float</em><em> or </em><em>pd.Series</em>) – Heat capacity flow rate (mass_flow * Cp) [W/K].</p></li>
<li><p><strong>T</strong> (<em>float</em><em> or </em><em>pd.Series</em>) – Current temperature [K].</p></li>
<li><p><strong>T0</strong> (<em>float</em><em> or </em><em>pd.Series</em>) – Reference/dead state temperature [K].</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Exergy flow rate [W].</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p>float or pd.Series</p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.thermodynamics.calc_refrigerant_exergy">
<span class="sig-prename descclassname"><span class="pre">tmhp.thermodynamics.</span></span><span class="sig-name descname"><span class="pre">calc_refrigerant_exergy</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">df</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">P0</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">101325</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/thermodynamics.html#calc_refrigerant_exergy"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.thermodynamics.calc_refrigerant_exergy" title="Link to this definition">¶</a></dt>
<dd><p>Calculate refrigerant state-point exergy using pre-computed properties.</p>
<p>Uses the entropy (<code class="docutils literal notranslate"><span class="pre">s_ref_*</span></code>) and enthalpy (<code class="docutils literal notranslate"><span class="pre">h_ref_*</span></code>) columns
already present in <code class="docutils literal notranslate"><span class="pre">df</span></code> (produced by <code class="docutils literal notranslate"><span class="pre">calc_ref_state</span></code>) to compute
specific exergy and exergy flow rate for each refrigerant state point.</p>
<p>Dead-state properties (h0, s0) are evaluated at (T0, P0) for the
given refrigerant using CoolProp (vectorized via unique T0 values).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>df</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span>) – DataFrame containing pre-computed enthalpy <code class="docutils literal notranslate"><span class="pre">h_ref_*</span> <span class="pre">[J/kg]</span></code>,
entropy <code class="docutils literal notranslate"><span class="pre">s_ref_*</span> <span class="pre">[J/(kg·K)]</span></code>, and mass-flow
<code class="docutils literal notranslate"><span class="pre">m_dot_ref</span> <span class="pre">[kg/s]</span></code> columns.</p></li>
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>) – CoolProp refrigerant identifier (e.g. <code class="docutils literal notranslate"><span class="pre">'R410A'</span></code>).</p></li>
<li><p><strong>T0_K</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Series</span></code></span>) – Dead-state (environment) temperature per row [K].</p></li>
<li><p><strong>P0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Dead-state pressure [Pa] (default <code class="docutils literal notranslate"><span class="pre">101325</span></code>).</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p><code class="docutils literal notranslate"><span class="pre">df</span></code> with columns added per state point:
<code class="docutils literal notranslate"><span class="pre">x_ref_{name}</span> <span class="pre">[J/kg]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_ref_{name}</span> <span class="pre">[W]</span></code>.</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span></p>
</dd>
</dl>
<p class="rubric">Notes</p>
<ul class="simple">
<li><p>Exergy equation: x = (h − h0) − T0·(s − s0)  [J/kg]</p></li>
<li><p>Exergy flow: X = ṁ · x  [W]</p></li>
<li><p>Rows with NaN enthalpy/entropy propagate NaN naturally.</p></li>
</ul>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.thermodynamics.convert_electricity_to_exergy">
<span class="sig-prename descclassname"><span class="pre">tmhp.thermodynamics.</span></span><span class="sig-name descname"><span class="pre">convert_electricity_to_exergy</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">df</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/thermodynamics.html#convert_electricity_to_exergy"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.thermodynamics.convert_electricity_to_exergy" title="Link to this definition">¶</a></dt>
<dd><p>Copy all electricity columns (<code class="docutils literal notranslate"><span class="pre">E_*</span></code>) to exergy columns (<code class="docutils literal notranslate"><span class="pre">X_*</span></code>).</p>
<p>Electrical energy is 100 %% pure exergy, so <code class="docutils literal notranslate"><span class="pre">X</span> <span class="pre">=</span> <span class="pre">E</span></code> for all
electricity-consumption columns.</p>
<p>The function searches for columns matching the pattern
<code class="docutils literal notranslate"><span class="pre">E_xxx</span> <span class="pre">[W]</span></code> and creates corresponding <code class="docutils literal notranslate"><span class="pre">X_xxx</span> <span class="pre">[W]</span></code> columns.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>df</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span>) – DataFrame with <code class="docutils literal notranslate"><span class="pre">E_xxx</span> <span class="pre">[W]</span></code> columns.</p>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p><code class="docutils literal notranslate"><span class="pre">df</span></code> with <code class="docutils literal notranslate"><span class="pre">X_xxx</span> <span class="pre">[W]</span></code> columns added.</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.thermodynamics.generate_entropy_exergy_term">
<span class="sig-prename descclassname"><span class="pre">tmhp.thermodynamics.</span></span><span class="sig-name descname"><span class="pre">generate_entropy_exergy_term</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">fluid</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">P</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">P0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">phase</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'gas'</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/thermodynamics.html#generate_entropy_exergy_term"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.thermodynamics.generate_entropy_exergy_term" title="Link to this definition">¶</a></dt>
<dd><p>Calculate entropy, enthalpy, and exergy.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>fluid</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>) – Fluid name.</p></li>
<li><p><strong>T</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Temperature [K].</p></li>
<li><p><strong>P</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Pressure [Pa].</p></li>
<li><p><strong>Q</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Quality (0 to 1).</p></li>
<li><p><strong>T0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Dead state temperature [K].</p></li>
<li><p><strong>P0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Dead state pressure [Pa].</p></li>
<li><p><strong>phase</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'gas'</span></code>, <code class="docutils literal notranslate"><span class="pre">'liquid'</span></code>, <code class="docutils literal notranslate"><span class="pre">'twophase'</span></code>]</span>) – Fluid phase. Default is ‘gas’.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Entropy [J/kg-K], Enthalpy [J/kg], Exergy [J/kg].</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]</span></p>
</dd>
</dl>
</dd></dl>

</section>
<section id="module-tmhp.cop">
<span id="cop-correlations"></span><h2>COP correlations<a class="headerlink" href="#module-tmhp.cop" title="Link to this heading">¶</a></h2>
<p>Heat pump Coefficient of Performance (COP) models.</p>
<p>Provides empirical COP correlations for:
- Air source heat pumps (cooling and heating modes)
- Ground source heat pumps (EnergyPlus water-to-air EquationFit curves)</p>
<dl class="py function">
<dt class="sig sig-object py" id="tmhp.cop.calc_ASHP_cooling_COP">
<span class="sig-prename descclassname"><span class="pre">tmhp.cop.</span></span><span class="sig-name descname"><span class="pre">calc_ASHP_cooling_COP</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T_a_int_out</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_a_ext_in</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_r_int</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_r_max</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">COP_ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/cop.html#calc_ASHP_cooling_COP"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.cop.calc_ASHP_cooling_COP" title="Link to this definition">¶</a></dt>
<dd><p>Calculate the Coefficient of Performance (COP) for an Air Source Heat Pump (ASHP) in cooling mode.</p>
<p>Reference: <a class="reference external" href="https://publications.ibpsa.org/proceedings/bs/2023/papers/bs2023_1118.pdf">https://publications.ibpsa.org/proceedings/bs/2023/papers/bs2023_1118.pdf</a></p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>T_a_int_out</strong> (<em>float</em>) – Indoor air temperature [K]</p></li>
<li><p><strong>T_a_ext_in</strong> (<em>float</em>) – Outdoor air temperature [K]</p></li>
<li><p><strong>Q_r_int</strong> (<em>float</em>) – Indoor heat load [W]</p></li>
<li><p><strong>Q_r_max</strong> (<em>float</em>) – Maximum cooling capacity [W]</p></li>
<li><p><strong>COP_ref</strong> (<em>float</em>) – Reference COP at standard conditions</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>COP value</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p>float</p>
</dd>
</dl>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>COP is calculated based on:
- PLR: Part Load Ratio
- EIR: Energy input to cooling output ratio</p>
</div>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.cop.calc_ASHP_heating_COP">
<span class="sig-prename descclassname"><span class="pre">tmhp.cop.</span></span><span class="sig-name descname"><span class="pre">calc_ASHP_heating_COP</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_r_int</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_r_max</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/cop.html#calc_ASHP_heating_COP"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.cop.calc_ASHP_heating_COP" title="Link to this definition">¶</a></dt>
<dd><p>Calculate the Coefficient of Performance (COP) for an Air Source Heat Pump (ASHP) in heating mode.</p>
<p>Reference: <a class="reference external" href="https://www.mdpi.com/2071-1050/15/3/1880">https://www.mdpi.com/2071-1050/15/3/1880</a></p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>T0</strong> (<em>float</em>) – Environmental temperature [K]</p></li>
<li><p><strong>Q_r_int</strong> (<em>float</em>) – Indoor heat load [W]</p></li>
<li><p><strong>Q_r_max</strong> (<em>float</em>) – Maximum heating capacity [W]</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>COP value</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p>float</p>
</dd>
</dl>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>COP is calculated based on PLR (Part Load Ratio).</p>
</div>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.cop.GSHP_EQFIT_DOMAIN">
<span class="sig-prename descclassname"><span class="pre">tmhp.cop.</span></span><span class="sig-name descname"><span class="pre">GSHP_EQFIT_DOMAIN</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">{'cooling':</span> <span class="pre">{'w':</span> <span class="pre">(1.0,</span> <span class="pre">1.04905),</span> <span class="pre">'x':</span> <span class="pre">(1.0,</span> <span class="pre">1.13734),</span> <span class="pre">'y':</span> <span class="pre">(0.75,</span> <span class="pre">1.25),</span> <span class="pre">'z':</span> <span class="pre">(0.5,</span> <span class="pre">1.0)},</span> <span class="pre">'heating':</span> <span class="pre">{'w':</span> <span class="pre">(1.0,</span> <span class="pre">1.05886),</span> <span class="pre">'x':</span> <span class="pre">(0.96076,</span> <span class="pre">1.07848),</span> <span class="pre">'y':</span> <span class="pre">(0.75,</span> <span class="pre">1.25),</span> <span class="pre">'z':</span> <span class="pre">(0.5,</span> <span class="pre">1.0)}}</span></span><a class="headerlink" href="#tmhp.cop.GSHP_EQFIT_DOMAIN" title="Link to this definition">¶</a></dt>
<dd><p>Fitted domain of each curve variable, copied from the IDF <code class="docutils literal notranslate"><span class="pre">Minimum/Maximum</span>
<span class="pre">Value</span> <span class="pre">of</span> <span class="pre">w,</span> <span class="pre">x,</span> <span class="pre">y,</span> <span class="pre">z</span></code> fields (dimensionless, ×283 K for temperatures).
In °C: cooling entering wet-bulb 9.85–23.73, cooling EWT 9.85–48.72;
heating entering dry-bulb 9.85–26.51, heating EWT −1.25–32.06.</p>
</dd></dl>

<dl class="py exception">
<dt class="sig sig-object py" id="tmhp.cop.EquationFitRangeError">
<span class="property"><span class="k"><span class="pre">exception</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.cop.</span></span><span class="sig-name descname"><span class="pre">EquationFitRangeError</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">variable</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">value</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">bounds</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">mode</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/cop.html#EquationFitRangeError"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.cop.EquationFitRangeError" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">ValueError</span></code></p>
<p>An EquationFit curve was asked to evaluate outside its fitted domain.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>variable</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>value</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>bounds</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]</span>)</p></li>
<li><p><strong>mode</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
</dl>
<dl class="py method">
<dt class="sig sig-object py" id="tmhp.cop.EquationFitRangeError.__init__">
<span class="sig-name descname"><span class="pre">__init__</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">variable</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">value</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">bounds</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">mode</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/cop.html#EquationFitRangeError.__init__"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.cop.EquationFitRangeError.__init__" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>variable</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>value</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>bounds</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]</span>)</p></li>
<li><p><strong>mode</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
</dl>
</dd></dl>

</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.cop.gshp_equation_fit_ratios">
<span class="sig-prename descclassname"><span class="pre">tmhp.cop.</span></span><span class="sig-name descname"><span class="pre">gshp_equation_fit_ratios</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T_a_iu_in_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_f_out_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_a_ratio</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">mode</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_w_ratio</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.0</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/cop.html#gshp_equation_fit_ratios"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.cop.gshp_equation_fit_ratios" title="Link to this definition">¶</a></dt>
<dd><p>Capacity and power ratios of the TCH072_GLHP EquationFit curves.</p>
<p>Raises <a class="reference internal" href="#tmhp.cop.EquationFitRangeError" title="tmhp.cop.EquationFitRangeError"><code class="xref py py-class docutils literal notranslate"><span class="pre">EquationFitRangeError</span></code></a> (a <code class="docutils literal notranslate"><span class="pre">ValueError</span></code>) when any curve
variable lies outside the fitted domain <a class="reference internal" href="#tmhp.cop.GSHP_EQFIT_DOMAIN" title="tmhp.cop.GSHP_EQFIT_DOMAIN"><code class="xref py py-data docutils literal notranslate"><span class="pre">GSHP_EQFIT_DOMAIN</span></code></a>; the
curves are never extrapolated. Inside the domain both ratios are positive
(checked at the domain corners: capacity 0.51–1.93, power 0.67–1.50).</p>
<dl class="field-list simple">
<dt class="field-odd">Returns<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">(capacity_ratio,</span> <span class="pre">power_ratio)</span></code> relative to the rated point.</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p>tuple[float, float]</p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.cop.calc_GSHP_COP">
<span class="sig-prename descclassname"><span class="pre">tmhp.cop.</span></span><span class="sig-name descname"><span class="pre">calc_GSHP_COP</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T_a_iu_in_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_f_out_K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_a_ratio</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">mode</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/cop.html#calc_GSHP_COP"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.cop.calc_GSHP_COP" title="Link to this definition">¶</a></dt>
<dd><p>Calculate COP for a Ground Source Heat Pump.</p>
<p>Uses the EnergyPlus <code class="docutils literal notranslate"><span class="pre">Coil:*:WaterToAir:EquationFit</span></code> model
(Equation-Fit Method), <code class="docutils literal notranslate"><span class="pre">COP</span> <span class="pre">=</span> <span class="pre">COP_ref</span> <span class="pre">·</span> <span class="pre">CAP_ratio</span> <span class="pre">/</span> <span class="pre">PWR_ratio</span></code>.</p>
<p class="rubric">References</p>
<p>EnergyPlus Engineering Reference, Ch. 16.5.10.2 (Eq. 16.412–16.418,
Tang 2005). Dataset: TCH072_GLHP (ClimateMaster 6-ton, Ground Loop
HP), source: <code class="docutils literal notranslate"><span class="pre">EnergyPlus/datasets/WaterToAirHeatPumps.idf</span></code>.</p>
<p>Rated conditions (from IDF comment, 15% methanol antifreeze):</p>
<ul class="simple">
<li><p>Cooling: 70.29 kBtu/h &#64; 77 °F (25 °C) entering water, EER = 14.35</p></li>
<li><p>Heating: 56.14 kBtu/h &#64; 32 °F (0 °C) entering water, COP = 3.42</p></li>
</ul>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>T_a_iu_in_K</strong> (<em>float</em>) – Indoor air inlet dry-bulb temperature [K]  (= T_a_room).
For cooling, internally converted to wet-bulb (T_wb) via CoolProp
assuming RH = 50%.</p></li>
<li><p><strong>T_f_out_K</strong> (<em>float</em>) – Source-side inlet water temperature [K] — water returning from the
borehole <em>to</em> the heat pump (<code class="docutils literal notranslate"><span class="pre">T_w,in</span></code> in EnergyPlus notation).</p></li>
<li><p><strong>dV_a_ratio</strong> (<em>float</em>) – Air flow ratio while the compressor runs, <code class="docutils literal notranslate"><span class="pre">V_a</span> <span class="pre">/</span> <span class="pre">V_a,rated</span></code> [-]
(fitted range 0.75–1.25). It is <strong>not</strong> a part-load ratio: the curve
describes full-load operation and a part load is met by cycling.</p></li>
<li><p><strong>mode</strong> (<em>str</em>) – “cooling” or “heating”</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Full-load COP (dimensionless), always positive inside the fitted
domain; 0.0 for any other <code class="docutils literal notranslate"><span class="pre">mode</span></code>.</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p>float</p>
</dd>
<dt class="field-even">Raises<span class="colon">:</span></dt>
<dd class="field-even"><p><a class="reference internal" href="#tmhp.cop.EquationFitRangeError" title="tmhp.cop.EquationFitRangeError"><strong>EquationFitRangeError</strong></a> – (a <code class="docutils literal notranslate"><span class="pre">ValueError</span></code>) when the entering-air temperature, the entering
    water temperature or the air-flow ratio is outside the fitted domain
    <a class="reference internal" href="#tmhp.cop.GSHP_EQFIT_DOMAIN" title="tmhp.cop.GSHP_EQFIT_DOMAIN"><code class="xref py py-data docutils literal notranslate"><span class="pre">GSHP_EQFIT_DOMAIN</span></code></a>. The curves are not extrapolated.</p>
</dd>
</dl>
</dd></dl>

</section>
<section id="module-tmhp.compressor_envelope">
<span id="compressor-envelope"></span><h2>Compressor envelope<a class="headerlink" href="#module-tmhp.compressor_envelope" title="Link to this heading">¶</a></h2>
<p>Compressor operating envelope shared by every cycle-resolved heat-pump model.</p>
<p>A real compressor runs inside an envelope that its manufacturer publishes and
its controller enforces. Five limits matter for the single-stage vapour
compression cycle TMHP solves, and this module holds the rule for each so the
five families (ASHP, GSHP, ASHPB, GSHPB, WSHPB) apply them identically.</p>
<dl>
<dt>Pressure ratio (<code class="docutils literal notranslate"><span class="pre">PR_cycle_min</span></code> / <code class="docutils literal notranslate"><span class="pre">PR_cycle_max</span></code>)</dt><dd><p>The physically primary lift limit is the <strong>pressure ratio</strong>
<code class="docutils literal notranslate"><span class="pre">PR</span> <span class="pre">=</span> <span class="pre">P_cond</span> <span class="pre">/</span> <span class="pre">P_evap</span></code>, not a fixed temperature lift: the lift needed to
reach a given <code class="docutils literal notranslate"><span class="pre">PR</span></code> maps non-linearly through the saturation curve and
differs by refrigerant and level, so a fixed minimum lift (e.g. 20 K) over-
or under-states the true limit; a <code class="docutils literal notranslate"><span class="pre">PR</span></code> floor is transferable. Scroll axial
loading / built-in volume ratio, the oil-feed pressure difference and the
collapse of isentropic efficiency place the floor near <code class="docutils literal notranslate"><span class="pre">PR</span> <span class="pre">~</span> <span class="pre">1.5</span></code>
(1.3–2.0); below it the cycle is <strong>clamped</strong> onto the floor. The ceiling is
the single-stage scroll’s hardware limit, about <code class="docutils literal notranslate"><span class="pre">11:1</span></code> (self-unloading of
AC scrolls; Cuevas &amp; Lebrun 2009; Bertsch &amp; Groll 2008; Gayeski et al.
2011); above it the point is <strong>rejected</strong> (<a class="reference internal" href="#tmhp.compressor_envelope.PR_ABOVE_MAX" title="tmhp.compressor_envelope.PR_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">PR_ABOVE_MAX</span></code></a>). Every
family defaults to <a class="reference internal" href="#tmhp.compressor_envelope.PR_CYCLE_MAX_SINGLE_STAGE" title="tmhp.compressor_envelope.PR_CYCLE_MAX_SINGLE_STAGE"><code class="xref py py-data docutils literal notranslate"><span class="pre">PR_CYCLE_MAX_SINGLE_STAGE</span></code></a>. Higher ratios belong
to two-stage or vapour-injection machines, which the single-stage cycle
does not describe. Since the discharge-temperature limit below binds first
almost everywhere, the ratio ceiling acts as a hardware sanity bound.</p>
</dd>
<dt>Discharge temperature (<code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>)</dt><dd><p>Lubricant breakdown and valve / motor temperature limit the gas leaving the
compressor. Compressor application guides give the protection setting:
Danfoss SH scrolls (R410A) “discharge gas temperature must not exceed
135 degC”; Danfoss PSH (R410A/R454B) start wet injection at 121 degC with a
135 degC maximum safety value; the external discharge-gas protection of
Danfoss DSF scrolls (R32, which “leads to higher discharge temperatures
than R410A”) opens at 150 degC at most. Unit controllers act earlier on
the discharge <em>pipe</em> temperature (Daikin room units reduce frequency from
about 100 degC and stop at 110–120 degC). A point whose computed
discharge temperature exceeds the limit is <strong>not an operating point</strong>
(<a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_ABOVE_MAX</span></code></a>). The defaults, one per refrigerant
(<a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C" title="tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_MAX_C</span></code></a>, <a class="reference internal" href="#tmhp.compressor_envelope.default_discharge_temp_max" title="tmhp.compressor_envelope.default_discharge_temp_max"><code class="xref py py-func docutils literal notranslate"><span class="pre">default_discharge_temp_max()</span></code></a>), are the
<em>protection</em> values – R32 150 degC, every other fluid 135 degC – not the
controllers’ earlier set points: the cycle’s discharge state is the gas
leaving the compression (the default models send the share of the loss
work to the gas that measured discharge temperatures give, 0.58 for the
rotary types and 0.77 for the scroll,
<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code>), with no shell or pipe heat loss
after it, which is the temperature the protection values refer to; a
controller’s pipe sensor reads lower. With a caller’s efficiencies that
put every loss into the gas (<code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> near 1) it is an upper estimate
of the machine’s.</p>
<p>Discharge-temperature control comes first (<a class="reference internal" href="#tmhp.compressor_envelope.discharge_controlled" title="tmhp.compressor_envelope.discharge_controlled"><code class="xref py py-func docutils literal notranslate"><span class="pre">discharge_controlled()</span></code></a>,
<code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>). A unit whose discharge runs hot does not stop: its
controller opens the expansion valve, so the suction superheat falls, and
then lets the suction go wet or injects liquid. The cycle at a candidate
operating point is therefore re-solved, compressor speed included, first
with the suction superheat reduced from its value towards 0 K until the
discharge temperature equals <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>, then – if 0 K is not enough –
with a two-phase suction of quality <code class="docutils literal notranslate"><span class="pre">x</span></code> lowered towards
<code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>. Its default <code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code> is the refrigerant’s value
(<a class="reference internal" href="#tmhp.compressor_envelope.X_SUCTION_MIN" title="tmhp.compressor_envelope.X_SUCTION_MIN"><code class="xref py py-data docutils literal notranslate"><span class="pre">X_SUCTION_MIN</span></code></a>, <a class="reference internal" href="#tmhp.compressor_envelope.default_x_suction_min" title="tmhp.compressor_envelope.default_x_suction_min"><code class="xref py py-func docutils literal notranslate"><span class="pre">default_x_suction_min()</span></code></a>; provisionally 0.9
for every fluid), and a number given by the caller takes precedence. Wet
suction is modelled as a homogeneous two-phase state at the evaporating
pressure (see <a class="reference internal" href="#tmhp.refrigerant.calc_ref_state" title="tmhp.refrigerant.calc_ref_state"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.refrigerant.calc_ref_state()</span></code></a>); the evaporator
outlet is then two-phase, the swept mass flow follows the homogeneous
density, and the isentropic work is that of the two-phase state, so the
cycle energy balance stays closed. The efficiency maps were fitted to dry
suction, so applying them to wet suction is an approximation. Only a point
that is still above the limit at <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code> is outside the envelope.
<code class="docutils literal notranslate"><span class="pre">x_suction_min=1</span></code> keeps the superheat stage only; <code class="docutils literal notranslate"><span class="pre">None</span></code> switches the
control off.</p>
<p>Known limitation: this control is the model’s assumption, not a confirmed
description of how heat pumps hold their discharge temperature. Neither
the order (superheat to 0 K, then suction quality, then a smaller duty),
nor stopping at the driest suction state that meets <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>, nor
bounding the wet suction by its quality has been confirmed against a
manufacturer’s control. One patent describes a similar order
(Daikin, US 6,581,397 B1, FIG. 10: wet the suction down to quality
0.85–0.75 once the discharge pipe exceeds 125–135 degC, then lower the
compressor frequency) without naming the compressor type or the test.
Units also hold a discharge or discharge-superheat target with the
expansion valve, and compressor makers bound liquid return by the oil or
shell superheat rather than by the suction quality. The per-refrigerant
quality floors are placeholders until the literature collected on issue
#216 is reviewed (issue #229).</p>
<p>How a family answers a point the control cannot bring inside the limit: the space-conditioning models
(ASHP, GSHP) reject the candidate inside the operating-point search, so the
search moves to a smaller lift if one carries the duty, and otherwise the
existing capacity search returns the largest duty the envelope allows with
<code class="docutils literal notranslate"><span class="pre">capacity_clamped='max'</span></code> and <code class="docutils literal notranslate"><span class="pre">capacity_binding='discharge_temperature'</span></code>.
The boilers (fixed requested duty) check the solved operating point;
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> then tries smaller duties (<a class="reference internal" href="#tmhp.compressor_envelope.steady_envelope" title="tmhp.compressor_envelope.steady_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">steady_envelope()</span></code></a>) and
returns the largest one inside the limit the same way, or the off state
with <code class="docutils literal notranslate"><span class="pre">failure_reason='discharge_temp_above_max'</span></code> when even a small duty
exceeds it. A dynamic boiler step does the same with its one cycle solve
per step (<a class="reference internal" href="#tmhp.compressor_envelope.reduce_duty_within_envelope" title="tmhp.compressor_envelope.reduce_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">reduce_duty_within_envelope()</span></code></a>): it runs at the reduced
duty, or is an off step with that reason when no duty fits. The boilers
answer every limit a smaller duty cures this way – the pressure-ratio
ceiling and the source heat exchanger’s range as well
(<a class="reference internal" href="#tmhp.compressor_envelope.duty_reduction_binding" title="tmhp.compressor_envelope.duty_reduction_binding"><code class="xref py py-func docutils literal notranslate"><span class="pre">duty_reduction_binding()</span></code></a>); <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> names the limit.
The envelope also has a lower side: at a large lift the isentropic
efficiency falls towards low speed, so the discharge runs hotter there
(past the limit even with the control used up) – while larger duties
run. A boiler’s
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> answers a request refused there with the smallest duty
that runs (<a class="reference internal" href="#tmhp.compressor_envelope.raise_duty_within_envelope" title="tmhp.compressor_envelope.raise_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">raise_duty_within_envelope()</span></code></a>, <code class="docutils literal notranslate"><span class="pre">capacity_clamped='min'</span></code>),
which is then reported as the mean of on/off cycling like a request below
the minimum speed; <code class="xref py py-class docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> does the same in its
own search. <code class="docutils literal notranslate"><span class="pre">failure_reason='discharge_temp_above_max'</span></code> is left for a
condition at which no duty runs.</p>
</dd>
<dt>Condensing pressure (<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>)</dt><dd><p>The top of every published envelope is a maximum condensing temperature,
which is a maximum high-side pressure: the shell, the scroll set and the
motor are built for it, and the unit’s high-pressure switch stops the
compressor just above it. <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> is that limit as the saturation
temperature of the condensing pressure [degC]; the check compares
pressures, <code class="docutils literal notranslate"><span class="pre">P_cond</span> <span class="pre">&gt;</span> <span class="pre">P_dew(T_cond_max)</span></code> (for a zeotropic blend the
envelope temperature is the dew point; the cycle’s own condensing
temperature is the bubble point, lower by the glide – R407C reaches the
65 degC limit at 61.2 degC). The defaults (<a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C" title="tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_MAX_C</span></code></a>,
<a class="reference internal" href="#tmhp.compressor_envelope.default_condensing_temp_max" title="tmhp.compressor_envelope.default_condensing_temp_max"><code class="xref py py-func docutils literal notranslate"><span class="pre">default_condensing_temp_max()</span></code></a>) are the upper end of the high-side
working range of compressors sold for each fluid:</p>
<div class="table-wrapper docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>fluid</p></th>
<th class="head"><p>degC</p></th>
<th class="head"><p>basis</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>R410A</p></td>
<td><p>65</p></td>
<td><p>Copeland ZP*K3E/K5E application envelope tops at
about 65.5 degC (replacement guidelines C050202,
fig. 2); Danfoss PSH019-039 “65 degC saturated
condensing temperature”; Danfoss DSH working range to
41.7 bar(g) = 64.9 degC.</p></td>
</tr>
<tr class="row-odd"><td><p>R32</p></td>
<td><p>65</p></td>
<td><p>Danfoss DSF090 working range high side to 43 bar(g)
= 65.2 degC; Copeland YP (R32) is stated to cover the
field of application of the R410A scrolls.</p></td>
</tr>
<tr class="row-even"><td><p>R407C</p></td>
<td><p>65</p></td>
<td><p>Danfoss HHP heat-pump scrolls: working range high
side to 27.4 bar(g) = 65.0 degC dew (Copeland ZR
envelope: about 67 degC).</p></td>
</tr>
<tr class="row-odd"><td><p>R290</p></td>
<td><p>75</p></td>
<td><p>Copeland ZH04KCU-ZH16KCU heat-pump scrolls: high-side
PS 28 bar(g) = 76.0 degC (Danfoss VZN: working range
to 31.5 bar(g) = 82 degC).</p></td>
</tr>
<tr class="row-even"><td><p>R134a</p></td>
<td><p>80</p></td>
<td><p>Danfoss VZN with R513A (the R134a pressure class):
working range high side to 25.9 bar(g), 81.0 degC as
R134a.</p></td>
</tr>
<tr class="row-odd"><td><p>R1234yf</p></td>
<td><p>75</p></td>
<td><p>no envelope published for this fluid was found; the
R134a pressure class (25.9 bar(g)) would allow
83.3 degC. 75 degC is about 20 K below the critical
point (94.7 degC), as for R290 (96.7 degC).</p></td>
</tr>
<tr class="row-even"><td><p>R1234ze(E)</p></td>
<td><p>90</p></td>
<td><p>Danfoss PSG605-800: working range to 25.3 bar(g)
= 93.0 degC.</p></td>
</tr>
<tr class="row-odd"><td><p>R600a</p></td>
<td><p>100</p></td>
<td><p>Danfoss PSG605-800: working range to 19.6 bar(g)
= 102.0 degC.</p></td>
</tr>
<tr class="row-even"><td><p>R717</p></td>
<td><p>70</p></td>
<td><p>the 40 bar class of ammonia heat-pump compressors
(GEA Grasso V HP, 39 bar, hot water about 70 degC);
50 and 63 bar machines reach 82-95 degC.</p></td>
</tr>
</tbody>
</table>
</div>
<p>No default exceeds the saturation temperature at
<a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED" title="tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_PRESSURE_MAX_REDUCED</span></code></a> (0.9) of the critical pressure,
and that alone is the default of a fluid not in the table: no published
envelope reaches it, and next to the critical point the condenser has
almost no latent heat left (R744 gets 26.4 degC: its heat pumps are
transcritical, which this subcritical cycle does not describe). A machine
with a different high-pressure rating is given its own <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>;
<code class="docutils literal notranslate"><span class="pre">None</span></code> switches the check off.</p>
<p>A point above the limit is <strong>not an operating point</strong>
(<a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_ABOVE_MAX</span></code></a>), and it is answered like the discharge
limit below, because the condensing temperature is the demand-side
temperature plus the condenser approach and the approach shrinks with the
duty: the space-conditioning models reject the candidate inside the
operating-point search, the boilers reduce the duty
(<a class="reference internal" href="#tmhp.compressor_envelope.reduce_duty_within_envelope" title="tmhp.compressor_envelope.reduce_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">reduce_duty_within_envelope()</span></code></a>) and report
<code class="docutils literal notranslate"><span class="pre">capacity_clamped='max'</span></code> with <code class="docutils literal notranslate"><span class="pre">capacity_binding='condensing_temperature'</span></code>.
The boundary duty is found by a secant on the condensing temperature
(<code class="xref py py-func docutils literal notranslate"><span class="pre">_duty_on_condensing_limit()</span></code>: three cycle solves in all, instead of
the ladder and bisection of the other limits), so a dynamic step that runs
against the limit stays cheap. When the demand side is itself at the limit
(a tank at <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>) no duty runs: the off state with
<code class="docutils literal notranslate"><span class="pre">failure_reason='condensing_temp_above_max'</span></code>.</p>
<p>A boiler’s thermostat is told where the envelope ends
(<a class="reference internal" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_envelope" title="tmhp.compressor_envelope.limit_tank_setpoints_to_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">limit_tank_setpoints_to_envelope()</span></code></a>): an upper set point above the
tank temperature at which the nameplate duty condenses on the limit
(<a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_cutout" title="tmhp.compressor_envelope.condensing_tank_cutout"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_tank_cutout()</span></code></a>) is capped there at construction, with an
<code class="xref py py-class docutils literal notranslate"><span class="pre">OperatingLimitWarning</span></code>. A dynamic step solves one cycle and applies its heat over
the step, so without the cap a long step overran the limit and the
temperature at which the heat pump stopped depended on the step.</p>
<p>That is the boiler constructors’ <code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;stop&quot;</span></code>, the
default: a fixed-speed unit, or one whose controller ends the charge on
its high-pressure protection. <code class="docutils literal notranslate"><span class="pre">&quot;reduce_duty&quot;</span></code> is the inverter unit,
which slows the compressor on the limit and keeps charging: a dynamic step
then runs past the nameplate cut-out at the largest duty inside the limit,
<code class="docutils literal notranslate"><span class="pre">K_tank_hx</span> <span class="pre">(T_reach</span> <span class="pre">-</span> <span class="pre">T)</span></code> (<a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_reach" title="tmhp.compressor_envelope.condensing_tank_reach"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_tank_reach()</span></code></a>), which is what
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> reports there. The tank approaches <code class="docutils literal notranslate"><span class="pre">T_reach</span></code> as a
first-order lag with the time constant <code class="docutils literal notranslate"><span class="pre">C_tank</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code> (about five
minutes for the default 151 L tank and 15 kW unit), which the in-step
thermostat follows in closed form
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.resolve_step_operation()</span></code>): the run time and
the heat of a step on this limit do not depend on the step (the tank
temperature a step ends at is still one implicit solve with the loss at
its end, as with <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>, so a tank that loses much heat needs short
steps). The charge ends where the limit leaves less than
the smallest duty the compressor runs at continuously
(<a class="reference internal" href="#tmhp.compressor_envelope.smallest_continuous_duty" title="tmhp.compressor_envelope.smallest_continuous_duty"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_continuous_duty()</span></code></a>: the speed floor, or the envelope’s
lower side). That duty depends on the source, so each step applies the
stop of its own conditions (<a class="reference internal" href="#tmhp.compressor_envelope.smallest_duty_on_condensing_limit" title="tmhp.compressor_envelope.smallest_duty_on_condensing_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_duty_on_condensing_limit()</span></code></a>);
the thermostat’s cap is the stop at one stated reference source
(<a class="reference internal" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit" title="tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">limit_tank_setpoints_to_charge_limit()</span></code></a>).</p>
<p>That treatment covers the source states in which the condensing limit is
the one that governs the stretch from the nameplate cut-out to that stop.
Each source state is checked once, with three cycles
(<a class="reference internal" href="#tmhp.compressor_envelope.condensing_stretch" title="tmhp.compressor_envelope.condensing_stretch"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_stretch()</span></code></a>). Where another limit governs somewhere on
the stretch – the source fluid’s freezing limit, the pressure-ratio
ceiling, a discharge-temperature ceiling, the compressor’s speed ceiling
at a cold source – reduced-duty
charging is withheld for the step: it is solved exactly as <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>
solves it, and the row names what withheld it
(<code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span></code>).</p>
</dd>
<dt>Speed (<code class="docutils literal notranslate"><span class="pre">rps_min</span></code> / <code class="docutils literal notranslate"><span class="pre">rps_max</span></code>)</dt><dd><p><code class="docutils literal notranslate"><span class="pre">rps_min</span></code> is the inverter’s floor (15 rev/s). <code class="docutils literal notranslate"><span class="pre">rps_max</span></code> defaults to
<a class="reference internal" href="#tmhp.compressor_envelope.default_rps_max" title="tmhp.compressor_envelope.default_rps_max"><code class="xref py py-func docutils literal notranslate"><span class="pre">default_rps_max()</span></code></a> of the rated speed the model solves at its rating
point: <a class="reference internal" href="#tmhp.compressor_envelope.RPS_MAX_ABSOLUTE" title="tmhp.compressor_envelope.RPS_MAX_ABSOLUTE"><code class="xref py py-data docutils literal notranslate"><span class="pre">RPS_MAX_ABSOLUTE</span></code></a> (120 rev/s), or 1.5 times the rated speed
where that is higher. The rated
speed itself is solved over <code class="docutils literal notranslate"><span class="pre">[rps_min,</span> <span class="pre">RATED_SPEED_SEARCH_MAX]</span></code>.</p>
</dd>
<dt>Efficiency domain</dt><dd><p>The default efficiency maps are followed as they are outside their data
(speed range and (PR, T_e) hull, <code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code>); the
envelope sets no limit on an efficiency. Steady results carry
<code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code> so a caller can see a point evaluated outside
the data of a default map.</p>
</dd>
</dl>
<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.check_pr_envelope">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">check_pr_envelope</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">pr</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pr_min</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pr_max</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#check_pr_envelope"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.check_pr_envelope" title="Link to this definition">¶</a></dt>
<dd><p>Classify a compressor pressure ratio against the operating envelope.</p>
<p>Returns <code class="docutils literal notranslate"><span class="pre">None</span></code> when <code class="docutils literal notranslate"><span class="pre">pr_min</span> <span class="pre">&lt;=</span> <span class="pre">pr</span> <span class="pre">&lt;=</span> <span class="pre">pr_max</span></code> (feasible); otherwise
<a class="reference internal" href="#tmhp.compressor_envelope.PR_BELOW_MIN" title="tmhp.compressor_envelope.PR_BELOW_MIN"><code class="xref py py-data docutils literal notranslate"><span class="pre">PR_BELOW_MIN</span></code></a> or <a class="reference internal" href="#tmhp.compressor_envelope.PR_ABOVE_MAX" title="tmhp.compressor_envelope.PR_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">PR_ABOVE_MAX</span></code></a>.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>pr</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>pr_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>pr_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.PR_BELOW_MIN">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">PR_BELOW_MIN</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'pr_below_min'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.PR_BELOW_MIN" title="Link to this definition">¶</a></dt>
<dd><p>pressure ratio is below <code class="docutils literal notranslate"><span class="pre">PR_cycle_min</span></code> (floor -&gt; clamp).</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p>Reason code</p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.PR_ABOVE_MAX">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">PR_ABOVE_MAX</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'pr_above_max'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.PR_ABOVE_MAX" title="Link to this definition">¶</a></dt>
<dd><p>pressure ratio is above <code class="docutils literal notranslate"><span class="pre">PR_cycle_max</span></code> (ceiling -&gt; reject).</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p>Reason code</p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.PR_CYCLE_MAX_SINGLE_STAGE">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">PR_CYCLE_MAX_SINGLE_STAGE</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">11.0</span></span><a class="headerlink" href="#tmhp.compressor_envelope.PR_CYCLE_MAX_SINGLE_STAGE" title="Link to this definition">¶</a></dt>
<dd><p>the single-stage scroll hardware limit.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p>Default <code class="docutils literal notranslate"><span class="pre">PR_cycle_max</span></code> of every family</p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">DISCHARGE_TEMP_ABOVE_MAX</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'discharge_temp_above_max'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX" title="Link to this definition">¶</a></dt>
<dd><p>every duty tried, smaller and larger, exceeds <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">DISCHARGE_TEMP_MAX_C</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">Mapping</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="pre">float</span><span class="p"><span class="pre">]</span></span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">{'IsoButane':</span> <span class="pre">135.0,</span> <span class="pre">'R1234yf':</span> <span class="pre">135.0,</span> <span class="pre">'R1234ze(E)':</span> <span class="pre">135.0,</span> <span class="pre">'R134a':</span> <span class="pre">135.0,</span> <span class="pre">'R290':</span> <span class="pre">135.0,</span> <span class="pre">'R32':</span> <span class="pre">150.0,</span> <span class="pre">'R407C':</span> <span class="pre">135.0,</span> <span class="pre">'R410A':</span> <span class="pre">135.0,</span> <span class="pre">'R600a':</span> <span class="pre">135.0,</span> <span class="pre">'R717':</span> <span class="pre">135.0}</span></span><a class="headerlink" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C" title="Link to this definition">¶</a></dt>
<dd><p>Default discharge-temperature limit by refrigerant [degC]; see the module docstring.</p>
<p>Only R410A (Danfoss SH / PSH, 135 degC) and R32 (Danfoss DSF, 150 degC)
rest on a protection value published for the fluid. Every other entry is
the 135 degC of <a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_DEFAULT_C" title="tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_DEFAULT_C"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_MAX_DEFAULT_C</span></code></a>, set provisionally so
that each refrigerant has its own value to replace (issue #229).</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_DEFAULT_C">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">DISCHARGE_TEMP_MAX_DEFAULT_C</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">135.0</span></span><a class="headerlink" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_DEFAULT_C" title="Link to this definition">¶</a></dt>
<dd><p>Default for every refrigerant not in <a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C" title="tmhp.compressor_envelope.DISCHARGE_TEMP_MAX_C"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_MAX_C</span></code></a> [degC].</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.DISCHARGE_TOL_K">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">DISCHARGE_TOL_K</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">0.01</span></span><a class="headerlink" href="#tmhp.compressor_envelope.DISCHARGE_TOL_K" title="Link to this definition">¶</a></dt>
<dd><p>Tolerance of every discharge-temperature comparison [K]. The control solves
T_dis = T_dis_max by root finding, so the check that follows has to accept
the root’s own residual (1e-5 K for the predicted closure, ~1e-3 K for the
bracketing fallback); 0.01 K is far below any meaning the limit has.</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONDENSING_TEMP_ABOVE_MAX</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'condensing_temp_above_max'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX" title="Link to this definition">¶</a></dt>
<dd><p>even the smallest duty tried condenses above <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONDENSING_TEMP_MAX_C</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">Mapping</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="pre">float</span><span class="p"><span class="pre">]</span></span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">{'IsoButane':</span> <span class="pre">100.0,</span> <span class="pre">'R1234yf':</span> <span class="pre">75.0,</span> <span class="pre">'R1234ze(E)':</span> <span class="pre">90.0,</span> <span class="pre">'R134a':</span> <span class="pre">80.0,</span> <span class="pre">'R290':</span> <span class="pre">75.0,</span> <span class="pre">'R32':</span> <span class="pre">65.0,</span> <span class="pre">'R407C':</span> <span class="pre">65.0,</span> <span class="pre">'R410A':</span> <span class="pre">65.0,</span> <span class="pre">'R600a':</span> <span class="pre">100.0,</span> <span class="pre">'R717':</span> <span class="pre">70.0}</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C" title="Link to this definition">¶</a></dt>
<dd><p>Default maximum condensing temperature by refrigerant [degC] (saturation
temperature of the highest condensing pressure; dew point for a blend).
Sources in the module docstring.</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONDENSING_PRESSURE_MAX_REDUCED</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">0.9</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED" title="Link to this definition">¶</a></dt>
<dd><p>No default condensing pressure exceeds this fraction of the critical
pressure; it alone is the default of a refrigerant not in
<a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C" title="tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_MAX_C</span></code></a>.</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONDENSING_TOL_K">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONDENSING_TOL_K</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">0.01</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONDENSING_TOL_K" title="Link to this definition">¶</a></dt>
<dd><p>Tolerance of every condensing-temperature comparison [K]. The duty
reduction solves <code class="docutils literal notranslate"><span class="pre">T_cond</span> <span class="pre">=</span> <span class="pre">T_cond_max</span></code> for the duty, so the check that
follows has to accept that root’s residual (round-off for a tank whose
condensing approach is <code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">/</span> <span class="pre">UA</span></code>); 0.01 K is far below any meaning the
limit has, and it keeps the verdict the same on every platform.</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.ENVELOPE_REJECTIONS">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">ENVELOPE_REJECTIONS</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">frozenset({'condensing_temp_above_max',</span> <span class="pre">'discharge_temp_above_max'})</span></span><a class="headerlink" href="#tmhp.compressor_envelope.ENVELOPE_REJECTIONS" title="Link to this definition">¶</a></dt>
<dd><p>Reasons with which the envelope rejects a candidate of the space-conditioning
searches (<code class="docutils literal notranslate"><span class="pre">_last_pr_event[0]</span></code>); they are reported as the <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>.</p>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.default_condensing_temp_max">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">default_condensing_temp_max</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#default_condensing_temp_max"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.default_condensing_temp_max" title="Link to this definition">¶</a></dt>
<dd><p>Default maximum condensing temperature for refrigerant <code class="docutils literal notranslate"><span class="pre">ref</span></code> [degC].</p>
<p>The value of <a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C" title="tmhp.compressor_envelope.CONDENSING_TEMP_MAX_C"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_MAX_C</span></code></a>, never above the dew point at
<a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED" title="tmhp.compressor_envelope.CONDENSING_PRESSURE_MAX_REDUCED"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_PRESSURE_MAX_REDUCED</span></code></a> of the critical pressure; that
dew point alone for a refrigerant not in the table.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.resolve_condensing_temp_max">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">resolve_condensing_temp_max</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">value</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#resolve_condensing_temp_max"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.resolve_condensing_temp_max" title="Link to this definition">¶</a></dt>
<dd><p>Constructor argument -&gt; limit: <code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code> the refrigerant default, <code class="docutils literal notranslate"><span class="pre">None</span></code> no check.</p>
<p>A number is the caller’s statement about the machine and is used as given;
it has to lie below the critical temperature (above it the fluid has no
condensing pressure to compare with).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>value</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.condensing_pressure_max">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">condensing_pressure_max</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_max</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#condensing_pressure_max"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.condensing_pressure_max" title="Link to this definition">¶</a></dt>
<dd><p>Highest condensing pressure of the envelope [Pa]: the dew pressure at <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>T_cond_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.condensing_temp_exceeded">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">condensing_temp_exceeded</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">P_cond</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_max</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#condensing_temp_exceeded"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.condensing_temp_exceeded" title="Link to this definition">¶</a></dt>
<dd><p>Whether a condensing pressure [Pa] is above the dew pressure at <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>.</p>
<p>Compared with <a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TOL_K" title="tmhp.compressor_envelope.CONDENSING_TOL_K"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TOL_K</span></code></a> of margin. <code class="docutils literal notranslate"><span class="pre">T_cond_max=None</span></code>
switches the check off; a pressure that is not a finite number is not
judged here (a state without one is refused elsewhere).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>P_cond</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></span>)</p></li>
<li><p><strong>T_cond_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.condensing_violation">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">condensing_violation</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">model</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#condensing_violation"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.condensing_violation" title="Link to this definition">¶</a></dt>
<dd><p><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_ABOVE_MAX</span></code></a> if a solved state condenses above <code class="docutils literal notranslate"><span class="pre">model.T_cond_max</span></code>, else <code class="docutils literal notranslate"><span class="pre">None</span></code>.</p>
<p>The refused state’s condensing temperature (dew point of its pressure) is
left on the model as <code class="docutils literal notranslate"><span class="pre">_condensing_refused_C</span></code>, where the duty reduction
reads it (<code class="xref py py-func docutils literal notranslate"><span class="pre">_duty_on_condensing_limit()</span></code>).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.check_rated_condensing">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">check_rated_condensing</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_sat_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">standard</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#check_rated_condensing"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.check_rated_condensing" title="Link to this definition">¶</a></dt>
<dd><p>Why a rating point is outside the condensing limit, or <code class="docutils literal notranslate"><span class="pre">None</span></code>.</p>
<p><code class="docutils literal notranslate"><span class="pre">T_cond_sat_C</span></code> is the condensing temperature the reference state solved
(the cycle’s bubble point). The message names the limit and what to change;
<a class="reference internal" href="#module-tmhp.reference_state" title="tmhp.reference_state"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.reference_state</span></code></a> raises it at construction.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>T_cond_sat_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>standard</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.condensing_tank_reach">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">condensing_tank_reach</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#condensing_tank_reach"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.condensing_tank_reach" title="Link to this definition">¶</a></dt>
<dd><p>Tank temperature at which the condensing limit leaves a boiler no duty [degC].</p>
<p>The hottest the cycle may condense: the bubble point of the limit
pressure (<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> itself for a pure fluid, lower by the glide for a
blend). A duty <code class="docutils literal notranslate"><span class="pre">Q</span></code> needs the tank <code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code> colder than this
(<a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_cutout" title="tmhp.compressor_envelope.condensing_tank_cutout"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_tank_cutout()</span></code></a> for the nameplate duty). <code class="docutils literal notranslate"><span class="pre">None</span></code> without
a limit.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.condensing_tank_cutout">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">condensing_tank_cutout</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#condensing_tank_cutout"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.condensing_tank_cutout" title="Link to this definition">¶</a></dt>
<dd><p>Highest tank temperature a boiler heats at its nameplate duty inside the condensing limit [degC].</p>
<p>The cycle condenses at the tank temperature plus the tank heat exchanger’s
approach, <code class="docutils literal notranslate"><span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code> at the nameplate duty (<code class="docutils literal notranslate"><span class="pre">K_tank_hx</span></code>:
the heat the exchanger carries per kelvin above the tank water, the
water entering a plate condenser), and the hottest it may condense is the
bubble point of the limit pressure. <code class="docutils literal notranslate"><span class="pre">None</span></code> without a limit.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.limit_tank_setpoints_to_envelope">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">limit_tank_setpoints_to_envelope</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">what</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#limit_tank_setpoints_to_envelope"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_envelope" title="Link to this definition">¶</a></dt>
<dd><p>Cap a boiler’s thermostat band at the tank temperature its compressor envelope allows.</p>
<p>A heat pump whose set point lies above what its compressor can reach does
not charge the tank to it: the controller stops at the unit’s maximum.
The thermostat has to know that temperature – a dynamic step solves one
cycle and applies its heat over the step, so a cut-out the thermostat does
not see is overrun inside a long step, by an amount that depends on the
step. So when <code class="docutils literal notranslate"><span class="pre">T_tank_w_upper_bound</span></code> is above
<a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_cutout" title="tmhp.compressor_envelope.condensing_tank_cutout"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_tank_cutout()</span></code></a>, the model’s upper bound becomes that
cut-out; a lower bound that is not below it is moved down to keep the
width of the band. The values asked for stay in
<code class="docutils literal notranslate"><span class="pre">T_tank_w_setpoints_requested</span></code> (lower, upper), and an
<code class="xref py py-class docutils literal notranslate"><span class="pre">OperatingLimitWarning</span></code> (a <code class="docutils literal notranslate"><span class="pre">UserWarning</span></code>) says what was
changed. Up to the cut-out the machine runs at its nameplate
duty; the duty reduction of <a class="reference internal" href="#tmhp.compressor_envelope.reduce_duty_within_envelope" title="tmhp.compressor_envelope.reduce_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">reduce_duty_within_envelope()</span></code></a> then
serves <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> and the steps a tank model or a minimum run
time takes past it.</p>
<p>This is <code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;stop&quot;</span></code>. With <code class="docutils literal notranslate"><span class="pre">&quot;reduce_duty&quot;</span></code> the
band is only recorded here; the cap is the charging limit, set once the
model can solve a cycle (<a class="reference internal" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit" title="tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">limit_tank_setpoints_to_charge_limit()</span></code></a>).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>what</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONDENSING_LIMIT_CONTROLS">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONDENSING_LIMIT_CONTROLS</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">tuple</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="p"><span class="pre">...</span></span><span class="p"><span class="pre">]</span></span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">('stop',</span> <span class="pre">'reduce_duty')</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONDENSING_LIMIT_CONTROLS" title="Link to this definition">¶</a></dt>
<dd><p>Values of the boilers’ <code class="docutils literal notranslate"><span class="pre">condensing_limit_control</span></code>.</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONTROL_STOP">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONTROL_STOP</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'stop'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONTROL_STOP" title="Link to this definition">¶</a></dt>
<dd><p>the charge ends where the nameplate duty meets the condensing limit.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">condensing_limit_control</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CONTROL_REDUCE_DUTY">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CONTROL_REDUCE_DUTY</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'reduce_duty'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CONTROL_REDUCE_DUTY" title="Link to this definition">¶</a></dt>
<dd><p>the compressor reduces its duty on the limit and keeps charging.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">condensing_limit_control</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.resolve_condensing_limit_control">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">resolve_condensing_limit_control</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">value</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#resolve_condensing_limit_control"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.resolve_condensing_limit_control" title="Link to this definition">¶</a></dt>
<dd><p>Constructor argument -&gt; one of <a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_LIMIT_CONTROLS" title="tmhp.compressor_envelope.CONDENSING_LIMIT_CONTROLS"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_LIMIT_CONTROLS</span></code></a>.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>value</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.smallest_continuous_duty">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">smallest_continuous_duty</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">solve</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">delivered_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'Q_ref_tank</span> <span class="pre">[W]'</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#smallest_continuous_duty"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.smallest_continuous_duty" title="Link to this definition">¶</a></dt>
<dd><p>Smallest duty a boiler’s compressor runs at continuously at one operating point [W].</p>
<p><code class="docutils literal notranslate"><span class="pre">solve(q)</span></code> solves the point at duty <code class="docutils literal notranslate"><span class="pre">q</span></code>. The probe is the smallest
duty the duty reduction itself tries, the lowest rung of its ladder at the
nameplate request (<code class="docutils literal notranslate"><span class="pre">0.1</span> <span class="pre">hp_capacity</span></code>), so the answer is the floor
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> has for a nameplate request at this point:</p>
<ul class="simple">
<li><p>the probe runs with the compressor on its speed floor: what the machine
delivers there (more than the probe);</p></li>
<li><p>the probe runs as asked: the probe itself (the reduction looks no
lower);</p></li>
<li><p>the envelope refuses it from below (the discharge temperature at low
speed): the smallest duty that runs above it
(<a class="reference internal" href="#tmhp.compressor_envelope.raise_duty_within_envelope" title="tmhp.compressor_envelope.raise_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">raise_duty_within_envelope()</span></code></a>).</p></li>
</ul>
<p><code class="docutils literal notranslate"><span class="pre">None</span></code> when no such duty runs (the point is beyond the condensing limit
at every duty, or refused for another reason). The solves run silently.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>solve</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>delivered_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.smallest_duty_on_condensing_limit">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">smallest_duty_on_condensing_limit</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">floor_at</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#smallest_duty_on_condensing_limit"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.smallest_duty_on_condensing_limit" title="Link to this definition">¶</a></dt>
<dd><p>Smallest continuous duty of a boiler where that duty condenses on the limit [W].</p>
<p><code class="docutils literal notranslate"><span class="pre">floor_at(T)</span></code> is the smallest continuous duty at tank temperature <code class="docutils literal notranslate"><span class="pre">T</span></code>
[degC] (<a class="reference internal" href="#tmhp.compressor_envelope.smallest_continuous_duty" title="tmhp.compressor_envelope.smallest_continuous_duty"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_continuous_duty()</span></code></a> at the source of interest). The
tank temperature at which it condenses on the limit is
<code class="docutils literal notranslate"><span class="pre">T_reach</span> <span class="pre">-</span> <span class="pre">floor</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code> (<a class="reference internal" href="#tmhp.compressor_envelope.condensing_tank_reach" title="tmhp.compressor_envelope.condensing_tank_reach"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_tank_reach()</span></code></a>); the floor
depends on that temperature only through the condensing pressure, weakly,
so a fixed-point iteration from the nameplate cut-out closes in two or
three evaluations (to <code class="xref py py-data docutils literal notranslate"><span class="pre">_FLOOR_CLOSE_K</span></code>). A trial the limit refuses
is retried half-way back.</p>
<p>The search stays where a tank can be: no trial is above the boiling point
of the stored water (<code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.dynamic_context.T_WATER_BOIL_C</span></code>, the
upper end of the tank temperatures the models accept). A refrigerant
whose limit lies high enough (R600a with <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> above about
101 °C) meets its smallest duty above 100 °C; the duty returned is then
the one at 100 °C, the tank temperature it gives
(<code class="docutils literal notranslate"><span class="pre">T_reach</span> <span class="pre">-</span> <span class="pre">duty</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code>) is above the boiling point, and the
boiling cut-out, not the condensing limit, ends the charge.</p>
<p>Above the tank temperature the returned duty gives,
<code class="docutils literal notranslate"><span class="pre">T_reach</span> <span class="pre">-</span> <span class="pre">duty</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code>, no duty runs: the charging limit of
<code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code>. <code class="docutils literal notranslate"><span class="pre">None</span></code> without a condensing
limit, or when no duty below the nameplate runs at the nameplate cut-out
(there is then no reduced stretch: the cut-out is the limit).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>floor_at</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.steady_smallest_duty">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">steady_smallest_duty</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="o"><span class="pre">**</span></span><span class="n"><span class="pre">source</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#steady_smallest_duty"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.steady_smallest_duty" title="Link to this definition">¶</a></dt>
<dd><p><code class="docutils literal notranslate"><span class="pre">floor_at</span></code> of <a class="reference internal" href="#tmhp.compressor_envelope.smallest_duty_on_condensing_limit" title="tmhp.compressor_envelope.smallest_duty_on_condensing_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_duty_on_condensing_limit()</span></code></a> from a boiler’s <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code>.</p>
<p><code class="docutils literal notranslate"><span class="pre">source</span></code> are the steady call’s source arguments (<code class="docutils literal notranslate"><span class="pre">T0=...</span></code> or
<code class="docutils literal notranslate"><span class="pre">T_source=...</span></code>). The probe request of <a class="reference internal" href="#tmhp.compressor_envelope.smallest_continuous_duty" title="tmhp.compressor_envelope.smallest_continuous_duty"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_continuous_duty()</span></code></a>
is solved by <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> itself; a row on the speed floor carries
the continuous duty in <code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code> (the row is the on/off mean).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>source</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">limit_tank_setpoints_to_charge_limit</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">what</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">floor_at</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">reference</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#limit_tank_setpoints_to_charge_limit"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit" title="Link to this definition">¶</a></dt>
<dd><p>Cap a reduced-duty boiler’s thermostat band at its charging limit.</p>
<p>The counterpart of <a class="reference internal" href="#tmhp.compressor_envelope.limit_tank_setpoints_to_envelope" title="tmhp.compressor_envelope.limit_tank_setpoints_to_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">limit_tank_setpoints_to_envelope()</span></code></a> for
<code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code>, called at the end of
construction (it solves cycles). Past the nameplate cut-out the compressor
charges on at the duty the condensing limit leaves, down to its smallest
continuous duty; the charging limit is the tank temperature at which that
duty condenses on the limit,
<code class="docutils literal notranslate"><span class="pre">T_reach</span> <span class="pre">-</span> <span class="pre">Q_min</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code> (<a class="reference internal" href="#tmhp.compressor_envelope.smallest_duty_on_condensing_limit" title="tmhp.compressor_envelope.smallest_duty_on_condensing_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_duty_on_condensing_limit()</span></code></a>
with <code class="docutils literal notranslate"><span class="pre">floor_at</span></code>). An upper set point above it becomes it, the lower one
keeps the band’s width, the values asked for stay in
<code class="docutils literal notranslate"><span class="pre">T_tank_w_setpoints_requested</span></code> and an
<code class="xref py py-class docutils literal notranslate"><span class="pre">OperatingLimitWarning</span></code> says what was changed.</p>
<p>The smallest continuous duty depends on the source (a warmer source gives
the compressor denser suction gas, so more duty at its lowest speed, and
the limit is met at a colder tank). The cap is evaluated once, at the
source <code class="docutils literal notranslate"><span class="pre">floor_at</span></code> solves at – <code class="docutils literal notranslate"><span class="pre">reference</span></code> names it in the warning –
and each dynamic step applies the stop of its own source: below the cap
the compressor then stops at that stop
(<code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_limit&quot;</span></code>) and, while the call stands,
holds the tank there or, with a minimum rest time, rests and restarts
(<code class="docutils literal notranslate"><span class="pre">duty_limit</span></code> of
<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.simulate_thermostat_step()</span></code>). A set point at or
below the nameplate cut-out needs no cycle solve and is left alone. For a
blend the warning names the bubble point the tank is held below as well as
<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>, the dew point of the same pressure.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>what</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>floor_at</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>reference</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.on_condensing_limit">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">on_condensing_limit</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">request</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">delivered_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'Q_ref_tank</span> <span class="pre">[W]'</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#on_condensing_limit"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.on_condensing_limit" title="Link to this definition">¶</a></dt>
<dd><p>Capacity keys of a cycle a dynamic step ran on the condensing limit (in place).</p>
<p>A step of <code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code> solves the stretch it
spends on the limit directly at the limit’s duty, so the duty reduction
(<a class="reference internal" href="#tmhp.compressor_envelope.reduce_duty_within_envelope" title="tmhp.compressor_envelope.reduce_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">reduce_duty_within_envelope()</span></code></a>) has nothing to reduce and writes no
keys. The row is the one that reduction lands on for the nameplate
<code class="docutils literal notranslate"><span class="pre">request</span></code>, and gets its keys: <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">=</span> <span class="pre">&quot;max&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> and <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> – the condensing
limit, unless the solve was itself reduced further onto another limit,
which then names it. An off row is returned unchanged.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code></span>)</p></li>
<li><p><strong>request</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>delivered_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.condensing_stretch">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">condensing_stretch</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">solve</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_zero_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">K</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_knee</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">min_duty</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">delivered_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'Q_ref_tank</span> <span class="pre">[W]'</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#condensing_stretch"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.condensing_stretch" title="Link to this definition">¶</a></dt>
<dd><p>The stretch a reduced-duty step charges on at one source state: <code class="docutils literal notranslate"><span class="pre">(Q_min,</span> <span class="pre">None)</span></code>, or <code class="docutils literal notranslate"><span class="pre">(None,</span> <span class="pre">what</span> <span class="pre">withholds</span> <span class="pre">it)</span></code>.</p>
<p>A step of <code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code> integrates the tank
along the condensing limit’s duty, <code class="docutils literal notranslate"><span class="pre">K</span> <span class="pre">(T_zero_C</span> <span class="pre">-</span> <span class="pre">T)</span></code> [W]
(<code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.dynamic_context.DutyLimit</span></code>), from the knee – the tank
temperature at which that duty is <code class="docutils literal notranslate"><span class="pre">Q_knee</span></code>, the nameplate duty – to the
stop, where it is <code class="docutils literal notranslate"><span class="pre">Q_min</span></code>, the smallest continuous duty (<code class="docutils literal notranslate"><span class="pre">min_duty()</span></code>:
<a class="reference internal" href="#tmhp.compressor_envelope.smallest_duty_on_condensing_limit" title="tmhp.compressor_envelope.smallest_duty_on_condensing_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">smallest_duty_on_condensing_limit()</span></code></a> at this source; neither point
above the boiling point of the stored water). That is the tank’s path only
if the condensing limit is the limit that governs the whole stretch. This
function checks it for one source state, with three cycles: <code class="docutils literal notranslate"><span class="pre">solve(T,</span>
<span class="pre">q)</span></code> – the step’s cycle at tank temperature <code class="docutils literal notranslate"><span class="pre">T</span></code> [degC] asked for duty
<code class="docutils literal notranslate"><span class="pre">q</span></code> [W], solved with the source as the step finds it – at the knee, at
the middle of the stretch and at the stop, each asked for the limit’s
duty there. The stretch qualifies if each of them runs, delivers that
duty to <code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.dynamic_context.DUTY_MATCH_RTOL</span></code>, and names no limit
but the condensing one; <code class="docutils literal notranslate"><span class="pre">Q_min</span></code> is then returned.</p>
<p>Otherwise reduced-duty charging is withheld at this source state, and the
first check that fails says by what (later ones are not made; the knee
comes first, before the search for <code class="docutils literal notranslate"><span class="pre">Q_min</span></code>, which is the costly part):</p>
<ul class="simple">
<li><p>a cycle that does not run: its <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>
(<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;discharge_temp_above_max&quot;</span></code>, …);</p></li>
<li><p>a cycle held at another duty, or naming another limit: its
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> (<code class="docutils literal notranslate"><span class="pre">&quot;discharge_temperature&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>, …), and <a class="reference internal" href="#tmhp.compressor_envelope.BINDING_COMPRESSOR" title="tmhp.compressor_envelope.BINDING_COMPRESSOR"><code class="xref py py-data docutils literal notranslate"><span class="pre">BINDING_COMPRESSOR</span></code></a> for one
that names none – the compressor at its speed ceiling, which a cold
source leaves short of the nameplate duty at the knee;</p></li>
<li><p>no <code class="docutils literal notranslate"><span class="pre">Q_min</span></code> below <code class="docutils literal notranslate"><span class="pre">Q_knee</span></code> (<code class="docutils literal notranslate"><span class="pre">None</span></code>, or not smaller):
<a class="reference internal" href="#tmhp.compressor_envelope.WITHHELD_NO_SMALLER_DUTY" title="tmhp.compressor_envelope.WITHHELD_NO_SMALLER_DUTY"><code class="xref py py-data docutils literal notranslate"><span class="pre">WITHHELD_NO_SMALLER_DUTY</span></code></a>.</p></li>
</ul>
<p>The answer is a property of the machine and the source state: it does not
depend on the step, nor on where the tank is. The boilers keep it for as
long as the source state stays the same. Three points are a sample: a
limit that acts only strictly between two of them is not seen. The check
assumes that a limit which leaves the knee, the middle and the stop alone
leaves the stretch between them alone. Where one does not, the check each
step makes of its own cycles
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.resolve_step_operation()</span></code>) withholds the steps
whose cycle lands on it; which steps those are depends on the step length
and the tank temperature, so the charge at that source state then depends
on the step size. The solves run silently.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>solve</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>T_zero_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>K</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Q_knee</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>min_duty</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[], <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>delivered_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.WITHHELD_NO_SMALLER_DUTY">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">WITHHELD_NO_SMALLER_DUTY</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'no_smaller_duty'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.WITHHELD_NO_SMALLER_DUTY" title="Link to this definition">¶</a></dt>
<dd><p>no continuous duty below the nameplate runs on
the condensing limit at this source, so there is no stretch to charge on.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><a class="reference internal" href="#tmhp.compressor_envelope.condensing_stretch" title="tmhp.compressor_envelope.condensing_stretch"><code class="xref py py-func docutils literal notranslate"><span class="pre">condensing_stretch()</span></code></a></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.BINDING_DISCHARGE">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">BINDING_DISCHARGE</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'discharge_temperature'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.BINDING_DISCHARGE" title="Link to this definition">¶</a></dt>
<dd><p>the duty was reduced to stay within <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.BINDING_CONDENSING">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">BINDING_CONDENSING</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'condensing_temperature'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.BINDING_CONDENSING" title="Link to this definition">¶</a></dt>
<dd><p>the duty was reduced to stay within <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.BINDING_PRESSURE_RATIO">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">BINDING_PRESSURE_RATIO</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'pressure_ratio'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.BINDING_PRESSURE_RATIO" title="Link to this definition">¶</a></dt>
<dd><p>the duty was reduced to stay within <code class="docutils literal notranslate"><span class="pre">PR_cycle_max</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.BINDING_HEAT_EXCHANGER">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">BINDING_HEAT_EXCHANGER</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'source_heat_exchanger'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.BINDING_HEAT_EXCHANGER" title="Link to this definition">¶</a></dt>
<dd><p>the duty was reduced to what the source heat exchanger
carries within its flow range (ASHPB reports <code class="docutils literal notranslate"><span class="pre">&quot;outdoor_coil&quot;</span></code>).</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.BINDING_CYCLE">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">BINDING_CYCLE</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'cycle'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.BINDING_CYCLE" title="Link to this definition">¶</a></dt>
<dd><p>the next larger duty has no valid cycle, for a reason none of the above names.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.BINDING_COMPRESSOR">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">BINDING_COMPRESSOR</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'compressor'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.BINDING_COMPRESSOR" title="Link to this definition">¶</a></dt>
<dd><p>the compressor runs at its speed ceiling (<code class="docutils literal notranslate"><span class="pre">rps_max</span></code>).</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.CYCLE_KEY">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">CYCLE_KEY</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'_cycle'</span></span><a class="headerlink" href="#tmhp.compressor_envelope.CYCLE_KEY" title="Link to this definition">¶</a></dt>
<dd><p>Key under which a candidate whose heat exchanger did not close keeps its solved cycle.</p>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.duty_reduction_binding">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">duty_reduction_binding</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">bindings</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#duty_reduction_binding"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.duty_reduction_binding" title="Link to this definition">¶</a></dt>
<dd><p>The limit a failed fixed-duty result ran into, if a smaller duty may run; else <code class="docutils literal notranslate"><span class="pre">None</span></code>.</p>
<p>The value is the <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> a reduced point reports.
<code class="docutils literal notranslate"><span class="pre">bindings</span></code> lets a family rename one (the ASHPB’s heat exchanger is its
outdoor coil).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>bindings</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.default_discharge_temp_max">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">default_discharge_temp_max</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#default_discharge_temp_max"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.default_discharge_temp_max" title="Link to this definition">¶</a></dt>
<dd><p>Default discharge-temperature limit for refrigerant <code class="docutils literal notranslate"><span class="pre">ref</span></code> [degC].</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.resolve_discharge_temp_max">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">resolve_discharge_temp_max</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">value</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#resolve_discharge_temp_max"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.resolve_discharge_temp_max" title="Link to this definition">¶</a></dt>
<dd><p>Constructor argument -&gt; limit: <code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code> the refrigerant default, <code class="docutils literal notranslate"><span class="pre">None</span></code> no check.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>value</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.discharge_temp_exceeded">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">discharge_temp_exceeded</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T_dis_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_dis_max</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#discharge_temp_exceeded"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.discharge_temp_exceeded" title="Link to this definition">¶</a></dt>
<dd><p>Whether a discharge temperature [degC] violates <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>.</p>
<p>A non-finite discharge temperature (no discharge state: the enthalpy left
the fluid’s equation of state) counts as exceeded. <code class="docutils literal notranslate"><span class="pre">T_dis_max=None</span></code>
switches the check off.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>T_dis_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></span>)</p></li>
<li><p><strong>T_dis_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.discharge_violation">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">discharge_violation</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_dis_max</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#discharge_violation"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.discharge_violation" title="Link to this definition">¶</a></dt>
<dd><p><a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_ABOVE_MAX</span></code></a> if a solved state exceeds <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>, else <code class="docutils literal notranslate"><span class="pre">None</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>T_dis_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.envelope_violation">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">envelope_violation</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">model</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#envelope_violation"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.envelope_violation" title="Link to this definition">¶</a></dt>
<dd><p>Why a solved running state is outside the compressor envelope, or <code class="docutils literal notranslate"><span class="pre">None</span></code>.</p>
<p><a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_ABOVE_MAX</span></code></a> or <a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.DISCHARGE_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_ABOVE_MAX</span></code></a>
(after the discharge-temperature control). The condensing pressure is
judged first: it does not depend on the efficiency model or on the
control, and a smaller duty always lowers it.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.envelope_excess">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">envelope_excess</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">model</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#envelope_excess"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.envelope_excess" title="Link to this definition">¶</a></dt>
<dd><p>How far a solved running state is outside the envelope, as a ranking weight [W-equivalent].</p>
<p>0 inside. 1000 per kelvin of discharge above <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code> (beyond
<a class="reference internal" href="#tmhp.compressor_envelope.DISCHARGE_TOL_K" title="tmhp.compressor_envelope.DISCHARGE_TOL_K"><code class="xref py py-data docutils literal notranslate"><span class="pre">DISCHARGE_TOL_K</span></code></a>; an undefined discharge state counts as very far)
and per kelvin of condensing above <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> (beyond
<a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TOL_K" title="tmhp.compressor_envelope.CONDENSING_TOL_K"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TOL_K</span></code></a>). Used by searches to rank candidates outside the
envelope among themselves.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.RPS_MAX_ABSOLUTE">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">RPS_MAX_ABSOLUTE</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">120.0</span></span><a class="headerlink" href="#tmhp.compressor_envelope.RPS_MAX_ABSOLUTE" title="Link to this definition">¶</a></dt>
<dd><p>7200 rpm, the upper end of the speed ranges inverter rotary compressors
of heat-pump size are specified for (see <a class="reference internal" href="#tmhp.compressor_envelope.default_rps_max" title="tmhp.compressor_envelope.default_rps_max"><code class="xref py py-func docutils literal notranslate"><span class="pre">default_rps_max()</span></code></a>) …</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p><code class="docutils literal notranslate"><span class="pre">rps_max</span></code> default [rev/s]</p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.RPS_MAX_MIN_PER_RATED">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">RPS_MAX_MIN_PER_RATED</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">1.5</span></span><a class="headerlink" href="#tmhp.compressor_envelope.RPS_MAX_MIN_PER_RATED" title="Link to this definition">¶</a></dt>
<dd><p>… and never less than this multiple of the rated speed (catalogue maximum / rated capacity &lt;= 1.52).</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.RATED_SPEED_SEARCH_MAX">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">RATED_SPEED_SEARCH_MAX</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">150.0</span></span><a class="headerlink" href="#tmhp.compressor_envelope.RATED_SPEED_SEARCH_MAX" title="Link to this definition">¶</a></dt>
<dd><p>Upper speed bound for <em>solving</em> the rated speed when <code class="docutils literal notranslate"><span class="pre">rps_max</span></code> is not given [rev/s].</p>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.default_rps_max">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">default_rps_max</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">rps_rated</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#default_rps_max"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.default_rps_max" title="Link to this definition">¶</a></dt>
<dd><p>Default upper speed bound from the rated speed [rev/s].</p>
<p><code class="docutils literal notranslate"><span class="pre">max(120,</span> <span class="pre">1.5</span> <span class="pre">*</span> <span class="pre">rps_rated)</span></code>: <a class="reference internal" href="#tmhp.compressor_envelope.RPS_MAX_ABSOLUTE" title="tmhp.compressor_envelope.RPS_MAX_ABSOLUTE"><code class="xref py py-data docutils literal notranslate"><span class="pre">RPS_MAX_ABSOLUTE</span></code></a> for every machine
rated at 80 rev/s or below.</p>
<p>The ceiling is a property of the compressor, not of the nameplate.
Manufacturer documents specify inverter rotary compressors of heat-pump
size for 12–120 rev/s (8.9–21 cm3/rev), 12–110 (57.9 cm3/rev), 15–100
(44 cm3/rev class) and 10–130 (small twins); an air-to-air outdoor unit’s
service manual gives 110 rev/s in heating. 120 rev/s (7200 rpm) is the
upper end of that range for the 40–65 cm3/rev machines of the validation
catalogues, whose own documents print no maximum speed (they limit the
frequency by running current). The former bound <code class="docutils literal notranslate"><span class="pre">min(2</span> <span class="pre">*</span> <span class="pre">rps_rated,</span>
<span class="pre">120)</span></code> tied the ceiling to the nameplate, so two units that share one
compressor had different ceilings (91 and 120 rev/s for the 9 and 12 kW
units on a 42 cm3/rev compressor). A machine whose compressor is known
should be given its documented <code class="docutils literal notranslate"><span class="pre">rps_max</span></code>.</p>
<p>A machine whose <em>rated</em> speed is already high – a low-volumetric-capacity
fluid with a default displacement that does not follow the refrigerant
(#86) – keeps at least <a class="reference internal" href="#tmhp.compressor_envelope.RPS_MAX_MIN_PER_RATED" title="tmhp.compressor_envelope.RPS_MAX_MIN_PER_RATED"><code class="xref py py-data docutils literal notranslate"><span class="pre">RPS_MAX_MIN_PER_RATED</span></code></a> times its rated
speed, so it can still reach the catalogue maximum-to-rated ratio; such a
machine should be given its real <code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code>.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>rps_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.efficiency_extrapolated_at">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">efficiency_extrapolated_at</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">models</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">result</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#efficiency_extrapolated_at"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.efficiency_extrapolated_at" title="Link to this definition">¶</a></dt>
<dd><p>Whether any default efficiency model is evaluated outside its data at this state.</p>
<p>Pressure ratio, speed and evaporating temperature are read from the result
row (<code class="docutils literal notranslate"><span class="pre">P_ref_cmp_out</span> <span class="pre">/</span> <span class="pre">P_ref_cmp_in</span></code>, <code class="docutils literal notranslate"><span class="pre">cmp_rpm</span> <span class="pre">/</span> <span class="pre">60</span></code> and
<code class="docutils literal notranslate"><span class="pre">T_ref_evap_sat</span></code>). False for a state that does not run, and for scalar or
user-supplied efficiencies.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>models</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>]</span>)</p></li>
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.steady_envelope">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">steady_envelope</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">duty_arg</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">delivered_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'Q_ref_tank</span> <span class="pre">[W]'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">bindings</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#steady_envelope"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.steady_envelope" title="Link to this definition">¶</a></dt>
<dd><p>Decorate an <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> with the envelope’s steady-state reporting.</p>
<p>Every result gains <code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code>. With <code class="docutils literal notranslate"><span class="pre">duty_arg</span></code> (the
boilers, whose requested duty is fixed), a request that fails on a limit a
smaller duty can cure (<a class="reference internal" href="#tmhp.compressor_envelope.duty_reduction_binding" title="tmhp.compressor_envelope.duty_reduction_binding"><code class="xref py py-func docutils literal notranslate"><span class="pre">duty_reduction_binding()</span></code></a>) is retried at
smaller duties; the largest one with an operating point is returned with
<code class="docutils literal notranslate"><span class="pre">capacity_clamped='max'</span></code>, <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> naming the limit,
<code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code> and <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> (the caller’s request). If no smaller duty runs, the original off-state
result stands – unless the discharge limit refused
the request and a larger duty runs: the smallest such duty is then returned with
<code class="docutils literal notranslate"><span class="pre">capacity_clamped='min'</span></code> (<a class="reference internal" href="#tmhp.compressor_envelope.raise_duty_within_envelope" title="tmhp.compressor_envelope.raise_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">raise_duty_within_envelope()</span></code></a>), for the
cycling decorator outside this one to average. The trial solves run
silently. <code class="docutils literal notranslate"><span class="pre">bindings</span></code> renames a
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> for the family (<a class="reference internal" href="#tmhp.compressor_envelope.duty_reduction_binding" title="tmhp.compressor_envelope.duty_reduction_binding"><code class="xref py py-func docutils literal notranslate"><span class="pre">duty_reduction_binding()</span></code></a>).</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>duty_arg</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>delivered_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>bindings</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">TypeVar</span></code>(<code class="docutils literal notranslate"><span class="pre">_F</span></code>, bound= <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>])], <code class="xref py py-class docutils literal notranslate"><span class="pre">TypeVar</span></code>(<code class="docutils literal notranslate"><span class="pre">_F</span></code>, bound= <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>])]</span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.reduce_duty_within_envelope">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">reduce_duty_within_envelope</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">solve</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">request</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">delivered_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'Q_ref_tank</span> <span class="pre">[W]'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">bindings</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#reduce_duty_within_envelope"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.reduce_duty_within_envelope" title="Link to this definition">¶</a></dt>
<dd><p>The largest duty with an operating point when the request has none.</p>
<p><code class="docutils literal notranslate"><span class="pre">result</span></code> is the solve at <code class="docutils literal notranslate"><span class="pre">request</span></code>; <code class="docutils literal notranslate"><span class="pre">solve(q)</span></code> solves the same
point at duty <code class="docutils literal notranslate"><span class="pre">q</span></code>. When <code class="docutils literal notranslate"><span class="pre">result</span></code> failed on a limit a smaller duty can
cure (<a class="reference internal" href="#tmhp.compressor_envelope.duty_reduction_binding" title="tmhp.compressor_envelope.duty_reduction_binding"><code class="xref py py-func docutils literal notranslate"><span class="pre">duty_reduction_binding()</span></code></a>: the condensing limit, the
discharge-temperature limit even under its control, the pressure-ratio
ceiling, the source heat exchanger’s range), smaller duties are tried
(<code class="xref py py-func docutils literal notranslate"><span class="pre">_reduce_to_envelope()</span></code>) and the largest that runs is returned with
<code class="docutils literal notranslate"><span class="pre">capacity_clamped='max'</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> and
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> naming the limit active at that point
(<code class="xref py py-func docutils literal notranslate"><span class="pre">_reduced_binding()</span></code>: the pressure-ratio ceiling, then the speed
ceiling, then the limit the next larger duty tried ran into);
otherwise <code class="docutils literal notranslate"><span class="pre">result</span></code> is returned. The boilers use it for
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> (<a class="reference internal" href="#tmhp.compressor_envelope.steady_envelope" title="tmhp.compressor_envelope.steady_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">steady_envelope()</span></code></a>) and for each dynamic step’s
cycle, so a step runs at the same reduced duty as the steady solve – its
run time and step-average heat follow from that duty. The trial solves run
silently.</p>
<p>The condensing limit is closed directly (<code class="xref py py-func docutils literal notranslate"><span class="pre">_duty_on_condensing_limit()</span></code>):
the request, the lowest duty of the ladder and the duty on the limit are
the three solves of a step that runs against it, and two decide that no
duty runs. On a model with a condensing limit a request for which no cycle
exists at all (<code class="docutils literal notranslate"><span class="pre">cycle_invalid</span></code> without a detail: its condensing
temperature is at or above the critical point) is treated as beyond that
limit: reduced onto it when a smaller duty runs, and otherwise reported
with <code class="docutils literal notranslate"><span class="pre">failure_reason='condensing_temp_above_max'</span></code> when the lowest duty
tried is refused by the limit.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code></span>)</p></li>
<li><p><strong>solve</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>request</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>delivered_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>bindings</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.raise_duty_within_envelope">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">raise_duty_within_envelope</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">result</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">solve</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">request</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">delivered_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'Q_ref_tank</span> <span class="pre">[W]'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">condition</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#raise_duty_within_envelope"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.raise_duty_within_envelope" title="Link to this definition">¶</a></dt>
<dd><p>The smallest duty with an operating point when the envelope refuses the request from below.</p>
<p>The counterpart of <a class="reference internal" href="#tmhp.compressor_envelope.reduce_duty_within_envelope" title="tmhp.compressor_envelope.reduce_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">reduce_duty_within_envelope()</span></code></a>. The compressor’s
speed floor is not the only lower end of continuous operation. At a large
lift the isentropic efficiency falls towards low speed, and before
<code class="docutils literal notranslate"><span class="pre">rps_min</span></code> is reached the envelope refuses the point for the discharge
temperature, which the falling efficiency drives above <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code> even
with the discharge-temperature control used up. Every duty below the one
at which that limit lets go is refused, while larger duties run.
A unit does not stay off there: it runs at the smallest duty the envelope
admits and switches off when the tank has had enough, exactly as it does
below its minimum speed. (Variable-speed compressors are sold with that
restriction: the published envelope of the lowest speeds does not reach
the pressure ratios of the higher ones, and the controller holds the
frequency above it.)</p>
<p>Why the smallest duty and not the most efficient one above it: the request
just above that duty is met in continuous operation at it, so cycling at
any other duty would make the result jump at the boundary – and a
controller that cycles runs as long as it can, at the lowest frequency its
protections allow.</p>
<p><code class="docutils literal notranslate"><span class="pre">result</span></code> is the solve at <code class="docutils literal notranslate"><span class="pre">request</span></code>, refused for the discharge limit
(<code class="xref py py-data docutils literal notranslate"><span class="pre">_RAISED_OVER</span></code>) after no smaller duty ran; <code class="docutils literal notranslate"><span class="pre">solve(q)</span></code> solves the
same point at duty <code class="docutils literal notranslate"><span class="pre">q</span></code>. A ladder of duties above the request
(<code class="xref py py-data docutils literal notranslate"><span class="pre">_RAISE_LADDER</span></code>, fractions of <code class="docutils literal notranslate"><span class="pre">model.hp_capacity</span></code>) is climbed
past the rungs refused the same way to the first that is not; a bisection
then closes on the smallest duty that runs (to <code class="xref py py-data docutils literal notranslate"><span class="pre">_RAISE_REL_TOL</span></code>).
The rung that ends the climb may itself be refused – by a limit of the
other side (the pressure ratio, the source heat exchanger, the condensing
temperature): the duties that run, if any, then lie between it and the
rung below, and the bisection goes by which side refuses the trial.
The continuous row found is returned with <code class="docutils literal notranslate"><span class="pre">capacity_clamped='min'</span></code> and
the caller’s request in its request keys: it delivers more than the
request, and <a class="reference internal" href="simulation.html#tmhp.cycling.steady_cycling" title="tmhp.cycling.steady_cycling"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.cycling.steady_cycling()</span></code></a> averages it over the
on/off period like a minimum-speed row (<code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code> is its duty).
<code class="docutils literal notranslate"><span class="pre">result</span></code> is returned unchanged when no duty runs: the limits of the two
sides then meet, or the discharge limit refuses every duty (it also binds
from above, where the lift grows with the duty). A trial at the
compressor’s speed ceiling (it delivers less than its duty) bounds the
search from above but is not returned. The trial solves run silently.</p>
<p><code class="docutils literal notranslate"><span class="pre">condition</span></code> identifies the operating condition (everything but the
duty); with it and inside <a class="reference internal" href="#tmhp.compressor_envelope.remembering_smallest_duties" title="tmhp.compressor_envelope.remembering_smallest_duties"><code class="xref py py-func docutils literal notranslate"><span class="pre">remembering_smallest_duties()</span></code></a> the row
found is reused for every smaller request at the same condition.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p></li>
<li><p><strong>result</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code></span>)</p></li>
<li><p><strong>solve</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>]</span>)</p></li>
<li><p><strong>request</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>delivered_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>condition</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.remembering_smallest_duties">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">remembering_smallest_duties</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">model</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#remembering_smallest_duties"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.remembering_smallest_duties" title="Link to this definition">¶</a></dt>
<dd><p>Reuse the rows of <a class="reference internal" href="#tmhp.compressor_envelope.raise_duty_within_envelope" title="tmhp.compressor_envelope.raise_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">raise_duty_within_envelope()</span></code></a> while the block runs.</p>
<p>The smallest continuous duty belongs to the condition, not to the request.
One <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> call can solve the same condition at several duties
(the frost balance of <a class="reference internal" href="simulation.html#tmhp.defrost.steady_defrost" title="tmhp.defrost.steady_defrost"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.defrost.steady_defrost()</span></code></a>); inside the
block the search runs once per condition. The memory ends with the block,
because the model may be changed between calls.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>model</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Iterator</span></code>[<code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.remember_smallest_duty">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">remember_smallest_duty</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">function</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#remember_smallest_duty"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.remember_smallest_duty" title="Link to this definition">¶</a></dt>
<dd><p>Decorate an <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> so that its trial solves share <a class="reference internal" href="#tmhp.compressor_envelope.remembering_smallest_duties" title="tmhp.compressor_envelope.remembering_smallest_duties"><code class="xref py py-func docutils literal notranslate"><span class="pre">remembering_smallest_duties()</span></code></a>.</p>
<p>Outermost: above the frost correction, whose solves at other duties are
the ones that share the search.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>function</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">TypeVar</span></code>(<code class="docutils literal notranslate"><span class="pre">_F</span></code>, bound= <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>])</span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">TypeVar</span></code>(<code class="docutils literal notranslate"><span class="pre">_F</span></code>, bound= <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>])</span></p>
</dd>
</dl>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.X_SUCTION_MIN">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">X_SUCTION_MIN</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">Mapping</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="pre">float</span><span class="p"><span class="pre">]</span></span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">{'IsoButane':</span> <span class="pre">0.9,</span> <span class="pre">'R1234yf':</span> <span class="pre">0.9,</span> <span class="pre">'R1234ze(E)':</span> <span class="pre">0.9,</span> <span class="pre">'R134a':</span> <span class="pre">0.9,</span> <span class="pre">'R290':</span> <span class="pre">0.9,</span> <span class="pre">'R32':</span> <span class="pre">0.9,</span> <span class="pre">'R407C':</span> <span class="pre">0.9,</span> <span class="pre">'R410A':</span> <span class="pre">0.9,</span> <span class="pre">'R600a':</span> <span class="pre">0.9,</span> <span class="pre">'R717':</span> <span class="pre">0.9}</span></span><a class="headerlink" href="#tmhp.compressor_envelope.X_SUCTION_MIN" title="Link to this definition">¶</a></dt>
<dd><p>Default lowest suction vapour quality of the discharge-temperature control, by refrigerant [-].</p>
<p>Two-phase suction (wet compression) is one of the methods experimentally used
to hold the discharge temperature of R32 compressors (Wang et al.,
International Compressor Engineering Conference 2014, paper 1595; Zheng et
al., International Refrigeration and Air Conditioning Conference 2016, paper
1766; Seong et al., Appl. Sci. 2017), alongside liquid and two-phase
injection; a lower suction quality lowers the discharge temperature but
raises the risk of over-wet compression and liquid slugging.</p>
<p>Every value is a provisional placeholder: 0.9, the single default this
table replaced, for every fluid. It has no quantitative basis and is not a
reliability limit. The sources collected on issue #216 disagree: for R32,
a Daikin patent rates quality 0.75 and above as reliable
(US 6,581,397 B1), a 3.5 kW water-to-water unit lost refrigerant flow below
0.84–0.91 (Seong et al. 2017), and a measured efficiency relation holds
above 0.9 (Cheng et al., Appl. Sci. 2023). Values based on that literature
are to replace these (issue #229). A number given as the constructor
argument <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code> takes precedence; <code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code> (the default) takes
the value here.</p>
</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.X_SUCTION_MIN_DEFAULT">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">X_SUCTION_MIN_DEFAULT</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">0.9</span></span><a class="headerlink" href="#tmhp.compressor_envelope.X_SUCTION_MIN_DEFAULT" title="Link to this definition">¶</a></dt>
<dd><p>Default for every refrigerant not in <a class="reference internal" href="#tmhp.compressor_envelope.X_SUCTION_MIN" title="tmhp.compressor_envelope.X_SUCTION_MIN"><code class="xref py py-data docutils literal notranslate"><span class="pre">X_SUCTION_MIN</span></code></a> [-].</p>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.default_x_suction_min">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">default_x_suction_min</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#default_x_suction_min"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.default_x_suction_min" title="Link to this definition">¶</a></dt>
<dd><p>Default lowest suction quality of the discharge-temperature control for refrigerant <code class="docutils literal notranslate"><span class="pre">ref</span></code> [-].</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.resolve_x_suction_min">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">resolve_x_suction_min</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">value</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#resolve_x_suction_min"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.resolve_x_suction_min" title="Link to this definition">¶</a></dt>
<dd><p>Constructor argument -&gt; lowest suction quality of the control.</p>
<p><code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code> takes the refrigerant’s default (<a class="reference internal" href="#tmhp.compressor_envelope.default_x_suction_min" title="tmhp.compressor_envelope.default_x_suction_min"><code class="xref py py-func docutils literal notranslate"><span class="pre">default_x_suction_min()</span></code></a>),
a number given by the caller takes precedence over it, and <code class="docutils literal notranslate"><span class="pre">None</span></code>
switches the control off.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>value</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.compressor_envelope.discharge_controlled">
<span class="sig-prename descclassname"><span class="pre">tmhp.compressor_envelope.</span></span><span class="sig-name descname"><span class="pre">discharge_controlled</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">reject</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/compressor_envelope.html#discharge_controlled"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.compressor_envelope.discharge_controlled" title="Link to this definition">¶</a></dt>
<dd><p>Wrap a family’s <code class="docutils literal notranslate"><span class="pre">_calc_state</span></code> with the discharge-temperature control.</p>
<p>The wrapped method evaluates one candidate operating point; it reads the
suction superheat from <code class="docutils literal notranslate"><span class="pre">self.dT_superheat</span></code> (capped by the evaporator
approach where the family caps it) and the suction quality from
<code class="docutils literal notranslate"><span class="pre">self._x_suction</span></code>. When the running state discharges above
<code class="docutils literal notranslate"><span class="pre">self.T_dis_max</span></code>, the same candidate is re-evaluated with the superheat
reduced (root of <code class="docutils literal notranslate"><span class="pre">T_dis(superheat)</span> <span class="pre">=</span> <span class="pre">T_dis_max</span></code> on <code class="docutils literal notranslate"><span class="pre">[0,</span> <span class="pre">superheat]</span></code>)
and, if 0 K is not enough, with the quality reduced (root on
<code class="docutils literal notranslate"><span class="pre">[x_suction_min,</span> <span class="pre">1]</span></code>). The root is predicted from the fluid properties
and corrected with two or three evaluations (<code class="xref py py-func docutils literal notranslate"><span class="pre">_control_predicted()</span></code>);
root finding on the evaluations themselves is the fallback
(<code class="xref py py-func docutils literal notranslate"><span class="pre">_control_bracketed()</span></code>). Every running state gets
<code class="xref py py-data docutils literal notranslate"><span class="pre">SUPERHEAT_KEY</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">QUALITY_KEY</span></code> and <code class="xref py py-data docutils literal notranslate"><span class="pre">CONTROL_KEY</span></code>.</p>
<p>A state still above the limit is returned as is when <code class="docutils literal notranslate"><span class="pre">reject</span></code> is false
(the boilers check the solved operating point and reduce the duty), and is
rejected – <code class="docutils literal notranslate"><span class="pre">None</span></code>, with <code class="docutils literal notranslate"><span class="pre">self._last_pr_event</span></code> naming the discharge
limit – when <code class="docutils literal notranslate"><span class="pre">reject</span></code> is true (ASHP, GSHP: a candidate inside the search).</p>
<p>With <code class="docutils literal notranslate"><span class="pre">reject</span></code> true the condensing limit (<code class="docutils literal notranslate"><span class="pre">self.T_cond_max</span></code>) is applied
here too, before the control: a running state above it is rejected the
same way (<code class="docutils literal notranslate"><span class="pre">_last_pr_event</span></code> names <a class="reference internal" href="#tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX" title="tmhp.compressor_envelope.CONDENSING_TEMP_ABOVE_MAX"><code class="xref py py-data docutils literal notranslate"><span class="pre">CONDENSING_TEMP_ABOVE_MAX</span></code></a>). The
boilers judge it on the solved operating point (<a class="reference internal" href="#tmhp.compressor_envelope.envelope_violation" title="tmhp.compressor_envelope.envelope_violation"><code class="xref py py-func docutils literal notranslate"><span class="pre">envelope_violation()</span></code></a>),
after the control, so that the state they judge has a discharge state.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>reject</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-class docutils literal notranslate"><span class="pre">TypeVar</span></code>(<code class="docutils literal notranslate"><span class="pre">_F</span></code>, bound= <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>])], <code class="xref py py-class docutils literal notranslate"><span class="pre">TypeVar</span></code>(<code class="docutils literal notranslate"><span class="pre">_F</span></code>, bound= <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[<code class="xref py py-data docutils literal notranslate"><span class="pre">...</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>])]</span></p>
</dd>
</dl>
</dd></dl>

</section>
<section id="module-tmhp.reference_state">
<span id="compressor-reference-state"></span><h2>Compressor reference state<a class="headerlink" href="#module-tmhp.reference_state" title="Link to this heading">¶</a></h2>
<p>Compressor reference state solved from nominal capacity.</p>
<p>The default compressor efficiencies of the rotary types are written in speed
relative to the machine’s rated speed (<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code>).
Models normalise the ground heat exchanger refrigerant-side UA by a rated mass
flow (<code class="docutils literal notranslate"><span class="pre">m_dot_ref</span> <span class="pre">/</span> <span class="pre">m_dot_ref_rated</span></code>). Both denominators belong to one
physical point – the <em>reference state</em> – and this module computes that point from the
same inputs every model already requires:</p>
<div class="highlight-text notranslate"><div class="highlight"><pre><span></span><span data-line="1">hp_capacity -&gt; V_cmp_ref -&gt; rating condition -&gt; rps_rated -&gt; m_dot_ref_rated
</span></pre></div>
</div>
<dl class="simple">
<dt><code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code></dt><dd><p>Swept displacement. When the caller gives none, the air-source and
ground-source space-conditioning models and the air-source boiler use
<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.default_inputs.estimate_displacement()</span></code> – the displacement an
inverter twin-rotary compressor catalogue gives for that capacity and
refrigerant – and record it in <code class="docutils literal notranslate"><span class="pre">default_input_estimates</span></code>. It is a
representative compressor, not an identification of a real one.</p>
</dd>
<dt><code class="docutils literal notranslate"><span class="pre">rating</span> <span class="pre">condition</span></code></dt><dd><p>A standard (or manufacturer/user) rating point for the model family:
mode, source- and load-side inlet temperatures, the model’s reference
secondary flows and its rated UA values. It is independent of whatever
operating condition is simulated afterwards.</p>
</dd>
<dt><code class="docutils literal notranslate"><span class="pre">rps_rated</span></code></dt><dd><p>The speed at which the model delivers <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> at the rating
condition, with every efficiency evaluated at that actual shaft speed.</p>
</dd>
<dt><code class="docutils literal notranslate"><span class="pre">m_dot_ref_rated</span></code></dt><dd><p>The refrigerant mass flow of that same state.</p>
</dd>
</dl>
<p>Capacity-only initialization constructs a representative compressor; it does
not identify the exact manufacturer compressor.</p>
<section id="solution-method">
<h3>Solution method<a class="headerlink" href="#solution-method" title="Link to this heading">¶</a></h3>
<p>At the rating condition the duty on the rated side (load side) is known, so
the rated-side saturation temperature follows from the rated-UA heat
exchanger directly. For a trial duty on the other side, the other saturation
temperature follows the same way; the cycle at those two temperatures then
fixes the speed through the bounded root</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[Q_{model}(rps) - Q_{rated} = 0\]</div>
</div>
<p>with efficiencies evaluated at the actual bounded shaft speed (or the
caller’s own callables). Heating is parameterized by speed, closing source
mass flow first and then the rated condenser duty; this does not assume a
monotone condenser-duty curve. Variable ground-HX UA is not used here – it needs
<code class="docutils literal notranslate"><span class="pre">m_dot_ref_rated</span></code>, which is what is being solved for – so both heat
exchangers use their rated UA at their reference flow.</p>
<p>A rated capacity that needs a speed outside <code class="docutils literal notranslate"><span class="pre">[rps_min,</span> <span class="pre">rps_max]</span></code> – or a
rating point the subcritical cycle or the rated heat exchangers cannot reach
– is reported as <a class="reference internal" href="#tmhp.reference_state.REFERENCE_CAPACITY_INCONSISTENT" title="tmhp.reference_state.REFERENCE_CAPACITY_INCONSISTENT"><code class="xref py py-data docutils literal notranslate"><span class="pre">REFERENCE_CAPACITY_INCONSISTENT</span></code></a> instead of being
clamped onto a bound: a clamped speed would deliver a different capacity and
silently redefine the machine. The pressure-ratio envelope is an operating
limit and is not imposed on the rating point; its pressure ratio is reported.</p>
</section>
<dl class="py data">
<dt class="sig sig-object py" id="tmhp.reference_state.REFERENCE_CAPACITY_INCONSISTENT">
<span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">REFERENCE_CAPACITY_INCONSISTENT</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'reference_capacity_inconsistent'</span></span><a class="headerlink" href="#tmhp.reference_state.REFERENCE_CAPACITY_INCONSISTENT" title="Link to this definition">¶</a></dt>
<dd><p>the rated capacity is not reachable inside the speed
envelope (or by the subcritical cycle / rated HX) at the rating condition.</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p>Failure reason</p>
</dd>
</dl>
</dd></dl>

<dl class="py class">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin">
<span class="property"><span class="k"><span class="pre">class</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">ReferenceStateMixin</span></span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#ReferenceStateMixin"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></p>
<p>Shared reference-state initialization for compressor-based models.</p>
<p>A model sets <code class="docutils literal notranslate"><span class="pre">_RATING_FAMILY</span></code> / <code class="docutils literal notranslate"><span class="pre">_RATING_DEFAULT_MODE</span></code>, implements
<code class="xref py py-meth docutils literal notranslate"><span class="pre">_rating_side()</span></code>, and calls <code class="xref py py-meth docutils literal notranslate"><span class="pre">_initialize_reference_state()</span></code> once its
refrigerant, displacement, rated UA values, reference flows and speed
limits are known – and before anything that needs <code class="docutils literal notranslate"><span class="pre">m_dot_ref_rated</span></code>
(variable ground-HX UA) is configured.</p>
<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.ref">
<span class="sig-name descname"><span class="pre">ref</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">str</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.ref" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.V_cmp_ref">
<span class="sig-name descname"><span class="pre">V_cmp_ref</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.V_cmp_ref" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.hp_capacity">
<span class="sig-name descname"><span class="pre">hp_capacity</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.hp_capacity" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.dT_superheat">
<span class="sig-name descname"><span class="pre">dT_superheat</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.dT_superheat" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.dT_subcool">
<span class="sig-name descname"><span class="pre">dT_subcool</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.dT_subcool" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.dT_hx_min">
<span class="sig-name descname"><span class="pre">dT_hx_min</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.dT_hx_min" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.rps_min">
<span class="sig-name descname"><span class="pre">rps_min</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.rps_min" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.rps_max">
<span class="sig-name descname"><span class="pre">rps_max</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.rps_max" title="Link to this definition">¶</a></dt>
<dd><p>The rated-speed search bound until <code class="xref py py-meth docutils literal notranslate"><span class="pre">_initialize_reference_state()</span></code>
replaces it with <code class="docutils literal notranslate"><span class="pre">default_rps_max(rps_rated)</span></code> (when <code class="docutils literal notranslate"><span class="pre">_rps_max_derived</span></code>).</p>
</dd></dl>

<dl class="py property">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateMixin.default_input_estimates">
<span class="property"><span class="k"><span class="pre">property</span></span><span class="w"> </span></span><span class="sig-name descname"><span class="pre">default_input_estimates</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">Mapping</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="pre">DefaultInputEstimate</span><span class="p"><span class="pre">]</span></span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateMixin.default_input_estimates" title="Link to this definition">¶</a></dt>
<dd><p>Catalogue estimates behind the inputs the caller left out, by constructor argument name.</p>
<p>An input the caller supplied has no entry; a model built entirely from
supplied inputs gives an empty mapping. Each
<code class="xref py py-class docutils literal notranslate"><span class="pre">DefaultInputEstimate</span></code> carries the value,
the release and stratum it came from, the capacity range the
catalogues cover, <code class="docutils literal notranslate"><span class="pre">extrapolated</span></code> (the capacity lies outside that
range), the source documents, the assumptions, and <code class="docutils literal notranslate"><span class="pre">status</span></code>
(<code class="docutils literal notranslate"><span class="pre">&quot;provisional&quot;</span></code>, with its reason, where the evidence is weak).</p>
</dd></dl>

</dd></dl>

<dl class="py data">
<dt class="sig sig-object py" id="tmhp.reference_state.RATING_STANDARDS">
<span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">RATING_STANDARDS</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">dict</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="pre">dict</span><span class="p"><span class="pre">[</span></span><span class="pre">str</span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="pre">RatingStandard</span><span class="p"><span class="pre">]</span></span><span class="p"><span class="pre">]</span></span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">{'ASHP':</span> <span class="pre">{'cooling':</span> <span class="pre">RatingStandard(source_T_C=35.0,</span> <span class="pre">load_T_C=27.0,</span> <span class="pre">standard='ISO</span> <span class="pre">5151:2017</span> <span class="pre">T1</span> <span class="pre">cooling</span> <span class="pre">(outdoor</span> <span class="pre">35</span> <span class="pre">°C</span> <span class="pre">DB,</span> <span class="pre">indoor</span> <span class="pre">27</span> <span class="pre">°C</span> <span class="pre">DB)'),</span> <span class="pre">'heating':</span> <span class="pre">RatingStandard(source_T_C=7.0,</span> <span class="pre">load_T_C=20.0,</span> <span class="pre">standard='ISO</span> <span class="pre">5151:2017</span> <span class="pre">H1</span> <span class="pre">heating</span> <span class="pre">(outdoor</span> <span class="pre">7</span> <span class="pre">°C</span> <span class="pre">DB,</span> <span class="pre">indoor</span> <span class="pre">20</span> <span class="pre">°C</span> <span class="pre">DB)')},</span> <span class="pre">'ASHPB':</span> <span class="pre">{'heating':</span> <span class="pre">RatingStandard(source_T_C=7.0,</span> <span class="pre">load_T_C=55.0,</span> <span class="pre">standard='EN</span> <span class="pre">14511-2:2022</span> <span class="pre">A7/W55</span> <span class="pre">(outdoor</span> <span class="pre">air</span> <span class="pre">7</span> <span class="pre">°C</span> <span class="pre">DB,</span> <span class="pre">water</span> <span class="pre">outlet</span> <span class="pre">55</span> <span class="pre">°C)')},</span> <span class="pre">'GSHP':</span> <span class="pre">{'cooling':</span> <span class="pre">RatingStandard(source_T_C=25.0,</span> <span class="pre">load_T_C=27.0,</span> <span class="pre">standard='ISO</span> <span class="pre">13256-1:2021</span> <span class="pre">ground-loop</span> <span class="pre">cooling</span> <span class="pre">(liquid</span> <span class="pre">entering</span> <span class="pre">25</span> <span class="pre">°C,</span> <span class="pre">indoor</span> <span class="pre">27</span> <span class="pre">°C</span> <span class="pre">DB)'),</span> <span class="pre">'heating':</span> <span class="pre">RatingStandard(source_T_C=0.0,</span> <span class="pre">load_T_C=20.0,</span> <span class="pre">standard='ISO</span> <span class="pre">13256-1:2021</span> <span class="pre">ground-loop</span> <span class="pre">heating</span> <span class="pre">(liquid</span> <span class="pre">entering</span> <span class="pre">0</span> <span class="pre">°C,</span> <span class="pre">indoor</span> <span class="pre">20</span> <span class="pre">°C</span> <span class="pre">DB)')},</span> <span class="pre">'GSHPB':</span> <span class="pre">{'heating':</span> <span class="pre">RatingStandard(source_T_C=0.0,</span> <span class="pre">load_T_C=55.0,</span> <span class="pre">standard='EN</span> <span class="pre">14511-2:2022</span> <span class="pre">B0/W55</span> <span class="pre">(brine</span> <span class="pre">inlet</span> <span class="pre">0</span> <span class="pre">°C,</span> <span class="pre">water</span> <span class="pre">outlet</span> <span class="pre">55</span> <span class="pre">°C)')},</span> <span class="pre">'WSHPB':</span> <span class="pre">{'heating':</span> <span class="pre">RatingStandard(source_T_C=10.0,</span> <span class="pre">load_T_C=55.0,</span> <span class="pre">standard='EN</span> <span class="pre">14511-2:2022</span> <span class="pre">W10/W55</span> <span class="pre">(water</span> <span class="pre">inlet</span> <span class="pre">10</span> <span class="pre">°C,</span> <span class="pre">water</span> <span class="pre">outlet</span> <span class="pre">55</span> <span class="pre">°C)')}}</span></span><a class="headerlink" href="#tmhp.reference_state.RATING_STANDARDS" title="Link to this definition">¶</a></dt>
<dd><p>Standard rating points per model family and mode.</p>
<p><code class="docutils literal notranslate"><span class="pre">source_T_C</span></code> / <code class="docutils literal notranslate"><span class="pre">load_T_C</span></code> are the secondary-fluid inlet temperatures.
TMHP’s air coils are dry (sensible only), so wet-bulb conditions of the
standards are not used. The boilers’ <code class="docutils literal notranslate"><span class="pre">load_T_C</span></code> is the standard’s water
outlet temperature: a plate condenser with circulating water is rated with
water entering at the outlet less the rise its rated flow takes at
<code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> (<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.heat_exchanger.tank_hx_rating_side()</span></code>); a
condenser without circulating water works against a tank at the outlet
temperature, the conservative end of the condenser water range.</p>
</dd></dl>

<dl class="py class">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide">
<span class="property"><span class="k"><span class="pre">class</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">HXSide</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">fluid</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_in_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">volume_flow</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rho_cp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#HXSide"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.HXSide" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></p>
<p>Secondary side of one refrigerant heat exchanger at the rating point.</p>
<p><code class="docutils literal notranslate"><span class="pre">fluid</span></code> is <code class="docutils literal notranslate"><span class="pre">&quot;air&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;water&quot;</span></code> for a single-phase stream crossing a
constant-saturation-temperature surface (<code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">=</span> <span class="pre">eps</span> <span class="pre">C</span> <span class="pre">dT</span></code>,
<code class="docutils literal notranslate"><span class="pre">eps</span> <span class="pre">=</span> <span class="pre">1</span> <span class="pre">-</span> <span class="pre">exp(-UA</span> <span class="pre">/</span> <span class="pre">C)</span></code>), or <code class="docutils literal notranslate"><span class="pre">&quot;tank&quot;</span></code> for a boiler condenser without
circulating water (<code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">=</span> <span class="pre">UA</span> <span class="pre">dT</span></code>), as in the models’ own cycles.</p>
<p><code class="docutils literal notranslate"><span class="pre">rho_cp</span></code> is the stream’s volumetric heat capacity <code class="docutils literal notranslate"><span class="pre">rho</span> <span class="pre">c_p</span></code>
[J/(m³ K)]. Left out, the stream is standard air or water (the constants
of <a class="reference internal" href="utilities.html#module-tmhp.constants" title="tmhp.constants"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.constants</span></code></a>). A source loop filled with an antifreeze
mixture is a <code class="docutils literal notranslate"><span class="pre">&quot;water&quot;</span></code> (liquid) side that carries the mixture’s own
value – <code class="docutils literal notranslate"><span class="pre">SourceFluid.rho</span> <span class="pre">*</span> <span class="pre">SourceFluid.cp</span></code>, what the model’s cycle
uses on that side – so that the reference state and the cycle solve the
rating point with one heat capacity rate. (The default 25 % ethylene
glycol holds 8 % less heat per litre than water.)</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>fluid</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'air'</span></code>, <code class="docutils literal notranslate"><span class="pre">'water'</span></code>, <code class="docutils literal notranslate"><span class="pre">'tank'</span></code>]</span>)</p></li>
<li><p><strong>T_in_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>UA</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>volume_flow</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>rho_cp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
</dl>
<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.fluid">
<span class="sig-name descname"><span class="pre">fluid</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">Literal</span><span class="p"><span class="pre">[</span></span><span class="s"><span class="pre">'air'</span></span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="s"><span class="pre">'water'</span></span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="s"><span class="pre">'tank'</span></span><span class="p"><span class="pre">]</span></span></span><a class="headerlink" href="#tmhp.reference_state.HXSide.fluid" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.T_in_C">
<span class="sig-name descname"><span class="pre">T_in_C</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.HXSide.T_in_C" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.UA">
<span class="sig-name descname"><span class="pre">UA</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.HXSide.UA" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.volume_flow">
<span class="sig-name descname"><span class="pre">volume_flow</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span><span class="w"> </span><span class="p"><span class="pre">|</span></span><span class="w"> </span><span class="pre">None</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">None</span></span><a class="headerlink" href="#tmhp.reference_state.HXSide.volume_flow" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.rho_cp">
<span class="sig-name descname"><span class="pre">rho_cp</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span><span class="w"> </span><span class="p"><span class="pre">|</span></span><span class="w"> </span><span class="pre">None</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">None</span></span><a class="headerlink" href="#tmhp.reference_state.HXSide.rho_cp" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py property">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.conductance">
<span class="property"><span class="k"><span class="pre">property</span></span><span class="w"> </span></span><span class="sig-name descname"><span class="pre">conductance</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.HXSide.conductance" title="Link to this definition">¶</a></dt>
<dd><p>Duty per kelvin of approach, <code class="docutils literal notranslate"><span class="pre">eps</span> <span class="pre">C</span></code> (or <code class="docutils literal notranslate"><span class="pre">UA</span></code> for a tank) [W/K].</p>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.reference_state.HXSide.__init__">
<span class="sig-name descname"><span class="pre">__init__</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">fluid</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_in_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">volume_flow</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rho_cp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#tmhp.reference_state.HXSide.__init__" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>fluid</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'air'</span></code>, <code class="docutils literal notranslate"><span class="pre">'water'</span></code>, <code class="docutils literal notranslate"><span class="pre">'tank'</span></code>]</span>)</p></li>
<li><p><strong>T_in_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>UA</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>volume_flow</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>rho_cp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
</dl>
</dd></dl>

</dd></dl>

<dl class="py class">
<dt class="sig sig-object py" id="tmhp.reference_state.RatingCondition">
<span class="property"><span class="k"><span class="pre">class</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">RatingCondition</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">mode</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">source</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">load</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">standard</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#RatingCondition"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.RatingCondition" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></p>
<p>Rating point: mode, both secondary sides and the standard it follows.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>mode</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'heating'</span></code>, <code class="docutils literal notranslate"><span class="pre">'cooling'</span></code>]</span>)</p></li>
<li><p><strong>source</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><code class="xref py py-class docutils literal notranslate"><span class="pre">HXSide</span></code></a></span>)</p></li>
<li><p><strong>load</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><code class="xref py py-class docutils literal notranslate"><span class="pre">HXSide</span></code></a></span>)</p></li>
<li><p><strong>standard</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
</dl>
<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.RatingCondition.mode">
<span class="sig-name descname"><span class="pre">mode</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">Literal</span><span class="p"><span class="pre">[</span></span><span class="s"><span class="pre">'heating'</span></span><span class="p"><span class="pre">,</span></span><span class="w"> </span><span class="s"><span class="pre">'cooling'</span></span><span class="p"><span class="pre">]</span></span></span><a class="headerlink" href="#tmhp.reference_state.RatingCondition.mode" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.RatingCondition.source">
<span class="sig-name descname"><span class="pre">source</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><span class="pre">HXSide</span></a></span><a class="headerlink" href="#tmhp.reference_state.RatingCondition.source" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.RatingCondition.load">
<span class="sig-name descname"><span class="pre">load</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><span class="pre">HXSide</span></a></span><a class="headerlink" href="#tmhp.reference_state.RatingCondition.load" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.RatingCondition.standard">
<span class="sig-name descname"><span class="pre">standard</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">str</span></span><a class="headerlink" href="#tmhp.reference_state.RatingCondition.standard" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.reference_state.RatingCondition.__init__">
<span class="sig-name descname"><span class="pre">__init__</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">mode</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">source</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">load</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">standard</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#tmhp.reference_state.RatingCondition.__init__" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>mode</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'heating'</span></code>, <code class="docutils literal notranslate"><span class="pre">'cooling'</span></code>]</span>)</p></li>
<li><p><strong>source</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><code class="xref py py-class docutils literal notranslate"><span class="pre">HXSide</span></code></a></span>)</p></li>
<li><p><strong>load</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><code class="xref py py-class docutils literal notranslate"><span class="pre">HXSide</span></code></a></span>)</p></li>
<li><p><strong>standard</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
</ul>
</dd>
</dl>
</dd></dl>

</dd></dl>

<dl class="py class">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState">
<span class="property"><span class="k"><span class="pre">class</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">ReferenceState</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">rps_rated</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">m_dot_ref_rated</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">condition</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_capacity</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_cmp_ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_evap_sat_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_sat_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pressure_ratio</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_cond</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_evap</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">E_cmp_ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">E_cmp</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_isen</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_vol</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_rated_solved</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">True</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#ReferenceState"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.ReferenceState" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">object</span></code></p>
<p>Self-consistent compressor reference state.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>rps_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>m_dot_ref_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>condition</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a></span>)</p></li>
<li><p><strong>hp_capacity</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>V_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_evap_sat_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_cond_sat_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>pressure_ratio</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Q_cond</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Q_evap</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>E_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>E_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>eta_cmp_isen</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>eta_cmp_vol</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>eta_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_rated_solved</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p></li>
</ul>
</dd>
</dl>
<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.rps_rated">
<span class="sig-name descname"><span class="pre">rps_rated</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.rps_rated" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.m_dot_ref_rated">
<span class="sig-name descname"><span class="pre">m_dot_ref_rated</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.m_dot_ref_rated" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.condition">
<span class="sig-name descname"><span class="pre">condition</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><span class="pre">RatingCondition</span></a></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.condition" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.hp_capacity">
<span class="sig-name descname"><span class="pre">hp_capacity</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.hp_capacity" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.V_cmp_ref">
<span class="sig-name descname"><span class="pre">V_cmp_ref</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.V_cmp_ref" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.T_evap_sat_C">
<span class="sig-name descname"><span class="pre">T_evap_sat_C</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.T_evap_sat_C" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.T_cond_sat_C">
<span class="sig-name descname"><span class="pre">T_cond_sat_C</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.T_cond_sat_C" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.pressure_ratio">
<span class="sig-name descname"><span class="pre">pressure_ratio</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.pressure_ratio" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.Q_cond">
<span class="sig-name descname"><span class="pre">Q_cond</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.Q_cond" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.Q_evap">
<span class="sig-name descname"><span class="pre">Q_evap</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.Q_evap" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.E_cmp_ref">
<span class="sig-name descname"><span class="pre">E_cmp_ref</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.E_cmp_ref" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.E_cmp">
<span class="sig-name descname"><span class="pre">E_cmp</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.E_cmp" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.eta_cmp_isen">
<span class="sig-name descname"><span class="pre">eta_cmp_isen</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.eta_cmp_isen" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.eta_cmp_vol">
<span class="sig-name descname"><span class="pre">eta_cmp_vol</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.eta_cmp_vol" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.eta_cmp">
<span class="sig-name descname"><span class="pre">eta_cmp</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.eta_cmp" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.rps_rated_solved">
<span class="sig-name descname"><span class="pre">rps_rated_solved</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">bool</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">True</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.rps_rated_solved" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py property">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.cop">
<span class="property"><span class="k"><span class="pre">property</span></span><span class="w"> </span></span><span class="sig-name descname"><span class="pre">cop</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.cop" title="Link to this definition">¶</a></dt>
<dd><p>Load-side duty over compressor electrical input at the reference state.</p>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceState.__init__">
<span class="sig-name descname"><span class="pre">__init__</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">rps_rated</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">m_dot_ref_rated</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">condition</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_capacity</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_cmp_ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_evap_sat_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_sat_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pressure_ratio</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_cond</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_evap</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">E_cmp_ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">E_cmp</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_isen</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_vol</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_rated_solved</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">True</span></span></em><span class="sig-paren">)</span><a class="headerlink" href="#tmhp.reference_state.ReferenceState.__init__" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>rps_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>m_dot_ref_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>condition</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a></span>)</p></li>
<li><p><strong>hp_capacity</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>V_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_evap_sat_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_cond_sat_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>pressure_ratio</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Q_cond</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Q_evap</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>E_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>E_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>eta_cmp_isen</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>eta_cmp_vol</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>eta_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_rated_solved</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p></li>
</ul>
</dd>
</dl>
</dd></dl>

</dd></dl>

<dl class="py exception">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateError">
<span class="property"><span class="k"><span class="pre">exception</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">ReferenceStateError</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">message</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#ReferenceStateError"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.ReferenceStateError" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <code class="xref py py-class docutils literal notranslate"><span class="pre">ValueError</span></code></p>
<p>Rated capacity cannot be reached at the rating condition.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>message</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p>
</dd>
</dl>
<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateError.reason">
<span class="sig-name descname"><span class="pre">reason</span></span><span class="property"><span class="w"> </span><span class="p"><span class="pre">=</span></span><span class="w"> </span><span class="pre">'reference_capacity_inconsistent'</span></span><a class="headerlink" href="#tmhp.reference_state.ReferenceStateError.reason" title="Link to this definition">¶</a></dt>
<dd></dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.reference_state.ReferenceStateError.__init__">
<span class="sig-name descname"><span class="pre">__init__</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">message</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#ReferenceStateError.__init__"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.ReferenceStateError.__init__" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>message</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p>
</dd>
</dl>
</dd></dl>

</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.reference_state.rating_condition">
<span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">rating_condition</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">family</span></span></em>, <em class="sig-param"><span class="keyword-only-separator o"><abbr title="Keyword-only parameters separator (PEP 3102)"><span class="pre">*</span></abbr></span></em>, <em class="sig-param"><span class="n"><span class="pre">source</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">load</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">default_mode</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">overrides</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#rating_condition"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.rating_condition" title="Link to this definition">¶</a></dt>
<dd><p>Resolve a family’s rating condition, applying caller overrides.</p>
<p><code class="docutils literal notranslate"><span class="pre">source</span></code> / <code class="docutils literal notranslate"><span class="pre">load</span></code> build the model’s own heat-exchanger side for a mode
and an inlet temperature (rated UA, reference flow). <code class="docutils literal notranslate"><span class="pre">overrides</span></code> is a
complete <a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a>, or a mapping with any of <code class="docutils literal notranslate"><span class="pre">mode</span></code>,
<code class="docutils literal notranslate"><span class="pre">source_T_C</span></code>, <code class="docutils literal notranslate"><span class="pre">load_T_C</span></code> and <code class="docutils literal notranslate"><span class="pre">standard</span></code>. Changing <code class="docutils literal notranslate"><span class="pre">mode</span></code> switches
the defaults to that mode’s standard point.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>family</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>source</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'heating'</span></code>, <code class="docutils literal notranslate"><span class="pre">'cooling'</span></code>], <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><code class="xref py py-class docutils literal notranslate"><span class="pre">HXSide</span></code></a>]</span>)</p></li>
<li><p><strong>load</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code>[[<code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'heating'</span></code>, <code class="docutils literal notranslate"><span class="pre">'cooling'</span></code>], <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>], <a class="reference internal" href="#tmhp.reference_state.HXSide" title="tmhp.reference_state.HXSide"><code class="xref py py-class docutils literal notranslate"><span class="pre">HXSide</span></code></a>]</span>)</p></li>
<li><p><strong>default_mode</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'heating'</span></code>, <code class="docutils literal notranslate"><span class="pre">'cooling'</span></code>]</span>)</p></li>
<li><p><strong>overrides</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>] | <a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py function">
<dt class="sig sig-object py" id="tmhp.reference_state.solve_reference_state">
<span class="sig-prename descclassname"><span class="pre">tmhp.reference_state.</span></span><span class="sig-name descname"><span class="pre">solve_reference_state</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="keyword-only-separator o"><abbr title="Keyword-only parameters separator (PEP 3102)"><span class="pre">*</span></abbr></span></em>, <em class="sig-param"><span class="n"><span class="pre">ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_cmp_ref</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_capacity</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">condition</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_isen</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_vol</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_superheat</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_subcool</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_hx_min</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_min</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_max</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">cache_key</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../../_modules/tmhp/reference_state.html#solve_reference_state"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.reference_state.solve_reference_state" title="Link to this definition">¶</a></dt>
<dd><p>Solve the reference state at <code class="docutils literal notranslate"><span class="pre">condition</span></code>.</p>
<p>With <code class="docutils literal notranslate"><span class="pre">rps_rated=None</span></code> the speed delivering <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> is solved and
becomes the rated speed. With an explicit <code class="docutils literal notranslate"><span class="pre">rps_rated</span></code> the same state is
solved with the model’s efficiencies as given, so <code class="docutils literal notranslate"><span class="pre">m_dot_ref_rated</span></code> can
still be derived; <code class="docutils literal notranslate"><span class="pre">rps_rated</span></code> itself is then left as supplied.</p>
<p><code class="docutils literal notranslate"><span class="pre">cache_key</span></code> (hashable, describing the efficiency models) enables a
process-wide cache, so identical constructions solve once.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>V_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>hp_capacity</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>condition</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a></span>)</p></li>
<li><p><strong>eta_cmp_isen</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code></span>)</p></li>
<li><p><strong>eta_cmp_vol</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code></span>)</p></li>
<li><p><strong>eta_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code></span>)</p></li>
<li><p><strong>dT_superheat</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_subcool</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_hx_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>cache_key</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="#tmhp.reference_state.ReferenceState" title="tmhp.reference_state.ReferenceState"><code class="xref py py-class docutils literal notranslate"><span class="pre">ReferenceState</span></code></a></span></p>
</dd>
</dl>
</dd></dl>

</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 22, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="index.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Support modules</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="heat-transfer.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Heat transfer &amp; exchangers</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script>
      <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
      <script defer="defer" src="../../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../../_static/js/widgets/integration-diagrams.js?v=4f6155f3"></script></body>
</html>