<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Result keys - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Scope and limits" href="scope-and-limits.html" /><link rel="prev" title="Refrigerants and CoolProp" href="refrigerant-and-coolprop.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/concepts/result-keys.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Result keys" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/concepts/result-keys.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="analyze_steady returns a flat dict and analyze_dynamic a pandas.DataFrame whose columns are the same keys, one row per time step. This page lists every key the five released families return with th..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="analyze_steady returns a flat dict and analyze_dynamic a pandas.DataFrame whose columns are the same keys, one row per time step. This page lists every key the five released families return with th..." />

    <meta property="article:modified_time" content="2026-11-28T14:38:11+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Concepts</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#how-to-read-a-result">How to read a result</a></li>
<li><a class="reference internal" href="#status-and-flags">Status and flags</a></li>
<li><a class="reference internal" href="#request-capacity-and-part-load">Request, capacity and part load</a></li>
<li><a class="reference internal" href="#heat-rates">Heat rates</a></li>
<li><a class="reference internal" href="#electrical-power-and-cop">Electrical power and COP</a></li>
<li><a class="reference internal" href="#frost-and-defrost-ashp-ashpb">Frost and defrost (ASHP, ASHPB)</a></li>
<li><a class="reference internal" href="#compressor-and-cycle">Compressor and cycle</a></li>
<li><a class="reference internal" href="#air-side">Air side</a></li>
<li><a class="reference internal" href="#ground-and-source-water-loop">Ground and source-water loop</a></li>
<li><a class="reference internal" href="#tank-and-hot-water">Tank and hot water</a></li>
<li><a class="reference internal" href="#time">Time</a></li>
<li><a class="reference internal" href="#refrigerant-state-points">Refrigerant state points</a></li>
<li><a class="reference internal" href="#exergy">Exergy</a></li>
<li><a class="reference internal" href="#keys-that-appear-only-in-some-results">Keys that appear only in some results</a></li>
<li><a class="reference internal" href="#renamed-keys">Renamed keys</a></li>
<li><a class="reference internal" href="#checking-a-result-in-code">Checking a result in code</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Concepts</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Result keys</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="result-keys">
<h1>Result keys<a class="headerlink" href="#result-keys" title="Link to this heading">¶</a></h1>
<p><code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> returns a flat <code class="docutils literal notranslate"><span class="pre">dict</span></code> and <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> a
<code class="docutils literal notranslate"><span class="pre">pandas.DataFrame</span></code> whose columns are the same keys, one row per time step.
This page lists every key the five released families return with their
default options: what it means, its unit and sign, and which family carries
it. The model pages explain the physics behind a group of keys; this page is
the index.</p>
<section id="how-to-read-a-result">
<h2>How to read a result<a class="headerlink" href="#how-to-read-a-result" title="Link to this heading">¶</a></h2>
<ul class="simple">
<li><p><strong>The unit is in the key.</strong> <code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">[W]</span></code> is in watts, <code class="docutils literal notranslate"><span class="pre">T_tank_w</span> <span class="pre">[°C]</span></code> in
degrees Celsius, <code class="docutils literal notranslate"><span class="pre">dV_ou_a</span> <span class="pre">[m3/s]</span></code> in cubic metres per second. A key
without a bracket is a flag (<code class="docutils literal notranslate"><span class="pre">bool</span></code>), a name (<code class="docutils literal notranslate"><span class="pre">str</span></code>) or a plain ratio.</p></li>
<li><p><strong>Everything is a rate.</strong> Heat and power are in watts, never joules. In a
dynamic row they are means over the step, so energy is the column times
<code class="docutils literal notranslate"><span class="pre">dt_s</span></code>.</p></li>
<li><p><strong>Location, not role.</strong> Heat duties are named after the heat exchanger they
cross (<code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_ref_ou</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_ref_ground</span></code>) and are
never negative; <code class="docutils literal notranslate"><span class="pre">mode</span></code> says which of them is the condenser.</p></li>
<li><p><strong>The request is signed, the result is not.</strong> <code class="docutils literal notranslate"><span class="pre">Q_r_iu</span> <span class="pre">&lt;</span> <span class="pre">0</span></code> asks for
heating and <code class="docutils literal notranslate"><span class="pre">Q_r_iu</span> <span class="pre">&gt;</span> <span class="pre">0</span></code> for cooling; <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> repeats it as
given, <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code> is the magnitude delivered.</p></li>
<li><p><strong>Off is 0, undefined is NaN.</strong> An off or failed row has <code class="docutils literal notranslate"><span class="pre">hp_is_on</span> <span class="pre">==</span>
<span class="pre">False</span></code>, zero heat and power, and NaN for what does not exist without a
running cycle (COP, refrigerant states, efficiencies).
<code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> separates “not asked to run” (<code class="docutils literal notranslate"><span class="pre">&quot;none&quot;</span></code>) from “could not
run” (<a class="reference internal" href="failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a>).</p></li>
<li><p><strong>A row can be a time average.</strong> Below the minimum compressor speed a
steady result is the mean of on/off operation, and a boiler’s dynamic step
is the mean over a step in which the thermostat may have switched the
compressor. <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> is below 1 on such rows: rates are
means, temperatures, pressures and speed are those of the running machine.</p></li>
</ul>
<p>In the <em>Where</em> column a family name alone means the key is in both
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> and <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code>; <code class="docutils literal notranslate"><span class="pre">(s)</span></code> marks steady only, <code class="docutils literal notranslate"><span class="pre">(d)</span></code>
dynamic only; <code class="docutils literal notranslate"><span class="pre">all</span></code> is all five families in both. The families are ASHP
(<code class="xref py py-class docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>), GSHP
(<code class="xref py py-class docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code>), ASHPB
(<code class="xref py py-class docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>), GSHPB
(<code class="xref py py-class docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code>) and WSHPB
(<code class="xref py py-class docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code>).</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp</span><span class="w"> </span><span class="kn">import</span> <span class="n">AirSourceHeatPump</span>
</span><span data-line="2">
</span><span data-line="3"><span class="n">row</span> <span class="o">=</span> <span class="n">AirSourceHeatPump</span><span class="p">()</span><span class="o">.</span><span class="n">analyze_steady</span><span class="p">(</span><span class="n">Q_r_iu</span><span class="o">=-</span><span class="mi">9_000</span><span class="p">,</span> <span class="n">T0</span><span class="o">=-</span><span class="mf">15.0</span><span class="p">,</span> <span class="n">T_a_room</span><span class="o">=</span><span class="mf">20.0</span><span class="p">)</span>
</span><span data-line="4">
</span><span data-line="5"><span class="n">row</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span>      <span class="c1"># &quot;none&quot;: the unit runs</span>
</span><span data-line="6"><span class="n">row</span><span class="p">[</span><span class="s2">&quot;capacity_clamped&quot;</span><span class="p">]</span>    <span class="c1"># &quot;max&quot;: it delivers less than the 9 kW asked for</span>
</span><span data-line="7"><span class="n">row</span><span class="p">[</span><span class="s2">&quot;capacity_binding&quot;</span><span class="p">]</span>    <span class="c1"># &quot;compressor&quot;: the speed ceiling stops it</span>
</span><span data-line="8"><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_ref_iu [W]&quot;</span><span class="p">]</span>        <span class="c1"># heat delivered, about 4.4 kW</span>
</span><span data-line="9"><span class="n">row</span><span class="p">[</span><span class="s2">&quot;Q_unmet [W]&quot;</span><span class="p">]</span>         <span class="c1"># the rest of the request, about 4.6 kW</span>
</span></pre></div>
</div>
</section>
<section id="status-and-flags">
<h2>Status and flags<a class="headerlink" href="#status-and-flags" title="Link to this heading">¶</a></h2>
<p>Keys without a unit bracket are flags or names. Read these first: they say whether the numbers of the row
are an operating point, a reduced one, a time average, or placeholders.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">hp_is_on</span></code></p></td>
<td><p>all</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">True</span></code> when the compressor runs in this result (for a dynamic step: during any part of it).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">mode</span></code></p></td>
<td><p>all</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;heating&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;cooling&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;off&quot;</span></code>. The boilers only heat.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">converged</span></code></p></td>
<td><p>all</p></td>
<td><p>The operating point closed: heat exchangers and compressor speed. <code class="docutils literal notranslate"><span class="pre">False</span></code> on a failed request, together with <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">converged_rps</span></code></p></td>
<td><p>all</p></td>
<td><p>The compressor-speed solve met the duty inside <code class="docutils literal notranslate"><span class="pre">rps_min</span></code> … <code class="docutils literal notranslate"><span class="pre">rps_max</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code></p></td>
<td><p>all</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;none&quot;</span></code> or why a requested point has no operating point; the row then holds off-state placeholders. Values: <a class="reference internal" href="failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">capacity_clamped</span></code></p></td>
<td><p>all</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">None</span></code> when the request was met (and on an off or failed row); <code class="docutils literal notranslate"><span class="pre">&quot;min&quot;</span></code> when it was below the minimum-speed duty (the row is then the on/off mean, see <em>Request, capacity and part load</em>; ASHP and the boilers’ <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> also when it was below the smallest duty the compressor envelope admits, where the discharge-temperature limit refuses lower speeds); <code class="docutils literal notranslate"><span class="pre">&quot;max&quot;</span></code> when the unit delivers less than asked.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code></p></td>
<td><p>all</p></td>
<td><p>On a <code class="docutils literal notranslate"><span class="pre">&quot;max&quot;</span></code> row, the limit the next larger duty runs into: <code class="docutils literal notranslate"><span class="pre">&quot;compressor&quot;</span></code> (<code class="docutils literal notranslate"><span class="pre">rps_max</span></code>), <code class="docutils literal notranslate"><span class="pre">&quot;discharge_temperature&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;condensing_temperature&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;pressure_ratio&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;cycle&quot;</span></code> (ASHP, GSHP: a coil at the edge of the approach search), <code class="docutils literal notranslate"><span class="pre">&quot;outdoor_coil&quot;</span></code> (ASHPB), <code class="docutils literal notranslate"><span class="pre">&quot;source_heat_exchanger&quot;</span></code> (GSHPB, WSHPB), <code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code> (GSHP, GSHPB, WSHPB: the loop liquid at its freezing limit). <code class="docutils literal notranslate"><span class="pre">None</span></code> on every other row.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code></p></td>
<td><p>ASHP, GSHP (s), ASHPB (s), GSHPB (s), WSHPB (s)</p></td>
<td><p>A default compressor efficiency is evaluated outside the data of its maps at this point: the speeds 30–110 rev/s and the convex hull of the measured points in pressure ratio and evaporating saturation temperature (<code class="docutils literal notranslate"><span class="pre">T_ref_evap_sat</span> <span class="pre">[°C]</span></code>), which spans PR 1.44–12.67 and −30.2 to 25.1 °C. Outside it the maps are followed as they are, nothing is held, so the flag is common at ordinary points: every speed below 30 rev/s, which is most of part load with the 15 rev/s floor, and every speed above 110 rev/s. Scalar and user efficiencies give <code class="docutils literal notranslate"><span class="pre">False</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">discharge_control</span></code></p></td>
<td><p>all</p></td>
<td><p>The discharge-temperature control acted: suction superheat reduced, then wet suction, to hold <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>. See <code class="docutils literal notranslate"><span class="pre">dT_ref_superheat</span> <span class="pre">[K]</span></code> and <code class="docutils literal notranslate"><span class="pre">x_ref_cmp_in</span> <span class="pre">[-]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">pr_floor_active</span></code></p></td>
<td><p>GSHP, ASHPB</p></td>
<td><p>The pressure ratio was raised to the floor <code class="docutils literal notranslate"><span class="pre">PR_cycle_min</span></code> and the cycle solved there.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">indoor_heat_direction_valid</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>The indoor air receives heat in heating and gives it up in cooling (with a wet coil: sensible plus latent, net of the fan heat). <code class="docutils literal notranslate"><span class="pre">False</span></code> makes <code class="docutils literal notranslate"><span class="pre">cop_sys</span> <span class="pre">[-]</span></code> NaN.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ou_fan_flow_min_limit</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>The outdoor fan runs at its smallest airflow (ASHPB: <code class="docutils literal notranslate"><span class="pre">dV_fan_a_min</span></code>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ou_fan_flow_max_limit</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>The outdoor fan runs at its largest airflow (ASHPB: <code class="docutils literal notranslate"><span class="pre">dV_fan_a_max</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">iu_fan_flow_min_limit</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>The indoor fan runs at its smallest airflow.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">iu_fan_flow_max_limit</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>The indoor fan runs at its largest airflow.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="request-capacity-and-part-load">
<h2>Request, capacity and part load<a class="headerlink" href="#request-capacity-and-part-load" title="Link to this heading">¶</a></h2>
<p>What was asked for, what was delivered, and how a request outside the modulation range was answered.
<code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> is the one key that tells a time-averaged row from a continuous one.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code></p></td>
<td><p>all</p></td>
<td><p>The duty asked for, with the sign it was given (<code class="docutils literal notranslate"><span class="pre">Q_r_iu</span></code>: negative heating, positive cooling; boilers: positive), on every row. For ASHP and GSHP it is refrigerant-side coil heat, the basis of <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code>: in cooling the coil’s total heat (sensible plus latent with a wet coil), before the indoor fan’s heat – not the net heat the room receives (ASHP: <code class="docutils literal notranslate"><span class="pre">Q_room_sensible</span> <span class="pre">[W]</span></code>). An ASHP asked with <code class="docutils literal notranslate"><span class="pre">request_basis=&quot;sensible&quot;</span></code> is the exception: the request is then that net sensible heat, and the row says so (<code class="docutils literal notranslate"><span class="pre">request_basis</span></code>). A boiler’s <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code>: the <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span></code> argument. A boiler’s dynamic step: <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> when the thermostat called the compressor during the step (whether it ran or failed), 0 when it did not; the duty asked for over the whole step is <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> times <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>. On a <code class="docutils literal notranslate"><span class="pre">&quot;max&quot;</span></code> row compare it with the heat delivered (<code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code>; <code class="docutils literal notranslate"><span class="pre">Q_room_sensible</span> <span class="pre">[W]</span></code> where <code class="docutils literal notranslate"><span class="pre">request_basis</span></code> is <code class="docutils literal notranslate"><span class="pre">&quot;sensible&quot;</span></code>) for the shortfall.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_unmet</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Part of the request not delivered, ≥ 0, on the basis of <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> (refrigerant-side coil heat, <code class="docutils literal notranslate"><span class="pre">Q_request</span></code> less <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span></code>; with <code class="docutils literal notranslate"><span class="pre">request_basis</span> <span class="pre">==</span> <span class="pre">&quot;sensible&quot;</span></code> the room’s net sensible heat, <code class="docutils literal notranslate"><span class="pre">Q_request</span></code> less <code class="docutils literal notranslate"><span class="pre">Q_room_sensible</span></code>, zero within the tolerance the request is matched to, 1e-4 of it). Sum it times the time step for a schedule’s unmet energy.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">request_basis</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>What <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> and <code class="docutils literal notranslate"><span class="pre">Q_unmet</span> <span class="pre">[W]</span></code> are: <code class="docutils literal notranslate"><span class="pre">&quot;total&quot;</span></code> (default), refrigerant-side heat of the indoor coil, or <code class="docutils literal notranslate"><span class="pre">&quot;sensible&quot;</span></code>, the net sensible heat of the room air, as the <code class="docutils literal notranslate"><span class="pre">request_basis</span></code> argument of <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> / <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> asked. Every other key means the same on either basis: <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code> and <code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code> are coil heat. On every row, off ones included.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">request_solves</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Only on a row asked with <code class="docutils literal notranslate"><span class="pre">request_basis=&quot;sensible&quot;</span></code> (a run on that basis has the column, a total-basis row or run does not): the number of total-basis solves the search of the request took, an integer – what the row cost, in solves of the default basis. 0 for a zero request, which is not searched; otherwise 1 to 12, the search’s budget. A row short of its request away from the ceiling (<code class="docutils literal notranslate"><span class="pre">Q_unmet</span> <span class="pre">[W]</span></code> above zero, <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span></code> not <code class="docutils literal notranslate"><span class="pre">&quot;max&quot;</span></code>) that took all twelve is one no duty tried had the request for (<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>, <em>A request on the room’s sensible load</em>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code></p></td>
<td><p>all</p></td>
<td><p>On a <code class="docutils literal notranslate"><span class="pre">&quot;max&quot;</span></code> row, the duty delivered (the ceiling); in a boiler’s dynamic step the running machine’s, not the step average (<code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code> is <code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code> times <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>). NaN on every other row.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP, ASHPB (s), GSHPB (s), WSHPB (s)</p></td>
<td><p>On a <code class="docutils literal notranslate"><span class="pre">&quot;min&quot;</span></code> row, the duty of continuous operation at the minimum speed (or at the smallest duty the compressor envelope admits, where that is larger: the discharge-temperature limit refuses the speeds below it). NaN otherwise.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">PLR_request</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Requested duty over <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code>, on every row.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">PLR_delivered</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Delivered duty over <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> (0 on an off or failed row).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">capacity_ratio</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP, ASHPB (s), GSHPB (s), WSHPB (s)</p></td>
<td><p>Request over the minimum-speed duty (the <em>CR</em> of EN 14825); 1 on a row that does not cycle, 0 when off.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">part_load_factor</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP, ASHPB (s), GSHPB (s), WSHPB (s)</p></td>
<td><p>Mean COP over the continuous minimum-speed COP on a cycling row (EN 14825 degradation); 1 otherwise.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Share of the time the compressor runs. Steady: 1, or below 1 on a <code class="docutils literal notranslate"><span class="pre">&quot;min&quot;</span></code> row. Boiler dynamic steps: the part of the step the thermostat kept the compressor on. Heat, flow and power of such a row are means over the whole period; temperatures, pressures and speed are those of the running machine.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">hp_starts</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Number of compressor starts inside the step (boiler dynamic steps).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;condensing_limit&quot;</span></code> on a step in which the compressor envelope stopped the run, or kept it at the duty that holds the water around the coil at the envelope stop, while the thermostat called (or a minimum run time held it): the tank temperature at which the nameplate duty would condense above <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>. It is a normal end of the run, not a failure (<code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> stays <code class="docutils literal notranslate"><span class="pre">&quot;none&quot;</span></code>); the row’s heat and power are the step means. <code class="docutils literal notranslate"><span class="pre">&quot;boiling_limit&quot;</span></code> when the 100 °C cut-out did so. <code class="docutils literal notranslate"><span class="pre">None</span></code> on every other step.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">reduced_duty_fraction</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Only on the rows of a boiler built with <code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code>: the part of the step the compressor ran at reduced duty on the condensing limit, past the tank temperature at which the nameplate duty condenses on <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> (part of <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>; 0 on a step that did not). Such a step has <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code> and <code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temperature&quot;</span></code>; its rates are the means of the full-duty and the reduced stretch, its temperatures, pressures and speed those of the stretch that ran longer.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Only on the rows of a boiler built with <code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code>. Reduced-duty charging applies where the condensing limit governs the whole stretch from the nameplate cut-out to the charging limit, which is checked once per source state with three cycles (<a class="reference internal" href="../developer/reference-operating-limits.html#reduced-duty-charging"><span class="std std-ref">operating-limits reference</span></a>). Where it does not, the step is solved exactly as <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> solves it, and on the rows in which the nameplate cut-out then acted (<code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_limit&quot;</span></code>) this key names what withheld the charging: the <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> of the cycle that was held below the limit’s duty (<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;pressure_ratio&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;outdoor_coil&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;discharge_temperature&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;compressor&quot;</span></code> for the speed ceiling), the <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> of the cycle that did not run (<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;discharge_temp_above_max&quot;</span></code>), <code class="docutils literal notranslate"><span class="pre">&quot;no_smaller_duty&quot;</span></code> where no continuous duty below the nameplate runs, or <code class="docutils literal notranslate"><span class="pre">&quot;cycle&quot;</span></code> where there is no name to give: the stretch had qualified but a cycle of the step itself had no operating point, missed the duty its stretch was integrated with by more than 0.1 % (less or more), or named another limit as holding it; or a cycle of the check did not run without a <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>, or has <code class="docutils literal notranslate"><span class="pre">&quot;cycle&quot;</span></code> as its <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code>. The value does not say which of these it was, nor which limit. Where it comes from the step’s own cycle, which steps carry it depends on where their cycles land, so the charge can then depend on the step size. <code class="docutils literal notranslate"><span class="pre">None</span></code> on every other row, a stop at the boiling point (<code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span> <span class="pre">==</span> <span class="pre">&quot;boiling_limit&quot;</span></code>) included.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_cycling_loss</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP, ASHPB (s), GSHPB (s), WSHPB (s)</p></td>
<td><p>Mean electrical power drawn beyond <code class="docutils literal notranslate"><span class="pre">capacity_ratio</span></code> times the continuous power: the cost of on/off operation. 0 on a row that does not cycle.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="heat-rates">
<h2>Heat rates<a class="headerlink" href="#heat-rates" title="Link to this heading">¶</a></h2>
<p><code class="docutils literal notranslate"><span class="pre">Q_ref_*</span></code> are refrigerant-side duties named by <em>where</em> the heat exchanger is, always ≥ 0: in heating the
indoor unit or tank is the condenser, in cooling the indoor unit is the evaporator. Stream keys
(<code class="docutils literal notranslate"><span class="pre">Q_a_*</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_tank_w_*</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_mix_*</span></code>) are enthalpy flows <code class="docutils literal notranslate"><span class="pre">ṁ</span> <span class="pre">c</span> <span class="pre">(T</span> <span class="pre">−</span> <span class="pre">T0)</span></code> counted from the outdoor
temperature of the row and can be negative; only their differences are heat rates.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Indoor-coil duty on the refrigerant side, before indoor-fan heat: heat delivered in heating, heat removed in cooling. All sensible for a dry coil; with <code class="docutils literal notranslate"><span class="pre">RH_room</span></code> given (ASHP) the sum of <code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">[W]</span></code> and <code class="docutils literal notranslate"><span class="pre">Q_iu_latent</span> <span class="pre">[W]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_ou</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Outdoor-coil duty: heat absorbed from outdoor air in heating (and by the boiler), rejected to it in cooling.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Heat the condenser delivers to the tank water.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_ground</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Duty of the heat exchanger between refrigerant and ground-loop fluid: absorbed in heating, rejected in cooling.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_water</span> <span class="pre">[W]</span></code></p></td>
<td><p>WSHPB</p></td>
<td><p>Duty of the evaporator on the source-water loop: WSHPB’s counterpart of <code class="docutils literal notranslate"><span class="pre">Q_ref_ground</span> <span class="pre">[W]</span></code>, named by location like every heat duty.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_bhe</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Heat taken from the ground (or source water) by the loop: positive when extracted, negative when rejected in cooling. Differs from <code class="docutils literal notranslate"><span class="pre">Q_ref_ground</span></code>/<code class="docutils literal notranslate"><span class="pre">Q_ref_water</span></code> by the pump heat <code class="docutils literal notranslate"><span class="pre">E_pmp</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ou_a</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB</p></td>
<td><p>Heat the outdoor air gives up across the coil (air-side counterpart of <code class="docutils literal notranslate"><span class="pre">Q_ref_ou</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_a_iu_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Enthalpy flow of the air entering the indoor unit, from <code class="docutils literal notranslate"><span class="pre">T0</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_a_iu_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Enthalpy flow of the dry air leaving the indoor unit (after the fan), from <code class="docutils literal notranslate"><span class="pre">T0</span></code>. <code class="docutils literal notranslate"><span class="pre">Q_a_iu_out</span> <span class="pre">−</span> <span class="pre">Q_a_iu_in</span></code> is the sensible heat the room receives (negative in cooling): the coil’s sensible heat with the indoor fan’s heat counted, <code class="docutils literal notranslate"><span class="pre">∓Q_room_sensible</span></code>. With a wet coil the latent heat <code class="docutils literal notranslate"><span class="pre">Q_iu_latent</span></code> is not in it.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Sensible heat across the indoor coil, air side, before the indoor fan: air heat capacity rate times <code class="docutils literal notranslate"><span class="pre">|T_iu_a_in</span> <span class="pre">−</span> <span class="pre">T_iu_a_mid|</span></code>, ≥ 0. All of the coil heat for a dry coil and in heating.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_iu_latent</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Latent heat the indoor coil takes from the room air in cooling: <code class="docutils literal notranslate"><span class="pre">m_dot_iu_condensate</span> <span class="pre">[kg/s]</span></code> times the latent heat of water at the evaporating temperature. 0 unless <code class="docutils literal notranslate"><span class="pre">RH_room</span></code> is given and the coil is below the room air’s dew point. <code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">+</span> <span class="pre">Q_iu_latent</span></code> equals <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code> within the coil solver’s tolerance (1e-5 of the duty).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_room_sensible</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Net sensible heat the room air gives up in cooling (<code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">−</span> <span class="pre">E_iu_fan</span></code>) or receives in heating (<code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">+</span> <span class="pre">E_iu_fan</span></code>): the coil’s sensible heat with the indoor fan’s heat counted, the magnitude of <code class="docutils literal notranslate"><span class="pre">Q_a_iu_out</span> <span class="pre">−</span> <span class="pre">Q_a_iu_in</span></code>. Negative in cooling where the fan heat exceeds the coil’s sensible cooling. This, not <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code>, is the sensible load a zone model takes off its air node; the moisture it loses is <code class="docutils literal notranslate"><span class="pre">m_dot_iu_condensate</span> <span class="pre">[kg/s]</span></code>. With <code class="docutils literal notranslate"><span class="pre">request_basis=&quot;sensible&quot;</span></code> it is what the request is matched with (<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>, <em>A request on the room’s sensible load</em>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_tank_loss</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Heat lost through the tank wall to its surroundings (<code class="docutils literal notranslate"><span class="pre">T_sur</span></code>); 0 in <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_tank_w_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB</p></td>
<td><p>Enthalpy flow of the make-up water entering the tank, from <code class="docutils literal notranslate"><span class="pre">T0</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_tank_w_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB, GSHPB (d), WSHPB (d)</p></td>
<td><p>Enthalpy flow of the hot water leaving the tank, from <code class="docutils literal notranslate"><span class="pre">T0</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_mix_sup_w_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB</p></td>
<td><p>Enthalpy flow of the mains water entering the mixing valve, from <code class="docutils literal notranslate"><span class="pre">T0</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_mix_w_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB</p></td>
<td><p>Enthalpy flow of the mixed water delivered to the tap, from <code class="docutils literal notranslate"><span class="pre">T0</span></code>; 0 when nothing is drawn.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_dhw_request</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Hot-water heat the step was asked for: scheduled draw at the set point <code class="docutils literal notranslate"><span class="pre">T_mix_w_out</span></code>, counted from the mains temperature.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_dhw_unmet</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Part of <code class="docutils literal notranslate"><span class="pre">Q_dhw_request</span></code> not delivered, ≥ 0 (water left below the set point, or a level-varying tank cut the draw).</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="electrical-power-and-cop">
<h2>Electrical power and COP<a class="headerlink" href="#electrical-power-and-cop" title="Link to this heading">¶</a></h2>
<p>All <code class="docutils literal notranslate"><span class="pre">E_*</span></code> are electrical input, ≥ 0, and 0 on an off row. COPs are NaN on an off or failed row, never 0.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>all</p></td>
<td><p>Compressor electrical input (refrigerant work over <code class="docutils literal notranslate"><span class="pre">eta_cmp</span> <span class="pre">[-]</span></code>; with the default efficiencies the inverter input, drive loss included; on a cycling or frosting row, the mean including that loss).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_cmp_ref</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Work the compressor does on the refrigerant, <code class="docutils literal notranslate"><span class="pre">ṁ</span> <span class="pre">(h_cmp_out</span> <span class="pre">−</span> <span class="pre">h_cmp_in)</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">E_cmp_loss</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">−</span> <span class="pre">E_cmp_ref</span></code>: electro-mechanical loss, plus the on/off loss on a cycling row.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_ou_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Outdoor-fan electrical input.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">E_iu_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Indoor-fan electrical input. Its heat is in the air leaving the indoor unit.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Source-loop pump electrical input. It warms the loop fluid.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">E_cmp_plus_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">+</span> <span class="pre">E_pmp</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_tot</span> <span class="pre">[W]</span></code></p></td>
<td><p>all</p></td>
<td><p>Whole electrical input of the row: compressor plus the family’s fans or pump (and subsystem loads in composed variants).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">cop_ref</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Refrigerant-side COP: the delivered duty (<code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span></code> or <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span></code>) over <code class="docutils literal notranslate"><span class="pre">E_cmp</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">cop_sys</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>System COP. Boilers: <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">/</span> <span class="pre">E_tot</span></code>. ASHP, GSHP: heat the room air receives or gives up, <code class="docutils literal notranslate"><span class="pre">|Q_a_iu_out</span> <span class="pre">−</span> <span class="pre">Q_a_iu_in|</span></code>, over <code class="docutils literal notranslate"><span class="pre">E_tot</span></code> (indoor-fan heat counted once, on the air). ASHP with a wet coil: <code class="docutils literal notranslate"><span class="pre">Q_room_sensible</span> <span class="pre">+</span> <span class="pre">Q_iu_latent</span></code> over <code class="docutils literal notranslate"><span class="pre">E_tot</span></code>.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="frost-and-defrost-ashp-ashpb">
<h2>Frost and defrost (ASHP, ASHPB)<a class="headerlink" href="#frost-and-defrost-ashp-ashpb" title="Link to this heading">¶</a></h2>
<p>Present on every ASHP and ASHPB row; neutral (0 or 1) in cooling, above the frosting limit and with <code class="docutils literal notranslate"><span class="pre">defrost=False</span></code>. In an ASHPB dynamic frame <code class="docutils literal notranslate"><span class="pre">E_defrost</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_defrost</span></code> and the two frost-free rates are step averages like the other rates. See <a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a> and <a class="reference internal" href="../models/ashpb.html"><span class="doc">Air-source heat pump boiler (ASHPB)</span></a>.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">defrost_fraction</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Fraction of the compressor’s runtime spent defrosting.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">frost_capacity_factor</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Heating-capacity multiplier of the frosted coil, defrost time included; 1 without frost.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">frost_power_factor</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Input-power multiplier of the frosted coil; 1 without frost.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_defrost</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Mean compressor power spent defrosting (part of <code class="docutils literal notranslate"><span class="pre">E_cmp</span></code>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_defrost</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Mean heat a reverse-cycle defrost takes from the room (ASHP) or from the tank water (ASHPB).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_iu_frost_free</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Indoor-coil duty of the frost-free cycle the row was solved at.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_tank_frost_free</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB</p></td>
<td><p>Condenser duty of the frost-free cycle the row was solved at; equal to <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code> without frost.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_tot_frost_free</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Electrical input of that frost-free cycle.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">RH_out</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Outdoor relative humidity the frost correction used (fraction); NaN where no correction applies.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="compressor-and-cycle">
<h2>Compressor and cycle<a class="headerlink" href="#compressor-and-cycle" title="Link to this heading">¶</a></h2>
<p>Values of the running machine. On an off row speeds and flows are 0 and efficiencies NaN.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">cmp_rpm</span> <span class="pre">[rpm]</span></code></p></td>
<td><p>all</p></td>
<td><p>Compressor speed (<code class="docutils literal notranslate"><span class="pre">cmp_rpm</span> <span class="pre">[rpm]</span> <span class="pre">/</span> <span class="pre">60</span></code> in revolutions per second, the unit of <code class="docutils literal notranslate"><span class="pre">rps_min</span></code> and <code class="docutils literal notranslate"><span class="pre">rps_max</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">n_star</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Compressor speed over the rated speed <code class="docutils literal notranslate"><span class="pre">rps_rated</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">pr_cmp</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Compressor pressure ratio, discharge over suction pressure.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Isentropic efficiency at this point.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">eta_cmp_vol</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Volumetric efficiency at this point.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">eta_cmp</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Motor, mechanical and drive efficiency at this point: refrigerant work over <code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> is <code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">[W]</span></code>. With the default efficiencies it includes the inverter, so <code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">[W]</span></code> is the inverter input.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">m_dot_ref</span> <span class="pre">[kg/s]</span></code></p></td>
<td><p>all</p></td>
<td><p>Refrigerant mass flow (a mean on a cycling row).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">rho_ref_cmp_in</span> <span class="pre">[kg/m3]</span></code></p></td>
<td><p>all</p></td>
<td><p>Refrigerant density at the compressor suction.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dT_ref_superheat</span> <span class="pre">[K]</span></code></p></td>
<td><p>all</p></td>
<td><p>Suction superheat the cycle ran at: the set value, capped by the evaporator approach, or reduced by the discharge control. 0 with wet suction.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_ref_cmp_in</span> <span class="pre">[-]</span></code></p></td>
<td><p>all</p></td>
<td><p>Suction vapour quality: 1 for dry suction, below 1 (down to <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>) when the discharge control uses wet suction.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="air-side">
<h2>Air side<a class="headerlink" href="#air-side" title="Link to this heading">¶</a></h2>
<p><code class="docutils literal notranslate"><span class="pre">T0</span></code> is the outdoor (dead-state) temperature of the row.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span> <span class="pre">[°C]</span></code></p></td>
<td><p>all</p></td>
<td><p>Outdoor air temperature given for the row; also the reference temperature of enthalpy and exergy flows.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_room</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Room air temperature given for the row.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">RH_room</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Room relative humidity the wet indoor coil was solved with (fraction): the <code class="docutils literal notranslate"><span class="pre">RH_room</span></code> given for a cooling row. NaN where none applies (not given, heating, a row not asked to cool).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">w_iu_a_in</span> <span class="pre">[kg/kg]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Humidity ratio of the air entering the indoor coil [kg water per kg dry air]: room air at <code class="docutils literal notranslate"><span class="pre">T_a_room</span></code> and <code class="docutils literal notranslate"><span class="pre">RH_room</span></code>, one standard atmosphere. NaN without <code class="docutils literal notranslate"><span class="pre">RH_room</span> <span class="pre">[-]</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">w_iu_a_out</span> <span class="pre">[kg/kg]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Humidity ratio of the air leaving the indoor coil, and the unit (the fan does not change it): the supply air’s. Equal to <code class="docutils literal notranslate"><span class="pre">w_iu_a_in</span></code> where the coil is dry or the unit off; NaN without <code class="docutils literal notranslate"><span class="pre">RH_room</span> <span class="pre">[-]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SHR_iu</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Sensible heat ratio of the indoor coil, <code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">/</span> <span class="pre">(Q_iu_sensible</span> <span class="pre">+</span> <span class="pre">Q_iu_latent)</span></code>: 1 for a dry coil and in heating, below 1 where the coil condenses water, NaN on an off row. The coil’s own ratio (gross); a catalogue’s is usually net of the fan heat.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">m_dot_iu_condensate</span> <span class="pre">[kg/s]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Water the indoor coil condenses out of the room air: the air’s dry mass flow times <code class="docutils literal notranslate"><span class="pre">w_iu_a_in</span> <span class="pre">−</span> <span class="pre">w_iu_a_out</span></code> (a mean on a cycling row). 0 for a dry coil.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_ou_a_in</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Air entering the outdoor coil (equals <code class="docutils literal notranslate"><span class="pre">T0</span></code>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_ou_a_mid</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Air leaving the outdoor coil, before the fan.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_ou_a_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Air leaving the outdoor unit, fan heat included.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_iu_a_in</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Air entering the indoor coil (equals <code class="docutils literal notranslate"><span class="pre">T_a_room</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_iu_a_mid</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Air leaving the indoor coil, before the fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_iu_a_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Supply air, fan heat included.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dV_ou_a</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Outdoor airflow, a volume at the coil inlet temperature (a mean on a cycling row).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_iu_a</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Indoor airflow, a volume at the coil inlet temperature (a mean on a cycling row).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">v_ou_a</span> <span class="pre">[m/s]</span></code></p></td>
<td><p>ASHP, ASHPB</p></td>
<td><p>Face velocity at the outdoor coil.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">v_iu_a</span> <span class="pre">[m/s]</span></code></p></td>
<td><p>ASHP, GSHP</p></td>
<td><p>Face velocity at the indoor coil.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UA_ou</span> <span class="pre">[W/K]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Outdoor-coil conductance at this airflow.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NTU_ou</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Outdoor-coil number of transfer units at this airflow.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">epsilon_ou</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Outdoor-coil effectiveness.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span> <span class="pre">[W/K]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Rated indoor-coil conductance of the machine (echo of the model value).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">indoor_approach</span> <span class="pre">[K]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Temperature difference between room air and refrigerant saturation the indoor coil ran at.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_iu_HX_available</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Heat the indoor coil transfers at the solved approach (running machine).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_iu_ref_required</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Refrigerant duty the indoor coil has to carry (running machine). A requirement of the solved cycle, not the caller’s request (that is <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">iu_hx_capacity_margin</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Available minus required indoor-coil heat at the solved airflow; 0 when balanced.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">iu_hx_min_flow_margin</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>The same margin at the smallest indoor airflow.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">iu_hx_max_flow_margin</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>The same margin at the largest indoor airflow.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="ground-and-source-water-loop">
<h2>Ground and source-water loop<a class="headerlink" href="#ground-and-source-water-loop" title="Link to this heading">¶</a></h2>
<p>The loop fluid is named from the borehole’s side: <code class="docutils literal notranslate"><span class="pre">T_bhe_f_in</span></code> <em>enters the borehole</em>, i.e. leaves the heat
pump (the coldest fluid in heating); <code class="docutils literal notranslate"><span class="pre">T_bhe_f_out</span></code> leaves the borehole and enters the heat pump. WSHPB
reuses these names for its source-water coil.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Ts</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Undisturbed ground temperature (WSHPB: source-water temperature) of the model or step.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Borehole-wall temperature. Dynamic: the ground response to the load history. <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> without <code class="docutils literal notranslate"><span class="pre">T_bhe_wall</span></code>: the wall temperature that returns fluid at the given source temperature, back-calculated from the load, not a ground response. WSHPB: the source-water temperature.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Mean loop-fluid temperature, <code class="docutils literal notranslate"><span class="pre">(T_bhe_f_in</span> <span class="pre">+</span> <span class="pre">T_bhe_f_out)</span> <span class="pre">/</span> <span class="pre">2</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f_in</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Fluid entering the borehole = leaving the heat pump: the temperature the freezing limit of the loop liquid applies to. Step mean in a dynamic boiler row.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Fluid leaving the borehole = entering the heat pump.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f_running</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHPB (d), WSHPB (d)</p></td>
<td><p>Mean loop-fluid temperature while the compressor runs (NaN on a step without a run).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f_in_running</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHPB (d), WSHPB (d)</p></td>
<td><p>Fluid leaving the heat pump while the compressor runs: the coldest loop temperature of the step.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f_out_running</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHPB (d), WSHPB (d)</p></td>
<td><p>Fluid entering the heat pump while the compressor runs: what the step’s cycle was solved against.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_bhe_wall</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHP (s)</p></td>
<td><p>Echo of the <code class="docutils literal notranslate"><span class="pre">T_bhe_wall</span></code> argument; NaN when it was not given.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dV_bhe_f</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Loop volume flow (total, all boreholes).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_flow</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Loop volume flow as the ground-flow controller set it.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ground_flow_ratio</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Loop flow over the reference flow <code class="docutils literal notranslate"><span class="pre">ground_flow_ref_lpm</span></code> (0 when off).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_flow_control</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;constant&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;optimal_power&quot;</span></code>: how the loop flow was chosen.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ground_flow_at_min</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The loop flow sits on its lower limit.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_flow_at_max</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The loop flow sits on its upper limit.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">m_dot_borehole</span> <span class="pre">[kg/s]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Mass flow through one borehole (a mean on a cycling row).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">R_b_eff</span> <span class="pre">[mK/W]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Borehole thermal resistance used at this flow.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UA_ground</span> <span class="pre">[W/K]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Conductance of the fluid-to-refrigerant heat exchanger at this flow.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UA_ground_rated</span> <span class="pre">[W/K]</span></code></p></td>
<td><p>GSHP</p></td>
<td><p>Its rated value (echo of the model value).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ground_approach</span> <span class="pre">[K]</span></code></p></td>
<td><p>GSHP; GSHPB (s) with <code class="docutils literal notranslate"><span class="pre">ground_flow_control=&quot;optimal_power&quot;</span></code></p></td>
<td><p>Temperature difference between the loop fluid and the refrigerant saturation the ground-side heat exchanger ran at.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_balance</span></code></p></td>
<td><p>GSHP</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;equality&quot;</span></code> when the ground-side heat exchanger carries exactly the duty; <code class="docutils literal notranslate"><span class="pre">&quot;slack_floor&quot;</span></code> when the pressure-ratio floor leaves it oversized.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_HX_available</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Heat the ground-side heat exchanger transfers at the solved approach (running machine).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_required</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Refrigerant duty it has to carry (running machine): the source-side heat the solved cycle needs, not the caller’s request (that is <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">hx_capacity_margin</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_HX_available</span> <span class="pre">−</span> <span class="pre">Q_ref_required</span></code>; 0 when balanced.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">hx_capacity_ratio</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_HX_available</span> <span class="pre">/</span> <span class="pre">Q_ref_required</span></code>; NaN when off.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">hx_feasible</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The ground-side heat exchanger balance closed (margin within tolerance).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">source_hx_residual</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP, GSHPB, WSHPB</p></td>
<td><p>Closure residual of the source-side heat exchanger (ground loop, source water): the refrigerant duty minus the heat the exchanger carries at the solved approach, ≈ 0 on a solved point (GSHP in cooling: the ground-side condenser). The pair of <code class="docutils literal notranslate"><span class="pre">tank_hx_residual</span> <span class="pre">[W]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">pump_speed_ratio</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Pump speed over its reference speed; NaN unless the hydraulic pump model is on.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">pump_efficiency</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Pump efficiency used; NaN when off.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ground_pressure_drop</span> <span class="pre">[Pa]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Loop pressure drop; NaN unless the hydraulic pump model is on.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_pressure_drop_bhe</span> <span class="pre">[Pa]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Its borehole part.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ground_pressure_drop_aux</span> <span class="pre">[Pa]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Its part outside the boreholes (<code class="docutils literal notranslate"><span class="pre">dp_aux_ref</span></code>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_pressure_drop_total</span> <span class="pre">[Pa]</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Same value as <code class="docutils literal notranslate"><span class="pre">ground_pressure_drop</span> <span class="pre">[Pa]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">approach_solver_success</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The coupled ground-flow solve found the ground approach (<code class="docutils literal notranslate"><span class="pre">False</span></code> when that solver is not used).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">approach_at_bound</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The solved ground approach sits on a bound of its search band.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">flow_optimizer_success</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The flow optimiser of <code class="docutils literal notranslate"><span class="pre">ground_flow_control=&quot;optimal_power&quot;</span></code> succeeded (<code class="docutils literal notranslate"><span class="pre">False</span></code> otherwise).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">flow_optimizer_nfev</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>Number of flow candidates it evaluated.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">flow_bound_active</span></code></p></td>
<td><p>GSHP, GSHPB</p></td>
<td><p>The optimal flow sits on a flow limit.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="tank-and-hot-water">
<h2>Tank and hot water<a class="headerlink" href="#tank-and-hot-water" title="Link to this heading">¶</a></h2>
<p>Boiler families. Flows are step means in a dynamic row. A stream that does not flow reports 0 for its flow, its
enthalpy flow and its exergy flow, and NaN for its temperature (there is no water to have one), in the three
boilers alike: on a step without a draw <code class="docutils literal notranslate"><span class="pre">dV_mix_w_out</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_mix_w_out</span></code> and <code class="docutils literal notranslate"><span class="pre">X_mix_w_out</span></code> are 0 and
<code class="docutils literal notranslate"><span class="pre">T_mix_w_out</span></code> is NaN. (ASHPB used to report that heat and exergy as NaN, GSHPB and WSHPB the valve’s set point
as the temperature.)</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_tank_w</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Tank water temperature: the argument in <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code>, the end-of-step temperature in a dynamic row.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_tank_w_in</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Temperature of the make-up water entering the tank: the mains water, or the preheated water of a variant that preheats it (solar thermal).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_sup_w</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHPB</p></td>
<td><p>Mains water temperature, before any preheating; the same as <code class="docutils literal notranslate"><span class="pre">T_tank_w_in</span> <span class="pre">[°C]</span></code> without one.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_mix_w_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Temperature of the water delivered by the mixing valve; NaN when nothing is drawn.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_mix_w_out</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Mixed hot water delivered to the tap. This and the three flows below are 0 when the water does not flow.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dV_mix_sup_w_in</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Mains water entering the mixing valve.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_tank_w_out</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Hot water leaving the tank.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dV_tank_w_in</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>ASHPB, GSHPB, WSHPB</p></td>
<td><p>Make-up water entering the tank.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">tank_level</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (s), GSHPB, WSHPB</p></td>
<td><p>Tank fill level, 1 = full.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dT_ref_tank</span> <span class="pre">[K]</span></code></p></td>
<td><p>ASHPB (s), GSHPB, WSHPB</p></td>
<td><p>Condensing approach the cycle ran at: condensing temperature minus tank temperature.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">tank_hx_residual</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (s), GSHPB, WSHPB</p></td>
<td><p>Imbalance left in the tank heat-exchanger closure; 0 unless it could not be bracketed.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span> <span class="pre">[W/K]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Tank heat-exchanger conductance (echo of the model value).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">C_w_tank</span> <span class="pre">[W/K]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Heat-capacity flow of the water pumped through the condenser; NaN for a coil immersed in the tank (no <code class="docutils literal notranslate"><span class="pre">m_dot_w</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">epsilon_tank_hx</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (s)</p></td>
<td><p>Effectiveness of the condenser against that water flow; NaN for an immersed coil.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="time">
<h2>Time<a class="headerlink" href="#time" title="Link to this heading">¶</a></h2>
<p>Every dynamic frame carries the time of its rows; the index stays the step number. Row <code class="docutils literal notranslate"><span class="pre">i</span></code> covers
<code class="docutils literal notranslate"><span class="pre">i·dt_s</span></code> to <code class="docutils literal notranslate"><span class="pre">(i+1)·dt_s</span></code>.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">time</span> <span class="pre">[s]</span></code></p></td>
<td><p>all (d)</p></td>
<td><p>Start of the step, seconds from the start of the run (<code class="docutils literal notranslate"><span class="pre">i·dt_s</span></code>). A boiler’s <code class="docutils literal notranslate"><span class="pre">step()</span></code> row carries the <code class="docutils literal notranslate"><span class="pre">current_time_s</span></code> it was given.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">time</span> <span class="pre">[h]</span></code></p></td>
<td><p>all (d)</p></td>
<td><p>The same in hours.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="refrigerant-state-points">
<h2>Refrigerant state points<a class="headerlink" href="#refrigerant-state-points" title="Link to this heading">¶</a></h2>
<p>Every family reports the same seven points of the cycle, in <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> and in every dynamic row.
An off or failed row carries NaN. For a zeotropic blend the condenser’s dew and bubble points differ by
the glide (R407C: about 4.5 K; R410A: 0.1 K). Every family reports the dew point under
<code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_v</span></code> and the bubble point, which the cycle condenses at, under <code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_l</span></code>. The
condensing limit <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> is a dew-point temperature (<a class="reference internal" href="../api/support/refrigerant-thermo.html#module-tmhp.compressor_envelope" title="tmhp.compressor_envelope"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_envelope</span></code></a>), and the
condenser-heat exergy (a boiler’s <code class="docutils literal notranslate"><span class="pre">X_ref_tank</span> <span class="pre">[W]</span></code>; <code class="docutils literal notranslate"><span class="pre">X_ref_iu</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_ref_ou</span> <span class="pre">[W]</span></code> or
<code class="docutils literal notranslate"><span class="pre">X_ref_ground</span> <span class="pre">[W]</span></code> of ASHP and GSHP, whichever coil condenses) uses the bubble point. For a pure
refrigerant the two keys are equal. <code class="docutils literal notranslate"><span class="pre">T_ref_evap_sat</span></code> is the saturated-vapour (dew) temperature of the
evaporating pressure, the pressure the cycle is fixed at; a blend enters the evaporator colder than that
(<code class="docutils literal notranslate"><span class="pre">T_ref_exp_out</span></code>), by the part of the glide it still has to evaporate through.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 24.0%" />
<col style="width: 19.0%" />
<col style="width: 19.0%" />
<col style="width: 19.0%" />
<col style="width: 19.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Point</p></th>
<th class="head"><p>Temperature</p></th>
<th class="head"><p>Pressure</p></th>
<th class="head"><p>Specific enthalpy</p></th>
<th class="head"><p>Specific entropy</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Compressor suction</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_cmp_in</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_cmp_in</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_cmp_in</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_cmp_in</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Compressor discharge</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_cmp_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_cmp_out</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_cmp_out</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_cmp_out</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Expansion-valve inlet (subcooled liquid)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_exp_in</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_exp_in</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_exp_in</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_exp_in</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Expansion-valve outlet (evaporator inlet)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_exp_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_exp_out</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_exp_out</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_exp_out</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Saturated vapour at the evaporating pressure</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_evap_sat</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_evap_sat</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_evap_sat</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_evap_sat</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Saturated vapour at the condensing pressure (dew point)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_v</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_cond_sat_v</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_cond_sat_v</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_cond_sat_v</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Saturated liquid at the condensing pressure (bubble point)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_l</span> <span class="pre">[°C]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P_ref_cond_sat_l</span> <span class="pre">[Pa]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">h_ref_cond_sat_l</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">s_ref_cond_sat_l</span> <span class="pre">[J/(kg·K)]</span></code></p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="exergy">
<h2>Exergy<a class="headerlink" href="#exergy" title="Link to this heading">¶</a></h2>
<p>Exergy columns are added by post-processing, with the row’s <code class="docutils literal notranslate"><span class="pre">T0</span> <span class="pre">[°C]</span></code> as the dead state.
<code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> adds them in every family; <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> adds them for ASHP only
(<code class="docutils literal notranslate"><span class="pre">postprocess=True</span></code>, the default). <code class="docutils literal notranslate"><span class="pre">X_*</span></code> is an exergy flow or the exergy of a heat or power,
<code class="docutils literal notranslate"><span class="pre">Xc_*</span></code> the exergy consumed in a component, <code class="docutils literal notranslate"><span class="pre">X_in_*</span></code>/<code class="docutils literal notranslate"><span class="pre">X_out_*</span></code> what enters and leaves it, and
<code class="docutils literal notranslate"><span class="pre">X_eff_*</span></code> its exergy efficiency <code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">−</span> <span class="pre">Xc</span> <span class="pre">/</span> <span class="pre">X_in</span></code> (system and cycle: product over input). Rows
without a running cycle carry NaN or 0.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Where</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_a_iu_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Flow exergy of the air entering the indoor coil: the thermal exergy of a dry air stream (heat capacity rate times <code class="docutils literal notranslate"><span class="pre">(T</span> <span class="pre">−</span> <span class="pre">T0)</span> <span class="pre">−</span> <span class="pre">T0</span> <span class="pre">ln(T</span> <span class="pre">/</span> <span class="pre">T0)</span></code>), also with a wet ASHP coil. A moist-air exergy (reference humidity, water vapour, condensate) is not modelled.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_a_iu_mid</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Flow exergy of the air leaving the indoor coil, before the fan (thermal part, as <code class="docutils literal notranslate"><span class="pre">X_a_iu_in</span></code>).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_a_iu_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Flow exergy of the supply air (thermal part, as <code class="docutils literal notranslate"><span class="pre">X_a_iu_in</span></code>).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_a_ou_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Flow exergy of the air entering the outdoor coil.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_a_ou_mid</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Flow exergy of the air leaving the outdoor coil, before the fan.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_a_ou_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Flow exergy of the air leaving the outdoor unit.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_bhe_f_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the loop fluid entering the borehole (the source-water loop for WSHPB), at <code class="docutils literal notranslate"><span class="pre">T_bhe_f_in</span> <span class="pre">[°C]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_bhe_f_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the loop fluid leaving the borehole, at <code class="docutils literal notranslate"><span class="pre">T_bhe_f_out</span> <span class="pre">[°C]</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_cmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_cmp_loss</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_cmp_loss</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_cmp_plus_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d), GSHPB (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_cmp_plus_pmp</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_cmp_ref</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_cmp_ref</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_cycling_loss</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_cycling_loss</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_defrost</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_defrost</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_bhe_hx</span> <span class="pre">[-]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy efficiency of the ground-side heat exchanger.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_cmp</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d)</p></td>
<td><p>Exergy efficiency of the compressor.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_exp</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d)</p></td>
<td><p>Exergy efficiency of the expansion valve.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_iu_fan</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy efficiency of the indoor fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_iu_hx</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy efficiency of the indoor coil. NaN on an ASHP row whose coil removes water (<code class="docutils literal notranslate"><span class="pre">Q_iu_latent</span> <span class="pre">[W]</span></code> &gt; 0): see <code class="docutils literal notranslate"><span class="pre">Xc_iu_hx</span> <span class="pre">[W]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_mix</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (d)</p></td>
<td><p>Exergy efficiency of the mixing valve.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_ou_fan</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Exergy efficiency of the outdoor fan.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_ou_hx</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Exergy efficiency of the outdoor coil: <code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">−</span> <span class="pre">Xc_ou_hx</span> <span class="pre">/</span> <span class="pre">(exergy</span> <span class="pre">of</span> <span class="pre">the</span> <span class="pre">refrigerant</span> <span class="pre">and</span> <span class="pre">the</span> <span class="pre">air</span> <span class="pre">entering</span> <span class="pre">it)</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_pmp</span> <span class="pre">[-]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy efficiency of the source-loop pump.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_ref</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy efficiency of the refrigerant cycle.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_ref_tank</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (d)</p></td>
<td><p>Exergy efficiency of the tank heat exchanger (condenser).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_sys</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy efficiency of the whole system. ASHP: the thermal exergy the room air gains over the electrical input; NaN on a row whose coil removes water (the dehumidification is not in the air’s thermal exergy), and negative in cooling where the outdoor air, the dead state, is colder than the room.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_eff_tank</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHPB (d)</p></td>
<td><p>Exergy efficiency of the tank.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_evap_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Flow exergy of the loop fluid entering the heat pump, after the pump.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_bhe_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy entering the ground-side heat exchanger.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_cmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy entering the compressor.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_exp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy entering the expansion valve.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_iu_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy entering the indoor fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_iu_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy entering the indoor coil.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_ou_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Exergy entering the outdoor fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_ou_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Exergy entering the outdoor coil.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_in_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy entering the source-loop pump.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_iu_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_iu_fan</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_mix_sup_w_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the mains water entering the mixing valve.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_mix_w_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the mixed water delivered; 0 when nothing is drawn.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_ou_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_ou_fan</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_bhe_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy leaving the ground-side heat exchanger.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_cmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy leaving the compressor.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_exp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy leaving the expansion valve.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_iu_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy leaving the indoor fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_iu_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy leaving the indoor coil.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_ou_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Exergy leaving the outdoor fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_ou_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Exergy leaving the outdoor coil.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_out_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy leaving the source-loop pump.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_pmp</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_cmp_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the refrigerant at the compressor suction.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_cmp_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the refrigerant at the compressor discharge.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_exp_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the refrigerant at the expansion-valve inlet.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_exp_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the refrigerant at the expansion-valve outlet.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_ground</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d), GSHPB (d)</p></td>
<td><p>Exergy of the heat <code class="docutils literal notranslate"><span class="pre">Q_ref_ground</span> <span class="pre">[W]</span></code> at the refrigerant’s saturation temperature.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_iu</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy of the heat <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code> at the refrigerant’s saturation temperature.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_ou</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Exergy of the heat <code class="docutils literal notranslate"><span class="pre">Q_ref_ou</span> <span class="pre">[W]</span></code> at the refrigerant’s saturation temperature.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_tank</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy of the heat <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code> at the refrigerant’s saturation temperature.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_ref_water</span> <span class="pre">[W]</span></code></p></td>
<td><p>WSHPB (d)</p></td>
<td><p>Exergy of the heat <code class="docutils literal notranslate"><span class="pre">Q_ref_water</span> <span class="pre">[W]</span></code> at the refrigerant’s saturation temperature.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_tank_loss</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy of the tank’s heat loss, at the tank temperature.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_tank_w_in</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the make-up water entering the tank.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_tank_w_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Flow exergy of the hot water leaving the tank.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_tot</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_tot</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">X_tot_frost_free</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP</p></td>
<td><p>Exergy of <code class="docutils literal notranslate"><span class="pre">E_tot_frost_free</span> <span class="pre">[W]</span></code> (electricity is pure exergy: the same number).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_bhe_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d)</p></td>
<td><p>Exergy consumed (destroyed) in the ground-side heat exchanger, both streams: the refrigerant from the expansion valve to the compressor inlet (superheating included; the reverse in cooling) and the loop fluid from the pump to the borehole. Not the same control volume as <code class="docutils literal notranslate"><span class="pre">Xc_ground</span> <span class="pre">[W]</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_cmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the compressor.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_exp</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the expansion valve.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_ground</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) between the loop fluid and the evaporating refrigerant: the fluid’s exergy drop across the evaporator minus <code class="docutils literal notranslate"><span class="pre">X_ref_ground</span> <span class="pre">[W]</span></code> (the heat’s exergy at the evaporating temperature). The suction superheating is not in it, so it differs from GSHP’s <code class="docutils literal notranslate"><span class="pre">Xc_bhe_hx</span> <span class="pre">[W]</span></code> (by about 1 % at the default machine).</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_iu_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy consumed (destroyed) in the indoor fan.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_iu_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, GSHP (d)</p></td>
<td><p>Exergy consumed (destroyed) in the indoor coil. NaN on an ASHP row whose coil removes water (<code class="docutils literal notranslate"><span class="pre">Q_iu_latent</span> <span class="pre">[W]</span></code> &gt; 0): the refrigerant side carries the latent heat and the air side only the thermal exergy of dry air, so <code class="docutils literal notranslate"><span class="pre">X_in_iu_hx</span> <span class="pre">−</span> <span class="pre">X_out_iu_hx</span></code> is not the coil’s destruction there.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_mix</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the mixing valve.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_ou_fan</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the outdoor fan.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_ou_hx</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHP, ASHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the outdoor coil: refrigerant and outdoor air in, minus refrigerant and air (before the fan) out.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_pmp</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the source-loop pump.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_ref_tank</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the tank heat exchanger (condenser).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_tank</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Exergy consumed (destroyed) in the tank.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_water</span> <span class="pre">[W]</span></code></p></td>
<td><p>WSHPB (d)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xc_ground</span> <span class="pre">[W]</span></code> of the source-water evaporator (named by location): the water’s exergy drop across it minus <code class="docutils literal notranslate"><span class="pre">X_ref_water</span> <span class="pre">[W]</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xst_tank</span> <span class="pre">[W]</span></code></p></td>
<td><p>ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Rate at which exergy is stored in the tank water.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_ref_cmp_in</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Specific flow exergy of the refrigerant at the compressor suction.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_ref_cmp_out</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Specific flow exergy of the refrigerant at the compressor discharge.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_ref_exp_in</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Specific flow exergy of the refrigerant at the expansion-valve inlet.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_ref_exp_out</span> <span class="pre">[J/kg]</span></code></p></td>
<td><p>ASHP, GSHP (d), ASHPB (d), GSHPB (d), WSHPB (d)</p></td>
<td><p>Specific flow exergy of the refrigerant at the expansion-valve outlet.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="keys-that-appear-only-in-some-results">
<h2>Keys that appear only in some results<a class="headerlink" href="#keys-that-appear-only-in-some-results" title="Link to this heading">¶</a></h2>
<p>These are not in every default result. Composed variants (solar thermal, PV
and storage, UV lamp) add their own columns, described on <a class="reference internal" href="../models/ashpb.html"><span class="doc">Air-source heat pump boiler (ASHPB)</span></a>
and <a class="reference internal" href="../models/gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a>.</p>
<p>A result has the same keys on every row and in every run of the same machine,
in every family: what does not apply to a row is <code class="docutils literal notranslate"><span class="pre">None</span></code> or NaN
(<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> and <code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code> away from a ceiling, the compressor
efficiencies of an off row, GSHP’s approach keys of a point that was not
solved). In a dynamic frame a name that does not apply reads as missing
(<code class="docutils literal notranslate"><span class="pre">isna()</span></code>). Two things still depend on how the result was asked for, not on
what the point did: the exergy columns (<code class="docutils literal notranslate"><span class="pre">X_*</span></code>) of ASHP and GSHP are written
by every dynamic run and by ASHP’s <code class="docutils literal notranslate"><span class="pre">analyze_steady(postprocess=True)</span></code>, and
the diagnostics of GSHP’s coupled ground-flow solver are on that solver’s rows
only (below).</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 24.0%" />
<col style="width: 46.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Key</p></th>
<th class="head"><p>Appears when</p></th>
<th class="head"><p>Meaning</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">failure_detail</span></code></p></td>
<td><p>a boiler <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> (<code class="docutils literal notranslate"><span class="pre">None</span></code> unless it fails with
<code class="docutils literal notranslate"><span class="pre">cycle_invalid</span></code>, ASHPB with <code class="docutils literal notranslate"><span class="pre">hx_not_converged</span></code>, or GSHPB and WSHPB
with <code class="docutils literal notranslate"><span class="pre">source_fluid_freezing</span></code>), not in the boilers’ dynamic frames;
every GSHP row, steady and dynamic (<code class="docutils literal notranslate"><span class="pre">None</span></code> unless it fails with
<code class="docutils literal notranslate"><span class="pre">source_fluid_freezing</span></code>).</p></td>
<td><p>Which check rejected the point; see <a class="reference internal" href="failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dV_mix_w_out_unmet</span> <span class="pre">[m3/s]</span></code></p></td>
<td><p>the tank level varies (<code class="docutils literal notranslate"><span class="pre">tank_always_full=False</span></code>), dynamic</p></td>
<td><p>Scheduled hot-water flow the tank could not supply at its lowest
level.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_tank_w_top</span> <span class="pre">[°C]</span></code>, <code class="docutils literal notranslate"><span class="pre">T_tank_w_bottom</span> <span class="pre">[°C]</span></code>, <code class="docutils literal notranslate"><span class="pre">T_tank_w_out</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHPB with <code class="docutils literal notranslate"><span class="pre">tank_model=&quot;stratified&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;hybrid&quot;</span></code>, dynamic</p></td>
<td><p>Top-node, bottom-node and draw-off temperatures of the multi-node
tank.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_l_peak</span> <span class="pre">[°C]</span></code></p></td>
<td><p>GSHPB with <code class="docutils literal notranslate"><span class="pre">tank_model=&quot;stratified&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;hybrid&quot;</span></code>, dynamic</p></td>
<td><p>Highest condensing temperature (bubble point) of the step’s run:
the level the run ends on when it warms the water around the coil,
the condensing limit on a step held at the envelope stop. No heated
node ends the step above it. <code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_l</span> <span class="pre">[°C]</span></code> on the same
row is the mean over the run, the temperature the row’s power
belongs to. <code class="docutils literal notranslate"><span class="pre">NaN</span></code> on a step without a run.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_temperature_residual</span> <span class="pre">[K]</span></code>, <code class="docutils literal notranslate"><span class="pre">candidate_ground_flow_ratio</span></code>,
<code class="docutils literal notranslate"><span class="pre">flow_optimizer_method</span></code></p></td>
<td><p>GSHP, GSHPB with the hydraulic pump model or
<code class="docutils literal notranslate"><span class="pre">ground_flow_control=&quot;optimal_power&quot;</span></code></p></td>
<td><p>Diagnostics of the coupled ground-flow solve (<a class="reference internal" href="../models/ground-flow.html"><span class="doc">Coupled ground-loop flow</span></a>).
On every GSHP row of that solver (NaN or <code class="docutils literal notranslate"><span class="pre">None</span></code> where one does not
apply).</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="renamed-keys">
<h2>Renamed keys<a class="headerlink" href="#renamed-keys" title="Link to this heading">¶</a></h2>
<p>Names that differed between the families for the same quantity were
replaced by one name each (#96, round 5). The results carry only the new
names: there is no alias, no old key next to the new one and no deprecation
warning, so code that reads an old name gets a <code class="docutils literal notranslate"><span class="pre">KeyError</span></code> (a <code class="docutils literal notranslate"><span class="pre">dict</span></code>) or a
missing column (a frame). Validation results (<code class="docutils literal notranslate"><span class="pre">validation/results/</span></code>) and
the step goldens use the new column names; their values are unchanged.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 32.0%" />
<col style="width: 28.0%" />
<col style="width: 40.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Old key (families)</p></th>
<th class="head"><p>New key</p></th>
<th class="head"><p>Note</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">eta_is</span> <span class="pre">[-]</span></code>, <code class="docutils literal notranslate"><span class="pre">eta_v</span> <span class="pre">[-]</span></code>, <code class="docutils literal notranslate"><span class="pre">eta_em</span> <span class="pre">[-]</span></code> (GSHP, GSHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span> <span class="pre">[-]</span></code>, <code class="docutils literal notranslate"><span class="pre">eta_cmp_vol</span> <span class="pre">[-]</span></code>, <code class="docutils literal notranslate"><span class="pre">eta_cmp</span> <span class="pre">[-]</span></code></p></td>
<td><p>GSHPB already carried both names with the same value.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">pressure_ratio</span></code> (GSHP)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pr_cmp</span> <span class="pre">[-]</span></code></p></td>
<td><p>The <em>value</em> <code class="docutils literal notranslate"><span class="pre">&quot;pressure_ratio&quot;</span></code> of <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> is unchanged.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">pr_clamped</span></code> (ASHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">pr_floor_active</span></code></p></td>
<td><p>GSHP’s name for the same condition.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_ref_tank_request</span> <span class="pre">[W]</span></code> (ASHPB), <code class="docutils literal notranslate"><span class="pre">Q_tank_load</span> <span class="pre">[W]</span></code> (GSHPB, WSHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code></p></td>
<td><p>Already on every row. The dynamic <code class="docutils literal notranslate"><span class="pre">Q_tank_load</span> <span class="pre">[W]</span></code> was a step mean:
<code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> times <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>. A steady row that
failed reported 0 there; <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> is the duty asked for.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ground_flow_ref_ratio</span></code> (GSHP, GSHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ground_flow_ratio</span></code></p></td>
<td><p>Always the same value.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">fan_flow_min_limit</span></code>, <code class="docutils literal notranslate"><span class="pre">fan_flow_max_limit</span></code> (ASHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ou_fan_flow_min_limit</span></code>, <code class="docutils literal notranslate"><span class="pre">ou_fan_flow_max_limit</span></code></p></td>
<td><p>As ASHP. <a class="reference internal" href="../api/support/heat-transfer.html#tmhp.hx_fan.calc_fan_operating_point" title="tmhp.hx_fan.calc_fan_operating_point"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.hx_fan.calc_fan_operating_point()</span></code></a> keeps its own
<code class="docutils literal notranslate"><span class="pre">fan_flow_min_limit</span></code> / <code class="docutils literal notranslate"><span class="pre">fan_flow_max_limit</span></code>.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">cmp_rps</span> <span class="pre">[rev/s]</span></code> (GSHP, GSHPB)</p></td>
<td><p>removed</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">cmp_rpm</span> <span class="pre">[rpm]</span> <span class="pre">/</span> <span class="pre">60</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_cond</span> <span class="pre">[°C]</span></code> (GSHPB, WSHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_l</span> <span class="pre">[°C]</span></code></p></td>
<td><p>Always the same value.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">err_Q_evap</span> <span class="pre">[W]</span></code> (GSHP), <code class="docutils literal notranslate"><span class="pre">err_Q_ground</span> <span class="pre">[W]</span></code> (GSHPB),
<code class="docutils literal notranslate"><span class="pre">err_Q_water</span> <span class="pre">[W]</span></code> (WSHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">source_hx_residual</span> <span class="pre">[W]</span></code></p></td>
<td><p>The pair of <code class="docutils literal notranslate"><span class="pre">tank_hx_residual</span> <span class="pre">[W]</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">X_bhe_in</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_bhe_out</span> <span class="pre">[W]</span></code> (GSHPB, WSHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">X_bhe_f_in</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_bhe_f_out</span> <span class="pre">[W]</span></code></p></td>
<td><p>GSHP’s name: the flow exergy of the loop fluid at <code class="docutils literal notranslate"><span class="pre">T_bhe_f_in</span></code> /
<code class="docutils literal notranslate"><span class="pre">T_bhe_f_out</span></code>, the same definition in the three families.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Xc_ref_ou</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_eff_ref_ou</span> <span class="pre">[-]</span></code> (ASHPB)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xc_ou_hx</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_eff_ou_hx</span> <span class="pre">[-]</span></code></p></td>
<td><p>ASHP’s name: the same control volume (refrigerant and outdoor air
through the outdoor coil) and the same formula.</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="checking-a-result-in-code">
<h2>Checking a result in code<a class="headerlink" href="#checking-a-result-in-code" title="Link to this heading">¶</a></h2>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">ok</span> <span class="o">=</span> <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;none&quot;</span><span class="p">)</span> <span class="o">&amp;</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span>
</span><span data-line="2"><span class="n">running</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;hp_is_on&quot;</span><span class="p">]</span>
</span><span data-line="3"><span class="n">averaged</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;runtime_fraction [-]&quot;</span><span class="p">]</span> <span class="o">&lt;</span> <span class="mi">1</span>
</span><span data-line="4"><span class="n">electricity_kWh</span> <span class="o">=</span> <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;E_tot [W]&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">dt_s</span><span class="p">)</span><span class="o">.</span><span class="n">sum</span><span class="p">()</span> <span class="o">/</span> <span class="mf">3.6e6</span>
</span></pre></div>
</div>
<p>These four columns are in every frame of every family. A row that delivered
less than asked has <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code>, in a steady result and in a
dynamic frame of every family.</p>
<p>A new key added to a model has to be added here as well:
<code class="docutils literal notranslate"><span class="pre">tests/test_docs_alignment.py</span></code> runs each family and fails when a result
carries a key this page does not name.</p>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 28, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="refrigerant-and-coolprop.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Refrigerants and CoolProp</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="scope-and-limits.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Scope and limits</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=a010399f"></script></body>
</html>