<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Scope and limits - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Models" href="../models/index.html" /><link rel="prev" title="Result keys" href="result-keys.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/concepts/scope-and-limits.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Scope and limits" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/concepts/scope-and-limits.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="TMHP aims at a useful accuracy from a nameplate ( Minimal input), not at reproducing one machine from its drawings. That bargain has a price: some things are outside the models and are refused, and..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="TMHP aims at a useful accuracy from a nameplate ( Minimal input), not at reproducing one machine from its drawings. That bargain has a price: some things are outside the models and are refused, and..." />

    <meta property="article:modified_time" content="2026-11-28T12:05:53+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Concepts</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="result-keys.html">Result keys</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#what-a-running-result-claims">What a running result claims</a></li>
<li><a class="reference internal" href="#refused-outside-the-models">Refused: outside the models</a></li>
<li><a class="reference internal" href="#simplified-computed-but-approximately">Simplified: computed, but approximately</a><ul>
<li><a class="reference internal" href="#the-refrigerant-cycle">The refrigerant cycle</a></li>
<li><a class="reference internal" href="#air-side">Air side</a></li>
<li><a class="reference internal" href="#ground-and-source-water">Ground and source water</a></li>
<li><a class="reference internal" href="#demand-side">Demand side</a></li>
</ul>
</li>
<li><a class="reference internal" href="#what-has-been-compared-with-data">What has been compared with data</a><ul>
<li><a class="reference internal" href="#high-lift-hot-water-in-cold-weather">High lift: hot water in cold weather</a></li>
</ul>
</li>
<li><a class="reference internal" href="#a-short-checklist-for-any-result">A short checklist for any result</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Concepts</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Scope and limits</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="scope-and-limits">
<h1>Scope and limits<a class="headerlink" href="#scope-and-limits" title="Link to this heading">¶</a></h1>
<p>TMHP aims at a useful accuracy from a nameplate (<a class="reference internal" href="../getting-started/minimal-input.html"><span class="doc">Minimal input</span></a>),
not at reproducing one machine from its drawings. That bargain has a price:
some things are outside the models and are refused, and others are computed
with a simplification. This page lists both, and for each one says how it
shows in a result — the key to look at, the warning raised — so that a number
is not trusted further than the model behind it.</p>
<p>The limits of the compressor envelope and the meaning of every
<code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> have their own pages
(<a class="reference internal" href="../developer/reference-operating-limits.html"><span class="doc">Reference points and operating limits</span></a>, <a class="reference internal" href="failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a>);
they are linked here, not repeated.</p>
<section id="what-a-running-result-claims">
<h2>What a running result claims<a class="headerlink" href="#what-a-running-result-claims" title="Link to this heading">¶</a></h2>
<p>A row with <code class="docutils literal notranslate"><span class="pre">hp_is_on</span> <span class="pre">==</span> <span class="pre">True</span></code>, <code class="docutils literal notranslate"><span class="pre">converged</span> <span class="pre">==</span> <span class="pre">True</span></code> and
<code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;none&quot;</span></code> is a closed single-stage vapour-compression
cycle: the energy balance holds, heat flows from warm to cold in every heat
exchanger, and the compressor is inside its envelope. It does <em>not</em> claim
that the request was met (<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_unmet</span> <span class="pre">[W]</span></code>), that the
compressor ran the whole time (<code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>), or that the
compressor efficiency was read inside its data (<code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code>).
<a class="reference internal" href="result-keys.html"><span class="doc">Result keys</span></a> describes these keys.</p>
</section>
<section id="refused-outside-the-models">
<h2>Refused: outside the models<a class="headerlink" href="#refused-outside-the-models" title="Link to this heading">¶</a></h2>
<p>Nothing in this table is returned as if it had been met. The request fails
at construction with an error, returns the off state with a reason, or —
where a smaller duty stays inside the limit — runs at that duty with the limit
named in <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code>.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 28.0%" />
<col style="width: 36.0%" />
<col style="width: 36.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Not modelled</p></th>
<th class="head"><p>What happens</p></th>
<th class="head"><p>Read more</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Transcritical cycles (R744 at heating temperatures)</p></td>
<td><p>Construction fails. A water heater: <code class="docutils literal notranslate"><span class="pre">ValueError</span></code>, the critical
temperature is not above the delivery set point. The other families:
<code class="docutils literal notranslate"><span class="pre">ReferenceStateError</span></code> (<code class="docutils literal notranslate"><span class="pre">reference_capacity_inconsistent</span></code>), naming
the condensing temperature and the critical temperature</p></td>
<td><p><a class="reference internal" href="refrigerant-and-coolprop.html"><span class="doc">Refrigerants and CoolProp</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>User-defined <code class="docutils literal notranslate"><span class="pre">HEOS::</span></code> mixtures</p></td>
<td><p>Not supported. The constructor raises <code class="docutils literal notranslate"><span class="pre">ValueError</span></code> (the default
<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> is not defined for a mixture); with
<code class="docutils literal notranslate"><span class="pre">T_cond_max=None</span></code> it does not return</p></td>
<td><p><a class="reference internal" href="refrigerant-and-coolprop.html"><span class="doc">Refrigerants and CoolProp</span></a></p></td>
</tr>
<tr class="row-even"><td><p>Two-stage compression, vapour or liquid injection, economisers</p></td>
<td><p>The cycle is single-stage. Where a real unit would need them the
point is outside the envelope (<code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> is
<code class="docutils literal notranslate"><span class="pre">&quot;pr_above_max&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;discharge_temp_above_max&quot;</span></code>), the duty is
reduced (<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code>), or the point runs and reports the
single-stage COP: the injection machines of the validation set run
4 to 19 % below their catalogues at A−7/W55 and A−7/W65
(<a class="reference internal" href="#high-lift-deficit"><span class="std std-ref">High lift: hot water in cold weather</span></a>)</p></td>
<td><p><a class="reference internal" href="../developer/reference-operating-limits.html"><span class="doc">Reference points and operating limits</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>Operation beyond the compressor envelope</p></td>
<td><p>Condensing above <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>, discharge above <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code> or a
pressure ratio above 11: reduced duty, on/off cycling at the smallest duty inside the envelope
(a request refused only at low speed), or the off state – never a
running row outside it</p></td>
<td><p><a class="reference internal" href="failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a></p></td>
</tr>
<tr class="row-even"><td><p>A source loop colder than its liquid allows</p></td>
<td><p>The loop liquid is never colder than its freezing point plus 3 K
(25 % ethylene glycol in GSHP and GSHPB: −8.0 °C; water in WSHPB:
3 °C). A heating duty that would chill it further is reduced
(<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;source_fluid_freezing&quot;</span></code>); when none fits the
unit is off with <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;source_fluid_freezing&quot;</span></code></p></td>
<td><p><a class="reference internal" href="../models/gshpb.html#source-fluid"><span class="std std-ref">Ground-loop liquid and its freezing limit</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>A machine that cannot exist</p></td>
<td><p>A nameplate the default compressor cannot deliver at the rating
point, or one whose rating point is outside the envelope, is refused
at construction (<code class="docutils literal notranslate"><span class="pre">ReferenceStateError</span></code>)</p></td>
<td><p><a class="reference internal" href="../models/reference-state.html"><span class="doc">Compressor reference state</span></a></p></td>
</tr>
<tr class="row-even"><td><p>Inputs outside their physical range</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ValueError</span></code> before anything is computed (NaN, a negative capacity
or flow, a kelvin value where °C is expected, a schedule of the wrong
length)</p></td>
<td><p><a class="reference internal" href="failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>Water-source space conditioning</p></td>
<td><p>Not a released model: there is no class for it</p></td>
<td><p><a class="reference internal" href="../models/index.html"><span class="doc">Models</span></a></p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="simplified-computed-but-approximately">
<h2>Simplified: computed, but approximately<a class="headerlink" href="#simplified-computed-but-approximately" title="Link to this heading">¶</a></h2>
<p>These are inside the models and return normal results. The third column says
which way the simplification leans and where it can be seen.</p>
<section id="the-refrigerant-cycle">
<h3>The refrigerant cycle<a class="headerlink" href="#the-refrigerant-cycle" title="Link to this heading">¶</a></h3>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 28.0%" />
<col style="width: 36.0%" />
<col style="width: 36.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Simplification</p></th>
<th class="head"><p>What it means</p></th>
<th class="head"><p>How it shows</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>One compressor’s efficiencies for every machine</p></td>
<td><p>Volumetric, isentropic and electro-mechanical efficiency come from
three maps of one 46 cm³/rev R290 scroll (134 measured points), in
the pressure ratio, the speed and the evaporating temperature, the
same for every refrigerant and every compressor. The electrical input
is that of the inverter input; there is no separate drive model.
Applied without calibration the defaults run low against the
catalogues (COP bias −5.9 % air-to-water, −12.1 % air-to-air).
Outside the data the maps are followed as they are, not held</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span> <span class="pre">==</span> <span class="pre">True</span></code> outside the data (30–110 rev/s
and the measured hull in pressure ratio and evaporating
temperature), often at ordinary points: every speed below 30 rev/s
and every speed above 110 rev/s. Every family is rated inside the
data with each of R32, R410A, R290, R134a, R1234yf and R600a.
<a class="reference internal" href="../validation/defaults.html"><span class="doc">Where the defaults come from</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>Compressor losses as on one compressor</p></td>
<td><p>The share of the electrical input that does not reach the gas (motor,
inverter and the heat the shell gives off, <code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">−</span> <span class="pre">eta_cmp</span></code>) is that
of the measured R290 scroll at the same pressure ratio and speed</p></td>
<td><p>Not flagged. <code class="docutils literal notranslate"><span class="pre">T_ref_cmp_out</span> <span class="pre">[°C]</span></code> follows the discharge
temperatures of that compressor, not those of the machine modelled</p></td>
</tr>
<tr class="row-even"><td><p>Wet suction without an efficiency penalty</p></td>
<td><p>When the discharge control lets the suction go wet, the efficiency
maps, fitted to dry-suction data, are used unchanged</p></td>
<td><p>The 16 scored air-to-water points with wet suction average +0.4 %
COP bias against the catalogues. The 124 scored points without
discharge control average −6.7 %. The duty at the edge of the limit
is an upper estimate when liquid reduces compressor efficiency
(<a class="reference internal" href="../developer/reference-operating-limits.html#discharge-control-against-catalogues"><span class="std std-ref">discharge control against the catalogues</span></a>)</p></td>
</tr>
<tr class="row-odd"><td><p>No pressure drop</p></td>
<td><p>Heat exchangers and lines are isobaric and the expansion is
isenthalpic; superheat and subcooling are set values, not the result
of a valve or charge model</p></td>
<td><p>Not flagged. <code class="docutils literal notranslate"><span class="pre">P_ref_cmp_out</span> <span class="pre">[Pa]</span></code> equals the condensing pressure in
every row</p></td>
</tr>
<tr class="row-even"><td><p>One conductance per heat exchanger</p></td>
<td><p>Each coil is a single ε-NTU exchanger against the refrigerant’s
saturation temperature, with a <code class="docutils literal notranslate"><span class="pre">UA</span></code> that follows the flow.
Desuperheating and subcooling zones, fin geometry and refrigerant
distribution are not resolved</p></td>
<td><p>Not flagged. The default <code class="docutils literal notranslate"><span class="pre">UA</span></code> rules and their spread are in
<a class="reference internal" href="../validation/defaults.html"><span class="doc">Where the defaults come from</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>Quasi-steady cycle in time</p></td>
<td><p>A dynamic step solves a steady cycle; refrigerant migration and the
warm-up after a start are not simulated. Thermal mass is in the tank
water and the borehole only</p></td>
<td><p>Starts cost nothing in a dynamic boiler run (<code class="docutils literal notranslate"><span class="pre">hp_starts</span> <span class="pre">[-]</span></code> counts
them). Below the minimum speed, ASHP and GSHP rows and every
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> apply the EN 14825 degradation instead
(<code class="docutils literal notranslate"><span class="pre">E_cycling_loss</span> <span class="pre">[W]</span></code>)</p></td>
</tr>
<tr class="row-even"><td><p>No standby power</p></td>
<td><p>An off row draws nothing: crankcase heater, controls and an idling
pump are not modelled, except through the EN 14825 <code class="docutils literal notranslate"><span class="pre">Cc</span></code> of a
boiler’s steady on/off mean</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">E_tot</span> <span class="pre">[W]</span></code> is 0 on off rows; add a standby load yourself for an
annual balance</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="air-side">
<h3>Air side<a class="headerlink" href="#air-side" title="Link to this heading">¶</a></h3>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 28.0%" />
<col style="width: 36.0%" />
<col style="width: 36.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Simplification</p></th>
<th class="head"><p>What it means</p></th>
<th class="head"><p>How it shows</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Dry air at one standard atmosphere</p></td>
<td><p>Every air coil (ASHP both coils, ASHPB, the GSHP indoor coil, also in
the empirical GSHP) takes the density of the air it draws in —
outdoor air at <code class="docutils literal notranslate"><span class="pre">T0</span></code>, room air at <code class="docutils literal notranslate"><span class="pre">T_a_room</span></code> — as dry ideal-gas air
at 101 325 Pa (<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.air_properties.air_density" title="tmhp.air_properties.air_density"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.air_properties.air_density()</span></code></a>). The specific
heat is constant (1005 J/(kg K)); humidity and altitude are left out,
and fan power does not follow the density</p></td>
<td><p>Not flagged. <code class="docutils literal notranslate"><span class="pre">dV_ou_a</span> <span class="pre">[m3/s]</span></code> and <code class="docutils literal notranslate"><span class="pre">dV_iu_a</span> <span class="pre">[m3/s]</span></code> are volumes at
the coil inlet; at 1 600 m the real density is 18 % lower
(<a class="reference internal" href="../models/ashp.html#ashp-air-density"><span class="std std-ref">Air density</span></a>)</p></td>
</tr>
<tr class="row-odd"><td><p>Dehumidification only on request (ASHP), never in GSHP</p></td>
<td><p>Without a room humidity the indoor coil is dry: all of the cooling
duty is sensible and no moisture is removed. With <code class="docutils literal notranslate"><span class="pre">RH_room</span></code>
(<code class="docutils literal notranslate"><span class="pre">RH_room_schedule</span></code> in a dynamic run) the ASHP coil condenses water
below the room’s dew point: an apparatus-dew-point / bypass-factor
coil whose surface is at the evaporating temperature, with the dry
coil’s <code class="docutils literal notranslate"><span class="pre">UA</span></code>, Lewis number 1 and condensate leaving at the coil
temperature (<a class="reference internal" href="../models/ashp.html#ashp-wet-coil"><span class="std std-ref">Wet indoor coil (cooling)</span></a>). Not modelled: wet-surface
enhancement, re-evaporation while the compressor cycles, frost on the
indoor coil, a request stated as room load, heating humidification.
The default indoor <code class="docutils literal notranslate"><span class="pre">UA</span></code> was not derived for a wet coil, and the
model’s sensible heat ratio lies above the catalogues’
(<a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a>, <em>Cooling and latent load</em>). The GSHP
indoor coil is always dry</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_iu_sensible</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_iu_latent</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">SHR_iu</span> <span class="pre">[-]</span></code> and
<code class="docutils literal notranslate"><span class="pre">m_dot_iu_condensate</span> <span class="pre">[kg/s]</span></code> on every ASHP row (latent 0, ratio 1
for a dry coil); <code class="docutils literal notranslate"><span class="pre">RH_room</span> <span class="pre">[-]</span></code> is NaN where no humidity was used.
A dry coil’s <code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">[W]</span></code> is all sensible: at a low sensible heat
ratio that is not a catalogue’s <em>total</em> capacity. The exergy columns
of the indoor air are the thermal exergy of a dry air stream; no
moist-air exergy balance is modelled, so on a row whose coil removes
water <code class="docutils literal notranslate"><span class="pre">Xc_iu_hx</span> <span class="pre">[W]</span></code>, <code class="docutils literal notranslate"><span class="pre">X_eff_iu_hx</span> <span class="pre">[-]</span></code> and <code class="docutils literal notranslate"><span class="pre">X_eff_sys</span> <span class="pre">[-]</span></code>
are NaN</p></td>
</tr>
<tr class="row-even"><td><p>Fans at the flow of least power</p></td>
<td><p>Each operating point is the one of least total electrical input the
fan limits allow, to the tolerance of the search: it sets both air
flows of an <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> and the outdoor air flow of an
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>. A unit follows its own controller and
the fan step its user selects, so this is the favourable end of what
the fans leave open, not a prediction of a controller. At the four
points of <a class="reference internal" href="../models/ashp.html#ashp-fan-control"><span class="std std-ref">Fan flows: the point of least power</span></a> the default 4 kW air-to-air unit
runs its indoor fan at its largest flow (in heating at 2 kW, to the
tolerance of the search); with the indoor flow held at half of that,
the COP is 12 to 16 % lower at half load and 24 to 34 % lower at
nameplate load, which the unit then falls 1 to 3 % short of</p></td>
<td><p>Not flagged. <code class="docutils literal notranslate"><span class="pre">dV_iu_a</span> <span class="pre">[m3/s]</span></code> and <code class="docutils literal notranslate"><span class="pre">dV_ou_a</span> <span class="pre">[m3/s]</span></code> are the flows
the search chose. Equal limits hold a fan at one flow:
<code class="docutils literal notranslate"><span class="pre">dV_iu_fan_a_min</span></code> / <code class="docutils literal notranslate"><span class="pre">dV_iu_fan_a_max</span></code> and <code class="docutils literal notranslate"><span class="pre">dV_ou_fan_a_min</span></code> /
<code class="docutils literal notranslate"><span class="pre">dV_ou_fan_a_max</span></code> (ASHP), <code class="docutils literal notranslate"><span class="pre">dV_fan_a_min</span></code> / <code class="docutils literal notranslate"><span class="pre">dV_fan_a_max</span></code>
(ASHPB)</p></td>
</tr>
<tr class="row-odd"><td><p>Frost as a correlation (ASHP, ASHPB)</p></td>
<td><p>Below 5 °C outdoor the EnergyPlus frost multipliers are applied to a
frost-free cycle. They depend on outdoor temperature and humidity,
not on the coil the model solves, and a defrost is in the mean, not
resolved in time. Air too dry to frost the correlation’s coil is not
corrected; the 3 K band over which the fixed losses come in is a
modelling choice, not a measurement. The multipliers were fitted to air-to-air units;
the boiler takes them unchanged, with the defrost heat drawn from
the tank water. Below the capacity of the unit the correlation
describes, the correction shrinks with the frost drive of a less
loaded coil (air flow taken as independent of the load)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">defrost_fraction</span> <span class="pre">[-]</span></code>, <code class="docutils literal notranslate"><span class="pre">frost_capacity_factor</span> <span class="pre">[-]</span></code>,
<code class="docutils literal notranslate"><span class="pre">E_defrost</span> <span class="pre">[W]</span></code>; <code class="docutils literal notranslate"><span class="pre">Q_ref_iu_frost_free</span> <span class="pre">[W]</span></code> (ASHP) or
<code class="docutils literal notranslate"><span class="pre">Q_ref_tank_frost_free</span> <span class="pre">[W]</span></code> (ASHPB) is the cycle that was solved
(<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>, <a class="reference internal" href="../models/ashpb.html"><span class="doc">Air-source heat pump boiler (ASHPB)</span></a>)</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="ground-and-source-water">
<h3>Ground and source water<a class="headerlink" href="#ground-and-source-water" title="Link to this heading">¶</a></h3>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 28.0%" />
<col style="width: 36.0%" />
<col style="width: 36.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Simplification</p></th>
<th class="head"><p>What it means</p></th>
<th class="head"><p>How it shows</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Loop liquid with constant properties</p></td>
<td><p>The properties of <code class="docutils literal notranslate"><span class="pre">source_fluid</span></code> are those of the mixture at 0 °C
(water: 1000 kg/m³, 4186 J/(kg K)) and do not change with temperature
during a run. <code class="docutils literal notranslate"><span class="pre">UA_ground</span></code> is not derated for an antifreeze’s poorer
film coefficient</p></td>
<td><p>Not flagged. <code class="docutils literal notranslate"><span class="pre">T_bhe_f_in</span> <span class="pre">[°C]</span></code> is the loop temperature the freezing
limit acts on</p></td>
</tr>
<tr class="row-odd"><td><p>Parts of the ground model that still assume water</p></td>
<td><p>The hydraulic pump model, the flow-dependent borehole resistance,
the coupled ground-flow solver and the dynamic borehole response use
the properties of water also for the default glycol</p></td>
<td><p>Pump power of the hydraulic model is understated for a glycol loop,
and loop temperatures differ by about 0.1 K; a model whose
<code class="docutils literal notranslate"><span class="pre">source_fluid</span></code> you chose says so in a <code class="docutils literal notranslate"><span class="pre">UserWarning</span></code>
(<a class="reference internal" href="../models/gshpb.html#source-fluid"><span class="std std-ref">Ground-loop liquid and its freezing limit</span></a>)</p></td>
</tr>
<tr class="row-even"><td><p>Ground as a line-source response</p></td>
<td><p>Homogeneous ground at a constant undisturbed temperature, boreholes
through a g-function and a borehole resistance; no seasonal surface
wave, no gradient, no groundwater flow</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_bhe</span> <span class="pre">[°C]</span></code>; the limits of the dynamic borehole are listed in
<a class="reference internal" href="../models/ground-response.html"><span class="doc">Ground response</span></a>, <em>Limits</em></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> has no ground history</p></td>
<td><p>A steady ground-source point is solved against the temperature you
give (<code class="docutils literal notranslate"><span class="pre">T_source</span></code>, <code class="docutils literal notranslate"><span class="pre">T_bhe_wall</span></code>, or the undisturbed <code class="docutils literal notranslate"><span class="pre">Ts</span></code>); the
ground does not respond</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_bhe</span> <span class="pre">[°C]</span></code> of a steady row without <code class="docutils literal notranslate"><span class="pre">T_bhe_wall</span></code> is
back-calculated from the load and can lie above <code class="docutils literal notranslate"><span class="pre">Ts</span></code> while heat is
extracted. Use <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> for the ground response</p></td>
</tr>
<tr class="row-even"><td><p>Source water as a temperature (WSHPB)</p></td>
<td><p>The source is a prescribed water temperature around a submerged
coil; the water body itself is not modelled</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ts</span> <span class="pre">[°C]</span></code> repeats the input (<a class="reference internal" href="../models/wshpb.html"><span class="doc">Water-source heat pump boiler (WSHPB)</span></a>)</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="demand-side">
<h3>Demand side<a class="headerlink" href="#demand-side" title="Link to this heading">¶</a></h3>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 28.0%" />
<col style="width: 36.0%" />
<col style="width: 36.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Simplification</p></th>
<th class="head"><p>What it means</p></th>
<th class="head"><p>How it shows</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>No building model</p></td>
<td><p>ASHP and GSHP take the load and the room temperature as inputs. A
load that is not met does not cool the room</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_unmet</span> <span class="pre">[W]</span></code> reports the shortfall; feeding it back is the
caller’s job (<a class="reference internal" href="../integrations/index.html"><span class="doc">Integrations</span></a>)</p></td>
</tr>
<tr class="row-odd"><td><p>Fully mixed tank by default</p></td>
<td><p>The boilers’ tank is one node; only GSHPB offers a multi-node tank
(<code class="docutils literal notranslate"><span class="pre">tank_model</span></code>). Tank properties are those of water at constant
density and specific heat</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_tank_w</span> <span class="pre">[°C]</span></code> is the single tank temperature
(<a class="reference internal" href="../models/gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a>, <em>Tank backends</em>)</p></td>
</tr>
<tr class="row-even"><td><p>Hot water that is not delivered</p></td>
<td><p>A draw the tank cannot serve at the set point is not an error</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q_dhw_unmet</span> <span class="pre">[W]</span></code> per step and one <code class="docutils literal notranslate"><span class="pre">DHWUnmetWarning</span></code> per run
(<a class="reference internal" href="../getting-started/first-dynamic-simulation.html#hot-water-service"><span class="std std-ref">Was the hot water delivered?</span></a>)</p></td>
</tr>
<tr class="row-odd"><td><p>A compressor that cannot run</p></td>
<td><p>A point outside the operating range of the machine – a discharge
temperature, condensing pressure or pressure ratio above the limit,
a source liquid that would freeze – is the off state or a reduced
duty, not an error</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> / <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> on the row and one
<code class="docutils literal notranslate"><span class="pre">OperatingLimitWarning</span></code> per steady call or dynamic run
(<a class="reference internal" href="failure-reason-semantics.html#operating-limit-warning"><span class="std std-ref">Being told: OperatingLimitWarning</span></a>); <code class="docutils literal notranslate"><span class="pre">operating_range()</span></code> for the
standard test conditions (<a class="reference internal" href="failure-reason-semantics.html#operating-range"><span class="std std-ref">Checking the standard conditions first: operating_range()</span></a>)</p></td>
</tr>
<tr class="row-even"><td><p>Time step and thermostat</p></td>
<td><p>The thermostat switches inside a step, but one cycle is solved per
step</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>; step-size guidance in
<a class="reference internal" href="../getting-started/first-dynamic-simulation.html#time-step-and-thermostat"><span class="std std-ref">Time step and the thermostat</span></a></p></td>
</tr>
</tbody>
</table>
</div>
</section>
</section>
<section id="what-has-been-compared-with-data">
<h2>What has been compared with data<a class="headerlink" href="#what-has-been-compared-with-data" title="Link to this heading">¶</a></h2>
<p>The air-source families are compared with manufacturer catalogues, with no
parameter fitted to them; the ground- and water-source families share the
same cycle core but have not been compared with unit data. The numbers, the
units held back and the reasons are in <a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a>.</p>
<section id="high-lift-hot-water-in-cold-weather">
<span id="high-lift-deficit"></span><h3>High lift: hot water in cold weather<a class="headerlink" href="#high-lift-hot-water-in-cold-weather" title="Link to this heading">¶</a></h3>
<p>The acceptance gate of the sixth round of work
(<code class="docutils literal notranslate"><span class="pre">validation/gate/high_lift_gate.yaml</span></code>; <code class="docutils literal notranslate"><span class="pre">uv</span> <span class="pre">run</span> <span class="pre">python</span> <span class="pre">-m</span>
<span class="pre">validation.gate.evaluate</span></code> prints where it stands) is the catalogue COP within
10 % at A−7/W55 on the three Panasonic WH-UQ units, which publish their
displacement, airflow and compressor (a rotary without injection, the
machine the single-stage cycle represents). With the present defaults two of
the three points are within it and the third is just outside it:</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 26.0%" />
<col style="width: 14.0%" />
<col style="width: 14.0%" />
<col style="width: 16.0%" />
<col style="width: 30.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Unit, A−7/W55</p></th>
<th class="head"><p>Catalogue COP</p></th>
<th class="head"><p>Model</p></th>
<th class="head"><p>Difference</p></th>
<th class="head"><p>At the solved point</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>WH-UQ09HE8 (R410A, 9 kW)</p></td>
<td><p>2.02</p></td>
<td><p>1.817</p></td>
<td><p>−10.0 %</p></td>
<td><p>pressure ratio 7.3, 68 rev/s, isentropic efficiency 0.659</p></td>
</tr>
<tr class="row-odd"><td><p>WH-UQ12HE8 (R410A, 12 kW)</p></td>
<td><p>1.92</p></td>
<td><p>1.817</p></td>
<td><p>−5.3 %</p></td>
<td><p>pressure ratio 7.5, 92 rev/s, isentropic efficiency 0.641</p></td>
</tr>
<tr class="row-even"><td><p>WH-UQ16HE8 (R410A, 16 kW)</p></td>
<td><p>1.86</p></td>
<td><p>1.763</p></td>
<td><p>−5.2 %</p></td>
<td><p>pressure ratio 8.0, 84 rev/s, isentropic efficiency 0.637</p></td>
</tr>
</tbody>
</table>
</div>
<p>All three deliver the published duty below the 120 rev/s ceiling, so each
COP is compared (<a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a>). WH-UQ09HE8 lies just past the
tolerance, so the gate is not met as it is written.</p>
<p>All three points are solved inside the data of the maps (pressure ratio,
speed and evaporating temperature; <code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code> is false at
each), which reach a pressure ratio of 12.67 at an evaporating temperature
of −30 °C. In the previous release, with the semi-empirical
models, two of the three were within the gate (−2.9 and +1.6 %) and
WH-UQ12HE8 fell short of the duty at the ceiling. Of the machines without
injection, the six rotaries of the parity set, the 18 points evaluated at
−7 °C run −3.6 % on average (<a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a>).</p>
<p><strong>Vapour injection, which the model does not have.</strong> The Panasonic T-CAP M
units (WH-WXG09/12/16, R290) are sold with an injection scroll; a
single-stage cycle (<a class="reference internal" href="#refused-outside-the-models">Refused: outside the models</a>) cannot hold their
efficiency or their discharge temperature at these pressure ratios. Their
A−7/W55 and A−7/W65 points (−18.6 and −14.8 % at 9 kW, −11.0 and −8.7 % at
12 kW, −3.9 and −3.5 % at 16 kW) are therefore reported beside the gate, not
part of it. They stay in the parity results of <a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a>,
where the four injection machines (with the Samsung flash-injection unit) run
−8.5 % on average and the six without injection −4.4 %.</p>
<p>For a result: at outdoor temperatures below about 2 °C and leaving water at
55 °C or more, the three single-stage machines of the gate run 5 to 10 %
below their catalogues, and a machine with injection is under-predicted, by
4 to 19 % at these points.</p>
</section>
</section>
<section id="a-short-checklist-for-any-result">
<h2>A short checklist for any result<a class="headerlink" href="#a-short-checklist-for-any-result" title="Link to this heading">¶</a></h2>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">ok</span> <span class="o">=</span> <span class="p">(</span><span class="n">df</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="s2">&quot;none&quot;</span><span class="p">)</span> <span class="o">&amp;</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;converged&quot;</span><span class="p">]</span>   <span class="c1"># an operating point (or a legitimate off row)</span>
</span><span data-line="2"><span class="n">averaged</span> <span class="o">=</span> <span class="n">df</span><span class="p">[</span><span class="s2">&quot;runtime_fraction [-]&quot;</span><span class="p">]</span> <span class="o">&lt;</span> <span class="mi">1</span>                 <span class="c1"># a time average, not a continuous point</span>
</span></pre></div>
</div>
<p>Then, where they exist: <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code> for a row that delivered less than
asked, <code class="docutils literal notranslate"><span class="pre">Q_unmet</span> <span class="pre">[W]</span></code> or <code class="docutils literal notranslate"><span class="pre">Q_dhw_unmet</span> <span class="pre">[W]</span></code> for demand
that was not served, <code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code> and <code class="docutils literal notranslate"><span class="pre">discharge_control</span></code> for
points at the edge of the compressor data. <code class="docutils literal notranslate"><span class="pre">tmhp.OperatingLimitWarning</span></code> says the
same things once, in words: at construction for a set point the compressor
envelope does not reach, from <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> for a point that does not run
or runs below the request, and at the end of <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> with the
steps stopped or limited and what they left unserved
(<code class="docutils literal notranslate"><span class="pre">df.attrs[&quot;operating_limits&quot;]</span></code>; <a class="reference internal" href="failure-reason-semantics.html#operating-limit-warning"><span class="std std-ref">Being told: OperatingLimitWarning</span></a>). Before a
simulation, <code class="docutils literal notranslate"><span class="pre">hp.operating_range()</span></code> solves the standard test conditions of
the machine’s kind and says at which it runs, at which it runs reduced, and
what stops the rest (<a class="reference internal" href="failure-reason-semantics.html#operating-range"><span class="std std-ref">Checking the standard conditions first: operating_range()</span></a>).</p>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 28, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="result-keys.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Result keys</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="../models/index.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Models</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=a010399f"></script></body>
</html>