<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Reference points and operating limits - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="prev" title="Adding a catalogue" href="../validation/adding-a-catalogue.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/developer/reference-operating-limits.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Reference points and operating limits" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/developer/reference-operating-limits.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="Developer naming rules: rated means a manufacturer/design reference operating point, not a maximum operating limit. ref denotes a fixed normalization point in flow scaling APIs. Physical/control li..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="Developer naming rules: rated means a manufacturer/design reference operating point, not a maximum operating limit. ref denotes a fixed normalization point in flow scaling APIs. Physical/control li..." />

    <meta property="article:modified_time" content="2026-11-22T00:36:05+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#developer-naming-rules">Developer naming rules</a></li>
<li><a class="reference internal" href="#ground-loop-api-and-migration">Ground-loop API and migration</a></li>
<li><a class="reference internal" href="#indoor-approach-search-domain">Indoor approach search domain</a></li>
<li><a class="reference internal" href="#fan-api-and-migration">Fan API and migration</a><ul>
<li><a class="reference internal" href="#constant-speed-fans">Constant-speed fans</a></li>
</ul>
</li>
<li><a class="reference internal" href="#audit-and-validation">Audit and validation</a></li>
<li><a class="reference internal" href="#compressor-efficiency-baseline-and-speed">Compressor efficiency baseline and speed</a><ul>
<li><a class="reference internal" href="#compressor-efficiency-range-2026-11-12">Compressor efficiency range (2026-11-12)</a></li>
</ul>
</li>
<li><a class="reference internal" href="#compressor-operating-envelope-2026-11-13">Compressor operating envelope (2026-11-13)</a><ul>
<li><a class="reference internal" href="#condensing-limit-t-cond-max">Condensing limit (<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>)</a></li>
</ul>
</li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Reference points and operating limits</strong>
        <meta itemprop="position" content="2" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="reference-points-and-operating-limits">
<h1>Reference points and operating limits<a class="headerlink" href="#reference-points-and-operating-limits" title="Link to this heading">¶</a></h1>
<section id="developer-naming-rules">
<h2>Developer naming rules<a class="headerlink" href="#developer-naming-rules" title="Link to this heading">¶</a></h2>
<p><code class="docutils literal notranslate"><span class="pre">rated</span></code> means a manufacturer/design reference operating point, not a
maximum operating limit. <code class="docutils literal notranslate"><span class="pre">ref</span></code> denotes a fixed normalization point in flow
scaling APIs. Physical/control limits use explicit <code class="docutils literal notranslate"><span class="pre">_min</span></code>/<code class="docutils literal notranslate"><span class="pre">_max</span></code> names;
fixed operating commands use <code class="docutils literal notranslate"><span class="pre">_constant</span></code> or <code class="docutils literal notranslate"><span class="pre">_setpoint</span></code>. Ratios state their
denominator, for example <code class="docutils literal notranslate"><span class="pre">ground_flow_ratio</span></code> or <code class="docutils literal notranslate"><span class="pre">fan_flow_ratio_to_ref</span></code>.
Never change a normalization denominator when expanding an operating range.</p>
<p>Existing thermodynamic identifiers containing <code class="docutils literal notranslate"><span class="pre">ref</span></code> (refrigerant), such as
<code class="docutils literal notranslate"><span class="pre">T_ref_sat_K</span></code> and actual <code class="docutils literal notranslate"><span class="pre">m_dot_ref</span></code>, are thermodynamic states, not scaling
references. <code class="docutils literal notranslate"><span class="pre">m_dot_ref_rated</span></code> is the fixed refrigerant mass-flow reference
for ground-HX scaling; when omitted it is solved at the compressor reference
state, so no external reference run is needed. <code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code> is swept displacement per revolution;
it does not define speed limits. Compressor limits remain <code class="docutils literal notranslate"><span class="pre">rps_min/rps_max</span></code>.</p>
</section>
<section id="ground-loop-api-and-migration">
<h2>Ground-loop API and migration<a class="headerlink" href="#ground-loop-api-and-migration" title="Link to this heading">¶</a></h2>
<p>GSHP and GSHPB accept independent field-total values in L/min:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">ground_flow_ref_lpm</span></code>: fixed water normalization reference.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ground_flow_constant_lpm</span></code>: actual constant-flow setpoint (defaults to ref).</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ground_flow_min_lpm</span></code> and <code class="docutils literal notranslate"><span class="pre">ground_flow_max_lpm</span></code>: variable-flow limits.</p></li>
</ul>
<p>For the current paper, these are 24, 24, 9.6 and 36 L/min. A 36 L/min candidate
has ratio 1.5 to the unchanged 24 L/min reference. The constant strategy always
uses 24 L/min. Constant setpoints must lie within the declared control interval; the
reference remains a normalization and interpolation anchor. Do not infer an additional hardware
cap from the reference. Prescribed variable candidates must lie inside the
explicit interval; only floating-point endpoint rounding is tolerated.</p>
<p>The previous <code class="docutils literal notranslate"><span class="pre">dV_b_f_lpm</span></code> and ratio-limit constructor inputs remain adapters,
with <code class="docutils literal notranslate"><span class="pre">DeprecationWarning</span></code> on explicit use. New absolute inputs take precedence.
Omitting all new inputs gives the default reference flow (GSHP: capacity-based,
<code class="docutils literal notranslate"><span class="pre">0.75</span> <span class="pre">×</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(ρc</span> <span class="pre">×</span> <span class="pre">3</span> <span class="pre">K)</span></code>, 14.3 L/min for 4 kW — 20.04 L/min until
November 2026, see <a class="reference internal" href="../models/gshp.html"><span class="doc">Ground-source heat pump (GSHP — space conditioning)</span></a>; GSHPB 24 L/min; ratio interval 0.2–1.2). <code class="docutils literal notranslate"><span class="pre">dV_b_f_m3s</span></code> remains a reference-flow
attribute for compatibility, never the final candidate’s mutable state.</p>
<p><code class="docutils literal notranslate"><span class="pre">analyze_steady(...,</span> <span class="pre">ground_flow_lpm=24)</span></code> forces an actual candidate; the
previous <code class="docutils literal notranslate"><span class="pre">ground_flow_ratio</span></code> argument remains a deprecated ratio-to-reference
adapter. Results expose <code class="docutils literal notranslate"><span class="pre">ground_flow</span> <span class="pre">[m3/s]</span></code>, <code class="docutils literal notranslate"><span class="pre">ground_flow_ratio</span></code>,
<code class="docutils literal notranslate"><span class="pre">ground_flow_at_min</span></code> and <code class="docutils literal notranslate"><span class="pre">ground_flow_at_max</span></code>. Historical result keys
<code class="docutils literal notranslate"><span class="pre">dV_bhe_f</span> <span class="pre">[m3/s]</span></code> and <code class="docutils literal notranslate"><span class="pre">ground_flow_ratio</span></code> remain aliases. A failed candidate
reports zero delivered flow and NaN ratio/COP, while retaining candidate diagnostics.</p>
<p>Internally, the optimizer varies actual volume flow [m3/s]. Pump pressure drop
uses actual flow. Rb* interpolation uses branch mass flow [kg/s] and pins the
reference/setpoint resistances; no normalization denominator enters the Rb*
physics. Grid bounds cover the control interval and compatibility anchors.
Ground UA uses fixed water/refrigerant reference flows and permits UA above its
reference value. No ratio-to-reference clamp at one is applied.</p>
</section>
<section id="indoor-approach-search-domain">
<h2>Indoor approach search domain<a class="headerlink" href="#indoor-approach-search-domain" title="Link to this heading">¶</a></h2>
<p>GSHP exposes <code class="docutils literal notranslate"><span class="pre">indoor_approach_min_K</span></code> / <code class="docutils literal notranslate"><span class="pre">indoor_approach_max_K</span></code> separately
from airflow limits. Defaults are 1–25 K (1–20 K until November 2026: the rated
duty of the default indoor coil at 400 cfm/ton needs 21.6 K). An expanded water-flow interval can
require an indoor approach above 20 K to close the HX while respecting the
compressor pressure-ratio floor. The current 26 °C cooling study explicitly
uses 1–25 K (minimum evaporating temperature 1 °C). These are numerical cycle
search limits, not fan or reference limits; they must be declared alongside
the control envelope. A custom-curve regression demonstrates a feasible PLR 0.3 / 36 L/min
point above 20 K. With the new generic fan minimum of 15%, the current
paper has no steady solution at PLR 0.3; its unchanged pressure-ratio floor
and both HX duties cannot be satisfied together. This is recorded as an
infeasible requested point, with no cycling model or constraint relaxation.</p>
</section>
<section id="fan-api-and-migration">
<h2>Fan API and migration<a class="headerlink" href="#fan-api-and-migration" title="Link to this heading">¶</a></h2>
<p>ASHP accepts <code class="docutils literal notranslate"><span class="pre">dV_ou_fan_a_ref/min/max</span></code> and <code class="docutils literal notranslate"><span class="pre">dV_iu_fan_a_ref/min/max</span></code>;
GSHP accepts the indoor trio; ASHPB accepts <code class="docutils literal notranslate"><span class="pre">dV_fan_a_ref/min/max</span></code> [m3/s].
Existing <code class="docutils literal notranslate"><span class="pre">*_rated</span></code> inputs remain supported reference aliases; an explicit
<code class="docutils literal notranslate"><span class="pre">*_ref</span></code> takes precedence. Cross-sectional area and reference fan power are
computed at that fixed reference, independently of the solver limits.</p>
<p>The common HX solver accepts <code class="docutils literal notranslate"><span class="pre">dV_fan_ref/min/max</span></code> plus
<code class="docutils literal notranslate"><span class="pre">custom_fan_curve</span></code>. The generic ASHRAE Appendix G Method 2 correlation is
used only over 0.15–1.0 of reference airflow. Requested limits below/above
that range are intersected with it; incompatible limits raise <code class="docutils literal notranslate"><span class="pre">ValueError</span></code>.
<code class="docutils literal notranslate"><span class="pre">calc_fan_operating_point</span></code> exposes actual flow, power and
<code class="docutils literal notranslate"><span class="pre">fan_flow_min_limit</span></code> / <code class="docutils literal notranslate"><span class="pre">fan_flow_max_limit</span></code>. A nondefault user polynomial
or explicit <code class="docutils literal notranslate"><span class="pre">curve_type=&quot;custom&quot;</span></code> marks a custom model whose validity and
limits are the caller’s responsibility; that model may allow max &gt; ref.
Reference and hardware maximum remain independent inputs.</p>
<section id="constant-speed-fans">
<h3>Constant-speed fans<a class="headerlink" href="#constant-speed-fans" title="Link to this heading">¶</a></h3>
<p>A single-speed (or single-stage) fan is <code class="docutils literal notranslate"><span class="pre">min</span> <span class="pre">==</span> <span class="pre">max</span></code>: pass
<code class="docutils literal notranslate"><span class="pre">dV_*_fan_a_min=dV_*_fan_a_max=&lt;flow&gt;</span></code> and set the reference
<code class="docutils literal notranslate"><span class="pre">dV_*_fan_a_rated</span></code> (or <code class="docutils literal notranslate"><span class="pre">_ref</span></code>) to the same flow, so the coil UA and the fan
power are normalised at the flow the fan actually runs at. Equal limits are
accepted by <code class="docutils literal notranslate"><span class="pre">resolve_fan_flow_limits</span></code> for every fan; <code class="docutils literal notranslate"><span class="pre">min</span> <span class="pre">&gt;</span> <span class="pre">max</span></code> and a zero
maximum remain input errors, and the generic ASHRAE curve still requires the
flow to lie inside 0.15–1.0 of the reference. The coil cannot change its
airflow, so a duty is carried only through the approach temperature: ASHPB,
GSHP and ASHP solve that single approach (the band of approaches the fan can
serve collapses to a point) and report the duty exactly. A request the coil
cannot carry is answered as for a variable fan: ASHPB runs at the largest duty
the coil carries (<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span>
<span class="pre">&quot;outdoor_coil&quot;</span></code>), GSHP and ASHP fail with <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span>
<span class="pre">&quot;hx_not_converged&quot;</span></code>.</p>
<p>A constant-speed fan sits at both limits, so both <code class="docutils literal notranslate"><span class="pre">ou_fan_flow_min_limit</span></code> and
<code class="docutils literal notranslate"><span class="pre">ou_fan_flow_max_limit</span></code> (<code class="docutils literal notranslate"><span class="pre">iu_*</span></code> for an indoor fan) are true; the direction in which a
coil duty misses is in <code class="docutils literal notranslate"><span class="pre">capacity_margin_W</span></code> of the coil solve. Fan power is the
power curve evaluated at the flow ratio, so at the reference flow it is
<code class="docutils literal notranslate"><span class="pre">curve(1)</span></code> times the reference power: 0.998262 for the default single-zone
VAV surrogate and 0.9991 for the ASHRAE correlation. Pass
<code class="docutils literal notranslate"><span class="pre">vsd_coeffs={&quot;c1&quot;:</span> <span class="pre">1,</span> <span class="pre">&quot;c2&quot;:</span> <span class="pre">0,</span> <span class="pre">&quot;c3&quot;:</span> <span class="pre">0,</span> <span class="pre">&quot;c4&quot;:</span> <span class="pre">0,</span> <span class="pre">&quot;c5&quot;:</span> <span class="pre">0,</span> <span class="pre">&quot;curve_type&quot;:</span> <span class="pre">&quot;custom&quot;}</span></code>
for a power that is exactly the rated value at every flow.</p>
<p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> has two coils and searches two approach temperatures.
With one constant-speed fan the feasible approaches lie on a curve, with two on
a single point, and neither a grid nor a simplex lands on a set of zero width.
The model therefore nests two band solves: the coil with the narrower fan range
is closed first (its approach is a root of that coil’s capacity margin), and
the other coil’s band is solved at that solution and searched for the least
electrical input per unit of heat. Both fans fixed costs about 30 cycle
evaluations (0.3 s); one fixed fan about 80 (under 1 s). A fan that can
modulate over less than 2:1 (<code class="docutils literal notranslate"><span class="pre">NARROW_FAN_FLOW_RATIO</span></code>) uses the same search to
seed the ordinary one whenever the coarse pre-scan finds no operating point.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>With a constant-speed fan the approach-temperature search domain
(<code class="docutils literal notranslate"><span class="pre">dT_approach_bounds</span></code>, 1–30 K by default) is the only freedom the coil
has, so it can become the capacity limit: the largest duty is then what the
coil carries at the upper bound, reported with <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code>
and <code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;cycle&quot;</span></code>. The ceiling is one least-lift solve
(<code class="xref py py-meth docutils literal notranslate"><span class="pre">tmhp.AirSourceHeatPump.max_capacity()</span></code>); widen the bounds if the coil
is meant to run a larger approach.</p>
</div>
<p>The unchanged empirical equation is</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[P^* = 0.0013 + 0.1470x + 0.9506x^2 - 0.0998x^3,\quad
x=\dot V_{actual}/\dot V_{ref}.\]</div>
</div>
<p>Source: ANSI/ASHRAE/IES Standard 90.1-2016 Appendix G,
<a class="reference external" href="https://ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/90.1-2016/90_1_2016_be_bm_bn_bo_bp_br_bs_bu_bv_cf_cl_cm_cq_ct_cu_cv_cw_cy_20210324.pdf">Table G3.1.3.15 Method 2</a>.
Method 1’s rounded table gives approximately 0.03, 0.30 and 1.00 power at
0.1, 0.5 and 1.0 airflow. Raw table parity is separate from operating bounds.
<a class="reference external" href="https://handbook.ashrae.org/Handbooks/F25/IP/F25_Ch19/F25_Ch19_ip.aspx">ASHRAE 2025 Fundamentals Chapter 19</a>
describes measured/regressed fan curves and cautions against extrapolation
below a minimum ratio, with 0.15 as an example. This motivates the generic
control assumption; it is not universal heat-pump hardware data.
<a class="reference external" href="https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/90_1_2022_u_20241231.pdf">90.1-2022 Addendum u</a>
adds supporting 15% turndown evidence for multizone VAV. The informative
foreword discusses 16% power at 15% airflow; this is not a normative 16%
requirement. Amended Section 6.5.3.2.1(b) deletes the old 30% power sentence
without inserting a 16% sentence. Its minimum-airflow provision includes
the design minimum outdoor-air rate and is an upper limit on the selectable
minimum, not a universal command to clamp every fan to at least 15%.
Single-zone VAV is outside the foreword’s described change. No universal
heat-pump electrical floor is inferred or added. Original Windows Chrome
PDF/HTML highlights and capture metadata are archived in
<code class="docutils literal notranslate"><span class="pre">references/fan_model/</span></code>. The generic 0.15–1.0 envelope remains a TMHP
modeling choice. Direct equation values at x=0.10/0.15/0.50/1.00 are
0.0254062/0.044401675/0.299975/0.9991, without renormalizing coefficients.</p>
<p><code class="docutils literal notranslate"><span class="pre">calc_UA_from_dV_fan</span></code> supports the new <code class="docutils literal notranslate"><span class="pre">dV_fan_ref</span></code> keyword and its existing
rated positional argument. UA scaling stays independent of fan power bounds
and permits ratios above one for custom curves. Fan-power dictionaries accept
<code class="docutils literal notranslate"><span class="pre">fan_ref_flow_rate</span></code> / <code class="docutils literal notranslate"><span class="pre">fan_ref_power</span></code> plus historical rated/design aliases,
and optional <code class="docutils literal notranslate"><span class="pre">fan_min_flow_rate</span></code> / <code class="docutils literal notranslate"><span class="pre">fan_max_flow_rate</span></code>. HX solvers report
bounded actual airflow and signed duty residuals. A clamp with unmatched heat
remains infeasible and cannot enter a finite optimization objective.</p>
</section>
</section>
<section id="audit-and-validation">
<h2>Audit and validation<a class="headerlink" href="#audit-and-validation" title="Link to this heading">¶</a></h2>
<p>The repository audit is in <code class="docutils literal notranslate"><span class="pre">docs/audits/reference-rated-max.md</span></code>. It inventories
reference/rated/design/ratio/max identifiers in all five released heat-pump
families, common HX/fan and ground helpers, and compressor speed handling.
WSHPB has fixed (capacity-scaled by default) surface-water/tank UAs and explicit speed limits; it contains
no fan solver or rated-flow ceiling to expand. Numerical regression tests retain
old constructor behavior, and new tests verify identical component physics at
an identical actual operating point across control strategies.</p>
</section>
<section id="compressor-efficiency-baseline-and-speed">
<h2>Compressor efficiency baseline and speed<a class="headerlink" href="#compressor-efficiency-baseline-and-speed" title="Link to this heading">¶</a></h2>
<p>All five heat-pump models resolve <code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span></code>, <code class="docutils literal notranslate"><span class="pre">eta_cmp_vol</span></code> and
<code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> set to <code class="docutils literal notranslate"><span class="pre">None</span></code> to the default maps of
<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code> (coefficient set
<code class="docutils literal notranslate"><span class="pre">ossorio-r290-te-2026-11-21</span></code>: one R290 scroll, the same maps for every
refrigerant and compressor). These represent isentropic, volumetric and
electro-mechanical efficiency, respectively; <code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> is fitted on the
power of compressor and inverter together, so the compressor input is that at
the inverter, with no separate drive model. The defaults are called
<code class="docutils literal notranslate"><span class="pre">model(PR,</span> <span class="pre">rps,</span> <span class="pre">state)</span></code> with the suction state
(<code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency.SuctionState</span></code>, which holds the evaporating
saturation temperature <code class="docutils literal notranslate"><span class="pre">T_evap_K</span></code>). Each input also accepts a scalar, a
<code class="docutils literal notranslate"><span class="pre">function(PR)</span></code> or a <code class="docutils literal notranslate"><span class="pre">function(PR,</span> <span class="pre">rps)</span></code>. Every evaluated value must
satisfy <code class="docutils literal notranslate"><span class="pre">0</span> <span class="pre">&lt;</span> <span class="pre">eta</span> <span class="pre">&lt;=</span> <span class="pre">1</span></code>: a value above one is set to one, a nonpositive or
nonfinite value makes the operating point infeasible, and exceptions raised
inside a user function are preserved.</p>
<p>The defaults take the shaft speed <code class="docutils literal notranslate"><span class="pre">rps</span></code> [rev/s] as an absolute speed,
relative to a fixed 70 rev/s; nothing is read relative to <code class="docutils literal notranslate"><span class="pre">rps_rated</span></code>. When
omitted, the reference state solves the speed delivering <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> and
its <code class="docutils literal notranslate"><span class="pre">m_dot_ref_rated</span></code> at the family’s rating condition
(<a class="reference internal" href="../models/reference-state.html"><span class="doc">Compressor reference state</span></a>). Explicit rated speed and refrigerant flow
remain available. The reference solve does not change <code class="docutils literal notranslate"><span class="pre">rps_min</span></code>; an
omitted <code class="docutils literal notranslate"><span class="pre">rps_max</span></code> is derived from the rated speed it finds (see the
operating envelope below).</p>
<p>The default maps carry the domain of their fitting data (<code class="docutils literal notranslate"><span class="pre">validity_domain</span></code>,
a <code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency.MapDomain</span></code>: the speeds 30–110 rev/s and
the convex hull of the measured points in pressure ratio and evaporating
temperature). Outside it the maps are followed as they are – nothing is
held, clamped or refused there – and
<code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated(model,</span> <span class="pre">PR,</span> <span class="pre">rps,</span> <span class="pre">T_evap_C)</span></code> reports whether a point
lies outside it. The earlier default models (the semi-empirical models of
2026-11-15, the quadratic map of 2026-10-06 with its validity-domain guard,
and the correlations before it) are no longer in the library; their archives
remain under <code class="docutils literal notranslate"><span class="pre">validation/coefficients/</span></code>, and the code that evaluates the
quadratic map and the correlations is kept as records in
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/recorded_maps/</span></code>.</p>
<p>GSHP now solves speed using <code class="docutils literal notranslate"><span class="pre">m_dot</span> <span class="pre">=</span> <span class="pre">V_cmp_ref</span> <span class="pre">*</span> <span class="pre">rho_suction</span> <span class="pre">*</span> <span class="pre">eta_v</span> <span class="pre">*</span> <span class="pre">rps</span></code>
at each speed candidate, and evaluates isentropic efficiency before calculating
heat duty. Refrigerant work includes isentropic losses; compressor electricity
is refrigerant work divided by electro-mechanical efficiency exactly once.
Electro-mechanical losses remain outside the refrigerant heat balance.
The capacity clamp returned by the shared speed solver reports actual delivered
duty. Coupled ground-flow operation rejects clamped points that cannot meet the
requested duty. Its failed points retain unavailable COP/power semantics.</p>
<p>GSHP’s former fixed default displacement of 100 cm3/rev over-sized its 4 kW
default capacity once speed bounds were enforced. An omitted displacement now
uses the same capacity-based default as the other models; explicitly supplied
displacement is unchanged. Deprecated GSHP <code class="docutils literal notranslate"><span class="pre">eta_v</span></code> / <code class="docutils literal notranslate"><span class="pre">eta_em</span></code> scalar inputs
map to the new interface, with explicit new inputs taking precedence.</p>
<p>The audit of the efficiency baseline of 2026-10 (source module SHA, original
checkout commit and coefficient snapshot) is recorded under
<code class="docutils literal notranslate"><span class="pre">docs/audits/compressor-efficiency-*</span></code>. The efficiency models describe
compressor modulation, not cycling losses or on-off duty averaging.</p>
<p>At the pressure-ratio floor, GSHP recomputes permitted subcooling from the
projected condenser temperature and its physical sink approach. Rejected trial
approaches therefore cannot change the refrigerant liquid state at identical
projected conditions. Coupled optimization explicitly includes the ground-HX
duty-equality boundary at the PR floor; the shipped efficiency coefficients and
existing HX, load and optimization verification tolerances remain unchanged.</p>
<section id="compressor-efficiency-range-2026-11-12">
<h3>Compressor efficiency range (2026-11-12)<a class="headerlink" href="#compressor-efficiency-range-2026-11-12" title="Link to this heading">¶</a></h3>
<p>The temporary 2026-10-07 policy of passing fitted efficiencies above one
through unchanged has ended (issue #96). Values above one are set to one, the
bound each efficiency approaches; nonpositive and nonfinite efficiencies remain
invalid.</p>
</section>
</section>
<section id="compressor-operating-envelope-2026-11-13">
<h2>Compressor operating envelope (2026-11-13)<a class="headerlink" href="#compressor-operating-envelope-2026-11-13" title="Link to this heading">¶</a></h2>
<p>The five families share one envelope, defined in
<a class="reference internal" href="../api/support/refrigerant-thermo.html#module-tmhp.compressor_envelope" title="tmhp.compressor_envelope"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_envelope</span></code></a>. A result reported as running
(<code class="docutils literal notranslate"><span class="pre">hp_is_on</span></code>, <code class="docutils literal notranslate"><span class="pre">converged</span></code>, <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;none&quot;</span></code>) satisfies all
of it.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 22.0%" />
<col style="width: 30.0%" />
<col style="width: 48.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Limit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Rule</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code> (constructor, keyword)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code>: the refrigerant’s value in <code class="docutils literal notranslate"><span class="pre">DISCHARGE_TEMP_MAX_C</span></code>
(R32 150 °C, every other refrigerant 135 °C; 135 °C for a fluid
outside the table). <code class="docutils literal notranslate"><span class="pre">None</span></code> switches the check off; a number sets
it.</p></td>
<td><p>Compressor protection settings: Danfoss SH (R410A) discharge gas
≤ 135 °C; Danfoss PSH (R410A/R454B) wet injection from 121 °C,
safety maximum 135 °C; Danfoss DSF (R32) external discharge-gas
protection opening at ≤ 150 °C. Unit controllers act earlier on the
discharge <em>pipe</em> (Daikin room units: frequency drop from about
100 °C, stop at 110–120 °C); the model uses the protection value
because it has no shell heat loss and puts all compressor loss
into the gas. A point above the limit is not an operating point.
Only the R410A and R32 values rest on a protection value published
for the fluid; the others are provisional.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code> (constructor, keyword)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code>: the refrigerant’s value in <code class="docutils literal notranslate"><span class="pre">X_SUCTION_MIN</span></code>, for now
0.9 for every refrigerant (0.9 for a fluid outside the table).
A number given by the caller takes precedence; <code class="docutils literal notranslate"><span class="pre">None</span></code> switches
the discharge-temperature control off, <code class="docutils literal notranslate"><span class="pre">1</span></code> keeps its superheat
stage only.</p></td>
<td><p>Lowest suction quality the discharge-temperature control may use
(below). The values are placeholders without a quantitative basis,
to be replaced by literature-based values per refrigerant
(issue #229; sources collected on #216).</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">PR_cycle_max</span></code></p></td>
<td><p>11 for every family (was 20 for the boilers, 5 for GSHP).</p></td>
<td><p>Single-stage scroll hardware limit. Higher ratios are two-stage or
injection machines. With the present defaults it binds at high lift
inside the discharge limit (the 15 kW R32 boiler at −20 °C against a
60 °C tank is held at 4.3 kW by it). When it was set (2026-11-13, with
the earlier efficiency map) only R134a / R1234yf boiler points at
PR 11–15.4 reached it inside the discharge limit.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">rps_max</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">None</span></code>: <code class="docutils literal notranslate"><span class="pre">max(120,</span> <span class="pre">1.5</span> <span class="pre">×</span> <span class="pre">rps_rated)</span></code> (until November 2026
<code class="docutils literal notranslate"><span class="pre">max(min(2</span> <span class="pre">×</span> <span class="pre">rps_rated,</span> <span class="pre">120),</span> <span class="pre">1.5</span> <span class="pre">×</span> <span class="pre">rps_rated)</span></code>).</p></td>
<td><p>The rated speed is solved first over <code class="docutils literal notranslate"><span class="pre">[rps_min,</span> <span class="pre">150]</span></code>. 120 rev/s is
the top of variable-speed scroll and rotary ranges and a property of
the compressor, not of the nameplate
(<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.default_rps_max" title="tmhp.compressor_envelope.default_rps_max"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.default_rps_max()</span></code></a>); the adopted
catalogues run at up to 2.59 × their rated speed (WH-UQ09HE8 at
−15 °C / 55 °C, 118 rev/s). A machine rated above 80 rev/s keeps
1.5 × its rated speed, the catalogue maximum-to-rated capacity ratio:
the default ground-source boiler, rated at B0/W55, is rated at
84 rev/s with R290 and 97 with R134a. The former fixed 150 rev/s let
the compressor alone deliver 2.5–5.9 × nameplate. A user value is
kept.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">rps_min</span></code></p></td>
<td><p>15 rev/s</p></td>
<td><p>Unchanged.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> (constructor, keyword)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code>: by refrigerant (table below), never above the dew point
at 0.9 of the critical pressure. <code class="docutils literal notranslate"><span class="pre">None</span></code> switches the check off; a
number sets it.</p></td>
<td><p>The top of the compressor envelope: the highest condensing pressure,
stated as its saturation temperature. A point above it is not an
operating point; see <em>Condensing limit</em> below.</p></td>
</tr>
</tbody>
</table>
</div>
<section id="condensing-limit-t-cond-max">
<h3>Condensing limit (<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>)<a class="headerlink" href="#condensing-limit-t-cond-max" title="Link to this heading">¶</a></h3>
<p>Every published compressor envelope ends at a maximum condensing temperature,
which is a maximum high-side pressure: the shell, the scroll set and the motor
are built for it and the unit’s high-pressure switch stops the compressor just
above it. Before this limit the boilers returned normal operation at pressures
no compressor is built for – R410A charging a tank to 65 °C at 70 °C
condensing (4.76 MPa, 97 % of the critical pressure), R32 at 77.9 °C, a
top-coil stratified tank with R134a at 96 °C.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 14.0%" />
<col style="width: 10.0%" />
<col style="width: 76.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Refrigerant</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Basis (upper end of the high-side working range of compressors sold for the fluid)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>R410A</p></td>
<td><p>65 °C</p></td>
<td><p>Copeland ZP*K3E/K5E application envelope tops at about 65.5 °C
(replacement guidelines C050202, fig. 2); Danfoss PSH019–039 “65 °C
saturated condensing temperature”; Danfoss DSH working range to
41.7 bar(g) = 64.9 °C (extended models 68 °C).</p></td>
</tr>
<tr class="row-odd"><td><p>R32</p></td>
<td><p>65 °C</p></td>
<td><p>Danfoss DSF090 working range high side to 43 bar(g) = 65.2 °C;
Copeland YP (R32) is stated to cover the field of application of
the R410A scrolls.</p></td>
</tr>
<tr class="row-even"><td><p>R407C</p></td>
<td><p>65 °C</p></td>
<td><p>Danfoss HHP heat-pump scrolls: working range high side to
27.4 bar(g) = 65.0 °C dew point (Copeland ZR envelope: about 67 °C).</p></td>
</tr>
<tr class="row-odd"><td><p>R290</p></td>
<td><p>75 °C</p></td>
<td><p>Copeland ZH04KCU–ZH16KCU heat-pump scrolls: high-side PS 28 bar(g)
= 76.0 °C (Danfoss VZN: working range to 31.5 bar(g) = 82 °C).</p></td>
</tr>
<tr class="row-even"><td><p>R134a</p></td>
<td><p>80 °C</p></td>
<td><p>Danfoss VZN with R513A, the R134a pressure class: working range high
side to 25.9 bar(g), 81.0 °C as R134a.</p></td>
</tr>
<tr class="row-odd"><td><p>R1234yf</p></td>
<td><p>75 °C</p></td>
<td><p>No envelope published for this fluid was found; the R134a pressure
class would allow 83.3 °C. 75 °C is about 20 K below the critical
point, as for R290.</p></td>
</tr>
<tr class="row-even"><td><p>R1234ze(E)</p></td>
<td><p>90 °C</p></td>
<td><p>Danfoss PSG605–800: working range to 25.3 bar(g) = 93.0 °C.</p></td>
</tr>
<tr class="row-odd"><td><p>R600a</p></td>
<td><p>100 °C</p></td>
<td><p>Danfoss PSG605–800: working range to 19.6 bar(g) = 102.0 °C.</p></td>
</tr>
<tr class="row-even"><td><p>R717</p></td>
<td><p>70 °C</p></td>
<td><p>The 40 bar class of ammonia heat-pump compressors (GEA Grasso V HP,
39 bar, hot water about 70 °C); 50 and 63 bar machines reach
82–95 °C.</p></td>
</tr>
<tr class="row-odd"><td><p>any other</p></td>
<td><p>dew point at 0.9 × <code class="docutils literal notranslate"><span class="pre">P_crit</span></code></p></td>
<td><p>No published envelope reaches it, and next to the critical point the
condenser has almost no latent heat left. R744 gets 26.4 °C: its
heat pumps are transcritical, which the subcritical cycle does not
describe.</p></td>
</tr>
</tbody>
</table>
</div>
<p>The check compares pressures: a running state is outside when its condensing
pressure exceeds the dew pressure at <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> (by more than the pressure
of <code class="docutils literal notranslate"><span class="pre">CONDENSING_TOL_K</span></code> = 0.01 K). For a zeotropic blend the envelope
temperature is the dew point while the cycle’s own condensing temperature is
the bubble point, lower by the glide: R407C reaches the 65 °C limit when
<code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_l</span></code> is 61.2 °C. It is judged before the discharge
temperature, since it depends neither on the efficiency model nor on the
discharge-temperature control (the suction state the control moves does not
change the condensing pressure).</p>
<p>The condensing temperature is the demand-side temperature plus the condenser
approach, and the approach shrinks with the duty, so the limit is answered
like the other limits a smaller duty cures:</p>
<ul class="simple">
<li><p><strong>ASHP, GSHP</strong> — a candidate above the limit is rejected inside the
operating-point search. When that leaves a capacity ceiling the family
cannot name (<code class="docutils literal notranslate"><span class="pre">&quot;cycle&quot;</span></code>), the same request is solved once more without the
limit; a ceiling that then rises is reported with
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temperature&quot;</span></code>. With no deliverable duty
the result is the off state with
<code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temp_above_max&quot;</span></code>.</p></li>
<li><p><strong>ASHPB, GSHPB, WSHPB</strong> — the solved operating point is checked;
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> and each dynamic step then run at the duty that condenses
on the limit, with <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code> and
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temperature&quot;</span></code>. That duty is not searched
with the ladder and bisection of the other limits: the refused request and
the lowest duty of the ladder give two points of the condensing temperature
over the duty, the secant gives the duty on the limit, and one solve
confirms it (exactly, for a mixed tank whose approach is <code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">/</span> <span class="pre">UA</span></code>; a
stratified tank’s coil-side water warms with the duty, and the secant is
repeated). Three cycle solves for a step that runs against the limit, two
for one that cannot run. When the tank itself is at the limit no duty runs:
the off state with <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temp_above_max&quot;</span></code>.</p></li>
<li><p>A machine whose <strong>rating point</strong> condenses above the limit is refused at
construction (<code class="docutils literal notranslate"><span class="pre">ReferenceStateError</span></code> naming the standard, the condensing
temperature and <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>): the nameplate cannot be defined outside the
envelope. An 8 kW R410A boiler with a 500 W/K tank coil (16 K approach,
71 °C at W55) is such a machine.</p></li>
</ul>
<p><strong>The thermostat band is capped at the envelope’s cut-out.</strong> A boiler whose
upper set point lies above what its compressor reaches does not charge the
tank to it; a real controller stops at the unit’s maximum. The thermostat has
to know that temperature: a dynamic step solves one cycle, at the tank
temperature its run averages to
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.resolve_step_operation()</span></code>), and applies its heat
over the step, so a cut-out the thermostat does not see is overrun inside a
long step by an amount that depends on the step (8 kW R410A, 100 L, 65 °C set
point, called at 54.9 °C: the tank stopped at 62.1 °C after 0.84 kWh with
60 s steps and at 65.0 °C after 1.19 kWh with 600 s steps, and with short
steps every later step was a called-but-refused one).
So at construction (<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.limit_tank_setpoints_to_envelope" title="tmhp.compressor_envelope.limit_tank_setpoints_to_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.limit_tank_setpoints_to_envelope()</span></code></a>):</p>
<ul class="simple">
<li><p>the cut-out is the tank temperature at which the nameplate duty condenses
on the limit, <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> (as the cycle’s bubble point) less
<code class="docutils literal notranslate"><span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code> (<code class="docutils literal notranslate"><span class="pre">K_tank_hx</span></code>: the heat the tank heat
exchanger carries per kelvin of condensing temperature above the tank
water) – 59.9 °C for R410A, 60.0 °C for R32, 69.9 °C for R290 with the
tank heat exchanger of before November 2026 (a 5 K approach, no circulating
water);</p></li>
<li><p>a <code class="docutils literal notranslate"><span class="pre">T_tank_w_upper_bound</span></code> above it is replaced by it, and a
<code class="docutils literal notranslate"><span class="pre">T_tank_w_lower_bound</span></code> that is not below it is moved down to keep the
width of the band (the ASHPB’s 60–65 °C becomes 54.9–59.9 °C with R410A);</p></li>
<li><p>a <code class="docutils literal notranslate"><span class="pre">UserWarning</span></code> says what was changed, and
<code class="docutils literal notranslate"><span class="pre">T_tank_w_setpoints_requested</span></code> keeps the values asked for.</p></li>
</ul>
<p>Up to the cut-out the machine runs at its nameplate duty and the thermostat
ends the run inside the step, as at any set point: the same machine, one hour
from 50 °C, takes 1.165 kWh and stops at 59.9 °C with 60 s and with 600 s
steps alike. A set point
inside the envelope is untouched and nothing warns – 65 °C with R290 or
R134a, which is why ASHPB, GSHPB and WSHPB default to R290. The duty reduction above
then serves <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> and the steps that go past the cut-out all the
same: a stratified tank whose coil-side water is hotter than the sensor, a
minimum run time, a set point moved after construction.</p>
<p id="reduced-duty-charging"><strong>Charging past the cut-out at reduced duty</strong>
(<code class="docutils literal notranslate"><span class="pre">condensing_limit_control=&quot;reduce_duty&quot;</span></code> on ASHPB, GSHPB and WSHPB; the
default <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> is everything above). The cut-out is where the <em>nameplate</em>
duty meets the limit. A fixed-speed unit stops there. An inverter unit lowers
its frequency and keeps charging at the largest duty the limit leaves, which
is what <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> returns against a hotter tank; ending the charge at
the nameplate cut-out understates the temperature such a unit reaches on the
heat pump alone (R32, 15 kW: 58.0 against about 63 °C). With <code class="docutils literal notranslate"><span class="pre">&quot;reduce_duty&quot;</span></code>
a dynamic run follows the unit along the limit.</p>
<p><em>The limit as a duty.</em> The cycle condenses at the tank temperature plus
<code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code>, so on the limit the compressor delivers
<code class="docutils literal notranslate"><span class="pre">Q_lim(T)</span> <span class="pre">=</span> <span class="pre">K_tank_hx</span> <span class="pre">(T_reach</span> <span class="pre">−</span> <span class="pre">T)</span></code>, with <code class="docutils literal notranslate"><span class="pre">T_reach</span></code> the bubble point of
the limit pressure (<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.condensing_tank_reach" title="tmhp.compressor_envelope.condensing_tank_reach"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.condensing_tank_reach()</span></code></a>).
The nameplate cut-out is where <code class="docutils literal notranslate"><span class="pre">Q_lim</span></code> equals <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code>. Above it the
tank follows <code class="docutils literal notranslate"><span class="pre">C_tank</span> <span class="pre">dT/dt</span> <span class="pre">=</span> <span class="pre">K_tank_hx</span> <span class="pre">(T_reach</span> <span class="pre">−</span> <span class="pre">T)</span> <span class="pre">+</span> <span class="pre">P(T)</span></code> (<code class="docutils literal notranslate"><span class="pre">P</span></code>: draw,
loss, subsystems): a first-order approach to <code class="docutils literal notranslate"><span class="pre">T_reach</span></code> with the time
constant <code class="docutils literal notranslate"><span class="pre">C_tank</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code>, 295 s for the default 151 L tank of a 15 kW
unit. An explicit step that applies one cycle’s heat over an hour cannot
follow that; this is why the default caps the thermostat at the cut-out.</p>
<p><em>Inside the step.</em> The in-step thermostat
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.simulate_thermostat_step()</span></code>, <code class="docutils literal notranslate"><span class="pre">duty_limit</span></code>)
already integrates a linear tank equation exactly between its events. The
stretch on the limit is one more linear equation, so it is integrated exactly
too, with the knee (the cut-out) as an event. Within that event model – the
free heat <code class="docutils literal notranslate"><span class="pre">P(T)</span></code> a straight line in the tank temperature, the condensing
limit the one that governs the stretch (checked per source state at three
tank temperatures; <em>Where it applies</em> below has the check and the case it
does not see) – the run time and the heat of a step are exact
whatever the step: on the charges below, 60 s, 600 s and 3600 s steps give the
same run time to the second and the same heat to 0.05 %. One stretch is
deliberately not the events’: the hold of a step in which the tank first
cooled to the stop takes its heat from the balance that closes the step, and
so depends on the step length (<em>Where the charge ends</em>; 0.002 % of the heat
of an hour in the case measured there).</p>
<p>That is a statement about the events, not about every tank. The tank
temperature a step ends at does not come from them: as on every step of either
option it is one implicit solve of the tank balance with the step’s mean heat
and the loss at the end-of-step temperature. The two agree as far as the loss
changes little over a step, which is the kernel’s property and the same with
<code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>. Against a fine-step integral that uses nothing of the event model
(R32 15 kW, 15 °C outdoor, 20 minutes from 50 °C, steps of 60, 600 and
1200 s; <code class="docutils literal notranslate"><span class="pre">tests/test_reduced_duty_charge.py</span></code>):</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 34.0%" />
<col style="width: 33.0%" />
<col style="width: 33.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>tank loss coefficient (<code class="docutils literal notranslate"><span class="pre">C_tank</span> <span class="pre">/</span> <span class="pre">UA</span></code>)</p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code></p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">&quot;reduce_duty&quot;</span></code></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1.15 W/K, the default (153 h)</p></td>
<td><p>0.003 K, 0.01 % of heat</p></td>
<td><p>0.006 K, 0.01 %</p></td>
</tr>
<tr class="row-odd"><td><p>4.6 W/K (38 h)</p></td>
<td><p>0.010 K, 0.01 %</p></td>
<td><p>0.022 K, 0.02 %</p></td>
</tr>
<tr class="row-even"><td><p>76.65 W/K (2.3 h)</p></td>
<td><p>0.12 K, 0.3 %</p></td>
<td><p>0.22 K, 1.8 %</p></td>
</tr>
</tbody>
</table>
</div>
<p>On the limit the duty itself follows the tank temperature, so a difference in
the temperature a step ends at carries into the next step’s heat; a tank that
loses a large part of the compressor’s heat (the last row: 3 of 15 kW) needs
short steps with either option.</p>
<p><em>Where the charge ends.</em> The compressor has a smallest duty it runs at
continuously: its speed floor, or the envelope’s lower side where the
discharge runs too hot at low speed
(<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.smallest_continuous_duty" title="tmhp.compressor_envelope.smallest_continuous_duty"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.smallest_continuous_duty()</span></code></a>; the probe is the
lowest rung of the duty reduction’s ladder, 10 % of the nameplate, so the
floor is the one <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> has). The charging limit is the tank
temperature at which that duty condenses on the limit,
<code class="docutils literal notranslate"><span class="pre">T_reach</span> <span class="pre">−</span> <span class="pre">Q_min</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code>
(<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.smallest_duty_on_condensing_limit" title="tmhp.compressor_envelope.smallest_duty_on_condensing_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.smallest_duty_on_condensing_limit()</span></code></a>: usually
three cycle solves). The search stays where a tank can be: for a refrigerant
whose limit lies high enough (R600a with <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code> above about 101 °C)
the smallest duty would meet the limit above 100 °C, and the charge then ends
at the boiling point, as it does without a condensing limit. Above the
charging limit nothing runs. <code class="docutils literal notranslate"><span class="pre">Q_min</span></code> depends on the source –
denser suction gas from a warmer source gives more duty at the lowest speed –
so a step uses the limit of its own source, and the thermostat’s cap is that
limit at one stated reference: the rating point’s outdoor air for ASHPB, the
source at <code class="docutils literal notranslate"><span class="pre">Ts</span></code> for GSHPB and WSHPB (<code class="docutils literal notranslate"><span class="pre">charge_limit_reference_C</span></code>;
<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit" title="tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.limit_tank_setpoints_to_charge_limit()</span></code></a>). Where
a step’s own stop lies below the set point the compressor stops there while
the call stands, and the row says <code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_limit&quot;</span></code>
(<code class="docutils literal notranslate"><span class="pre">&quot;boiling_limit&quot;</span></code> when the stop that acted was the boiling point: the row
names the stop the step was resolved with, not the nameplate cut-out). What
follows depends on the minimum rest time. Without one (<code class="docutils literal notranslate"><span class="pre">min_off_time_s</span> <span class="pre">=</span> <span class="pre">0</span></code>,
the default) the compressor holds the tank at the stop, cycling at <code class="docutils literal notranslate"><span class="pre">Q_min</span></code>
against the tank’s losses. That hold is the mean of on/off cycling with no
differential and no rest, reported as one run: <code class="docutils literal notranslate"><span class="pre">hp_starts</span> <span class="pre">[-]</span></code> counts the
start of the hold only, <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> is the share of the time the
compressor is on, and the carried state says “running” with a phase age that
counts from that start – the timers describe the hold, not a compressor that
has run all that time. With a minimum rest time the cycling is not something
the compressor can do, and the step resolves it as it happens: stop at the
stop, rest for <code class="docutils literal notranslate"><span class="pre">min_off_time_s</span></code> while the tank cools, restart (a counted
start), run back along the limit. Run time, starts and timers then describe
the same compressor (R32, 35 °C outdoor, both minimum times 1800 s, three
1200 s steps from 61.0 °C with a small draw: 27 s to the stop at 61.3 °C,
1800 s of rest, a second run of 201 s; the hold of the same case runs 521 s
as one start). A compressor on the limit near the stop runs at its lowest
speed, and the cycle there can have a little more than the duty it is asked
for (6 parts in a million for that unit at the stop). The row then takes
that cycle’s rates – heat, power, flows – at the duty asked, with the
cycle’s COP and states, so that the tank gets what the events integrated and
no more: a hold stays at the stop, and the run times are those of the
events. The excess is not small by construction; what bounds it is the 0.1 %
within which a cycle counts as delivering the duty asked
(<code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.dynamic_context.DUTY_MATCH_RTOL</span></code>), so the rates are lowered by
at most 0.0999 %, and a cycle further off withholds the step (<em>Where it
applies</em>). Measured near that bound: the same unit with a speed floor of
8 rev/s (<code class="docutils literal notranslate"><span class="pre">rps_min=8</span></code>) at 45 °C outdoor, holding at its stop of 62.48 °C, is
asked for 5,382.86 W and its cycle delivers 5,388.21 W, so the rates are
taken times 0.99901 (0.0992 %). Heat, power and refrigerant flow are scaled
together: heat over power is still the COP of the row, and the heat is the
flow times the enthalpy difference of the row’s states. The multi-node tanks of GSHPB, which keep <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>, hold the water
around their coil as a mean whatever the rest time, as before, and so does a
step with reduced-duty charging withheld at its nameplate cut-out (it is the
step of <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>). If the tank
loses more at the stop than
<code class="docutils literal notranslate"><span class="pre">Q_min</span></code> (a draw), the compressor is not held to that duty: it runs on, the
tank cools, the limit leaves it more, and the tank settles below the stop
where the limit’s duty is the loss (R32, 35 °C outdoor, a 10.5 kW draw: the
stop is 61.3 °C with 7.9 kW, the tank settles at 60.1 °C). Above the stop
the compressor does not run at all, so on the limit it never delivers less
than <code class="docutils literal notranslate"><span class="pre">Q_min</span></code>; a tank found above the stop of its step (the source warmed, or
a collector heated it, or the run was started there) waits until it has
cooled to it, and is held from then on. The heat of the hold in that step is
the one the step’s closing balance needs to end at the stop: the loss at the
stop for the whole step, less the heat the tank gave up cooling to it. It is
taken from the boiler’s own implicit tank balance, not from the straight line
the events use for the tank’s free heat, and the same number decides whether
the compressor starts in that step at all, so that a tank whose free heat is
not a straight line (a subsystem) is not left without a start in a step its
own balance closes below the stop. Where that balance needs more than the
compressor gives at the stop’s duty in what is left of the step, it runs
through what is left instead of cycling; the step then closes below the stop
with the compressor running, and the next step charges on from there. The
closing balance is asked only at a start the events give: it sets that
start’s heat and can take the start back, but a step in which the events’
tank does not reach the stop has no start, even if the boiler’s own balance
would pass the stop in it. The compressor then starts at the beginning of the
next step, as the event model has it for any switching point of a tank whose
free heat is not a straight line, with either option. (The
events have the tank lose more while it is warmer than the stop; the implicit
balance that sets the end-of-step temperature takes the loss of the whole
step at that temperature. With the heat of the events’ hold the 15 kW R32
unit at 35 °C outdoor, cooling from 61.8 °C to its stop of 61.3034 °C in a
600 s step, ended the step 1.3e-4 K above the stop, and the next step counted
a stop and a second start; it now ends at the stop and the run has one
start, with 60 s, 600 s and 3600 s steps.) That heat is the closing
balance’s, not the events’, so it depends on the step length as that balance
does: a long step takes the loss of the cooling at the stop’s temperature, a
run of short ones at the warmer temperatures the tank passes through. The
hour of this case delivers 3624.30, 3624.29, 3624.22 and 3624.22 kJ with 10,
60, 600 and 3600 s steps – 79 J or 0.002 % apart, 458.12 to 458.11 s of run
time – and ends at the stop with all four. Where the tank reaches the stop in
the last moments of a step, so that by the closing balance it is not there
yet, the compressor starts in the next step. A step with reduced-duty
charging withheld holds at its nameplate cut-out with the kernel of
<code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>, unchanged, which in the same situation still counts that second
start.</p>
<p><em>Where it applies.</em> The events take the condensing limit’s duty for the whole
stretch from the nameplate cut-out (the knee) to the stop. That is the tank’s
path only where the condensing limit is the limit that governs that stretch.
With a cold source another one can hold the compressor below it – the source
fluid’s freezing limit, the pressure-ratio ceiling, the outdoor coil at its
largest airflow, a discharge-temperature ceiling, the compressor’s own speed
ceiling – and a step integrated along the condensing limit would then
credit the tank with heat the cycle does not deliver. So the stretch is
qualified before it is used, once per source state
(<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.condensing_stretch" title="tmhp.compressor_envelope.condensing_stretch"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.condensing_stretch()</span></code></a>): the step’s cycle is
solved at the knee, at the middle of the stretch and at the stop, each time
asked for the duty the condensing limit leaves there. The stretch qualifies if
all three run, deliver that duty to 0.1 %
(<code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.dynamic_context.DUTY_MATCH_RTOL</span></code>; the measured ratio is
1.000000 where the condensing limit governs) and name no limit but the
condensing one. The source state is the one the smallest duty is found for,
and the verdict is kept with it: the outdoor air for ASHPB, the source water
for WSHPB, the ground as the step finds it for GSHPB (every step that gets to
the limit). That verdict depends on the machine and its source state alone –
not on the step, and not on where in the stretch the tank is. Whether a
given step of a qualified source state is withheld also depends on the step
itself, through the check of its own cycles described below.</p>
<p>Where the stretch does not qualify, reduced-duty charging is <strong>withheld</strong> for
that step. The step is then solved exactly as <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> solves it: the same
call of the kernel with the nameplate cut-out, the same cycle solves, the same
heat, electricity and labels. The thermostat band is not changed (it stays the
one the model was built with), so a call for heat above the nameplate cut-out
stands and is not met while the source state lasts. Two keys say what
happened: <code class="docutils literal notranslate"><span class="pre">reduced_duty_fraction</span> <span class="pre">[-]</span></code> is 0, and <code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span></code>
names what withheld the charging on every row in which the nameplate cut-out
then acted (the compressor stopped at it, or stayed off above it;
<code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_limit&quot;</span></code>). The name is the
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> of the first of the three cycles that was held below the
limit’s duty (<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;pressure_ratio&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">&quot;outdoor_coil&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;discharge_temperature&quot;</span></code>; <code class="docutils literal notranslate"><span class="pre">&quot;compressor&quot;</span></code> for the
speed ceiling), or the <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> of the
first that did not run (<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">&quot;discharge_temp_above_max&quot;</span></code>); <code class="docutils literal notranslate"><span class="pre">&quot;no_smaller_duty&quot;</span></code> where no continuous
duty below the nameplate runs at all. On every other row the key is <code class="docutils literal notranslate"><span class="pre">None</span></code>.
That includes every row whose stop was the boiling point
(<code class="docutils literal notranslate"><span class="pre">hp_stop_reason</span> <span class="pre">==</span> <span class="pre">&quot;boiling_limit&quot;</span></code>): a machine whose nameplate duty meets
the condensing limit at or above 100 °C (the water-source unit with R600a and
<code class="docutils literal notranslate"><span class="pre">T_cond_max</span> <span class="pre">=</span> <span class="pre">108</span> <span class="pre">°C</span></code>: nameplate cut-out 101.0 °C) never gets to that limit,
its steps are those of <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>, and nothing is asked about a stretch or
withheld.</p>
<p>Measured (R32, 15 kW, one hour from 57.5 °C;
<code class="docutils literal notranslate"><span class="pre">tests/test_reduced_duty_charge.py</span></code> compares each of these source states
with a <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> model given the same band, every column, no tolerance):</p>
<ul class="simple">
<li><p>outdoor −15 °C, set points 60–62 °C. At the knee (56.8 °C) the pressure
ratio is at its ceiling of 11 and the cycle delivers 13.4 of the 15 kW the
condensing limit would leave, so <code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span> <span class="pre">==</span>
<span class="pre">&quot;pressure_ratio&quot;</span></code>. The compressor runs to the nameplate cut-out and holds
the tank there, 37 s in the hour: 57.99 °C, 0.1296 kWh of heat, 0.0816 kWh
of electricity, the same to the last digit shown with 60 s, 600 s and
3600 s steps, and the same rows as <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>;</p></li>
<li><p>outdoor −7 °C with <code class="docutils literal notranslate"><span class="pre">T_dis_max</span> <span class="pre">=</span> <span class="pre">115</span> <span class="pre">°C</span></code>, set points 61–63.3 °C: the
discharge limit holds the cycle at the knee at 10.5 kW
(<code class="docutils literal notranslate"><span class="pre">&quot;discharge_temperature&quot;</span></code>); 57.99 °C, 0.1296 kWh and 0.0736 kWh at the
three step sizes;</p></li>
<li><p>outdoor −7 °C with a compressor ceiling of 80 rev/s (<code class="docutils literal notranslate"><span class="pre">rps_max=80</span></code>), set
points 60–62 °C: at its ceiling the compressor delivers 12.6 kW at the knee
(<code class="docutils literal notranslate"><span class="pre">&quot;compressor&quot;</span></code>); 57.99 °C, 0.1296 kWh and 0.0750 kWh;</p></li>
<li><p>the water-source boiler with source water at 4 °C and <code class="docutils literal notranslate"><span class="pre">T_dis_max</span> <span class="pre">=</span> <span class="pre">None</span></code>,
set points 75–76 °C (kept as 71.8–72.8 °C, the charging limit at the
reference source), ten minutes from 68.1 °C: the source water’s freezing
limit leaves 3.1 of 8 kW at the knee (<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>), and the
compressor stays off above the cut-out of 68.0 °C in 60 s steps and in one
step alike. With source water at 3.1 °C no cycle runs at the knee, and the
key carries the cycle’s <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>, also
<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>.</p></li>
</ul>
<p>The check samples three points. A limit that acts only strictly between two
of them is not seen; the rule assumes that a limit which leaves the knee, the
middle and the stop alone leaves the stretch between them alone. A check of
each step stands behind that assumption, so that no row is credited with heat
its cycles did not deliver and no step under another limit is recorded as
reduced-duty charging: the cycles a step on the limit solves anyway – one at
the mean of its full-duty stretch, one at the mean of its stretch on the
limit – are read as the three qualification cycles are. Each has to deliver
the duty the events took there (the nameplate duty, the limit’s duty) to the
same 0.1 %, and to name no limit but the condensing one in
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code>. A step in which one does not, because it has no
operating point or another limit holds it, is withheld the same way, with
<code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span> <span class="pre">==</span> <span class="pre">&quot;cycle&quot;</span></code> where the stretch itself had qualified.
That goes for a full-duty cycle that fails outright too: whether the
compressor runs in that step, and with which cycle, is then what <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>
resolves (its own solves at its own mean and run time, and at the start of
the run where the cycle has no operating point at that mean).
None of the charges of the default machines measured here needed it
(delivered over asked: 1.000000).</p>
<p>That second check is made at the means of the step’s own stretches, and
those move with the step length and with the tank temperature the step
starts from. So where the assumption fails – a limit that acts only between
the three sampled tank temperatures – the charge <strong>depends on the step
size</strong>: a step is withheld if its cycle lands where that limit acts, and
charges on the condensing limit if it lands elsewhere. Constructed for the
final review of this option (default R290 water-source unit with
<code class="docutils literal notranslate"><span class="pre">T_dis_max</span> <span class="pre">=</span> <span class="pre">92.408</span> <span class="pre">°C</span></code> and an isentropic efficiency that dips around
35 rev/s, <code class="docutils literal notranslate"><span class="pre">eta_cmp_isen=lambda</span> <span class="pre">pr,</span> <span class="pre">rps:</span> <span class="pre">0.8</span> <span class="pre">-</span> <span class="pre">0.4</span> <span class="pre">*</span> <span class="pre">exp(-((rps</span> <span class="pre">-</span> <span class="pre">35)</span> <span class="pre">/</span> <span class="pre">3)</span>
<span class="pre">**</span> <span class="pre">2)</span></code>; set points 72–73 °C, kept as 72.00–72.85 °C; source water 16 °C, no
draw, one hour from 68.95 °C): at the knee (67.99 °C, 49.5 rev/s), the middle
(70.42 °C, 30.9 rev/s) and the stop (72.86 °C, 15.0 rev/s) the cycle delivers
the condensing limit’s 8,000, 5,224 and 2,447 W, and the stretch qualifies.
Between the knee and the middle, where the compressor would run at about
33 rev/s, the cycle is held below that duty (seen at the points the steps
solved, 69.24 to 69.41 °C; <code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;source_heat_exchanger&quot;</span></code>).
With 60 s steps the first step’s stretch on the limit has its mean at
69.41 °C, is asked for 6,376 W and delivers 6,217 W, and the step is withheld
(<code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span> <span class="pre">==</span> <span class="pre">&quot;cycle&quot;</span></code>, the row of <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> with the same
band: the compressor stays off above the nameplate cut-out). The tank cools
a little in each such step, and after 34 of them the step’s cycle is clear of
the limit and the charge runs. Steps of 600 s and 3600 s have their means
elsewhere and charge at once:</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 16.0%" />
<col style="width: 20.0%" />
<col style="width: 20.0%" />
<col style="width: 22.0%" />
<col style="width: 22.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>steps</p></th>
<th class="head"><p>tank after the hour</p></th>
<th class="head"><p>heat</p></th>
<th class="head"><p>electricity</p></th>
<th class="head"><p>rows withheld</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>60 s</p></td>
<td><p>72.73 °C</p></td>
<td><p>0.4835 kWh</p></td>
<td><p>0.2039 kWh</p></td>
<td><p>34 of 60</p></td>
</tr>
<tr class="row-odd"><td><p>600 s</p></td>
<td><p>72.52 °C</p></td>
<td><p>0.4605 kWh</p></td>
<td><p>0.1873 kWh</p></td>
<td><p>0 of 6</p></td>
</tr>
<tr class="row-even"><td><p>3600 s</p></td>
<td><p>72.52 °C</p></td>
<td><p>0.4605 kWh</p></td>
<td><p>0.1873 kWh</p></td>
<td><p>0 of 1</p></td>
</tr>
</tbody>
</table>
</div>
<p>That is 0.21 K, 4.8 % of the heat and 8.1 % of the electricity between 60 s
steps and the longer ones, against 0.02 K, 0.05 % and 0.4 % for the default
water-source unit, on whose charge the condensing limit governs throughout.
Every row is still consistent in itself – none is credited with heat its cycle did not deliver, and each
withheld row is the row of <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> – but the run as a whole is not the
same run at two step sizes, and none of them follows the unit along the limit
that actually holds it there. The rows do not identify the situation. On the
60 s rows <code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span></code> is <code class="docutils literal notranslate"><span class="pre">&quot;cycle&quot;</span></code>, and that value says only
that a cycle did not run as required and gave no name of its own. It is
written for a step of a qualified stretch whose own cycle – on the limit, or
at the full duty below the knee – has no operating point, names another
limit, or misses the duty the events took by more than 0.1 % either way:
less, as here, or more, as a compressor at its speed floor does beyond the
bound given under <em>Where the charge ends</em>. It is also written where the
stretch itself did not qualify because one of its three cycles did not run
without a <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>, or carries <code class="docutils literal notranslate"><span class="pre">&quot;cycle&quot;</span></code> as its
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code>. So the value proves neither that the stretch qualified
nor that a limit lies between the sampled points; here both were established
by solving the cycles (the three of the check, and the step’s own with what
it was asked, what it delivered and its <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code>). And the 600 s
and 3600 s rows say nothing at all, because their cycles did not land on the
limit: a run without that value is not shown to be free of one
(<code class="docutils literal notranslate"><span class="pre">tests/test_reduced_duty_charge.py</span></code> pins this case). More sampling points
would move the gap, not close it; following another limit inside the step is
the later work named under <em>What it does not cover</em>.</p>
<p>Which source states those are depends on the machine. For the default
machines on the default compressor map, per whole degree of the source (one
hour from 50 °C, set points above the cut-out):</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 30.0%" />
<col style="width: 26.0%" />
<col style="width: 44.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>machine</p></th>
<th class="head"><p>qualifies</p></th>
<th class="head"><p>withheld</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>air-source, R290, 15 kW</p></td>
<td><p>−12 °C outdoor and above</p></td>
<td><p>−13 °C (<code class="docutils literal notranslate"><span class="pre">&quot;outdoor_coil&quot;</span></code>: 14.2 of 15 kW at the knee), −14 °C and
below (<code class="docutils literal notranslate"><span class="pre">&quot;pressure_ratio&quot;</span></code>: 12.6 kW at −14 °C)</p></td>
</tr>
<tr class="row-odd"><td><p>air-source, R32, 15 kW</p></td>
<td><p>−13 °C outdoor and above</p></td>
<td><p>−14 °C (<code class="docutils literal notranslate"><span class="pre">&quot;outdoor_coil&quot;</span></code>: 14.8 kW), −15 °C (<code class="docutils literal notranslate"><span class="pre">&quot;pressure_ratio&quot;</span></code>:
13.4 kW)</p></td>
</tr>
<tr class="row-even"><td><p>water-source, R290, 8 kW</p></td>
<td><p>source water from 6 °C (to 30 °C, the warmest tried)</p></td>
<td><p>5 °C and below (<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code>: 6.0 of 8 kW at 5 °C,
3.1 kW at 4 °C, no cycle at 3 °C)</p></td>
</tr>
<tr class="row-odd"><td><p>ground-source, R290, 8 kW</p></td>
<td><p>undisturbed ground from 3 to 20 °C (the range tried)</p></td>
<td><p>none in that range</p></td>
</tr>
</tbody>
</table>
</div>
<p>Where it qualifies the hour ends 4.0 K warmer than with <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> and
delivers 0.71 kWh more (15 kW units) or 0.47 kWh more (8 kW units); where it
is withheld it differs from <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> only by the band it keeps (the call
stands and the compressor holds the tank at the cut-out: 0.01 to 0.04 kWh
more).</p>
<p>The qualification is strict about the knee. A compressor that falls short of
the nameplate duty there by more than 0.1 % at its speed ceiling withholds the
charging (<code class="docutils literal notranslate"><span class="pre">&quot;compressor&quot;</span></code>), although only the lower end of the stretch is
affected. With the default ceiling of 120 rev/s that does not occur for the
machines above: the knee cycle runs at 115 rev/s at most (R290 at −12 °C),
and in colder air the outdoor coil and the pressure ratio hold it first. It
does occur for a compressor given a lower ceiling (<code class="docutils literal notranslate"><span class="pre">rps_max</span></code>): the 15 kW
R290 unit with 100 rev/s is withheld at −5 °C and below (14.8 kW at the knee
at −5 °C), with 110 rev/s at −10 °C and below. The reason for the strictness
is measured. Below the tank temperature at which the ceiling’s duty meets the
condensing limit a step has one duty for its whole full-duty stretch, the one
its cycle delivers at that stretch’s mean, while the ceiling’s duty falls as
the tank warms. Accepting such a knee, the 15 kW R290 unit with a ceiling of
90 rev/s at −12 and −10 °C outdoor charged the same hour with 17 and 18 %
less time on the limit at 600 s than at 60 s steps, and with 1.1 and 1.0 %
less electricity at 3600 s (heat within 0.05 %).</p>
<p><em>Electricity.</em> Along the stretch on the limit the condensing pressure is the
limit’s; only the duty changes, from <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> down to <code class="docutils literal notranslate"><span class="pre">Q_min</span></code>. A step
that spends time there solves one more cycle, at the stretch’s mean tank
temperature and the limit’s duty at it – which is the stretch’s mean duty
exactly, the limit being linear in the tank temperature. That is the midpoint
rule in the one variable that varies, as the full-duty stretch is the midpoint
rule in the tank temperature. Its error is the curvature of the power over the
duty (the power is close to linear in it: 0.33–0.36 W per W from 15 to 5 kW
for the R32 unit) times the spread of the duty inside one step. Measured on a
whole charge from 50 °C, 3600 s against 60 s steps: −0.11 % (ASHPB R32 at
15 °C outdoor), −0.38 % (the same with a frosting coil at 0 °C), −0.58 %
(GSHPB R290), −0.39 % (WSHPB R290). A step that does not reach the cut-out is
solved exactly as with <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>. One that does costs one cycle per stretch
(two for a step with both, as observed on the four charges above), and the
first such step of a source state also pays for the stretch: the cycle at the
knee, then the search for the smallest duty (usually three solves; more where
a trial the limit refuses is retried half-way back, or where the envelope
refuses the probe from below and the smallest duty is itself searched), then
the cycles at the middle and at the stop. ASHPB and WSHPB keep the result per
source state; GSHPB, whose source is the ground as the step finds it, pays it
in every step that gets to the limit. A stretch that fails at the knee costs
that one cycle and no search, and its steps then cost what <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> costs.</p>
<p><em>The row.</em> A step with both stretches reports the run-time-weighted mean of
their two cycles for every rate (heat, power, flow), <code class="docutils literal notranslate"><span class="pre">cop_ref</span></code> and
<code class="docutils literal notranslate"><span class="pre">cop_sys</span></code> as the ratios of those means, and the state quantities
(temperatures, pressures, speed) of the stretch that ran longer
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.merge_running_rows()</span></code>). <code class="docutils literal notranslate"><span class="pre">reduced_duty_fraction</span>
<span class="pre">[-]</span></code> is the part of the step run on the limit; <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span></code>,
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temperature&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code> (the mean
running duty) and <code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code> are written as on any reduced step, so the
end-of-run summary counts these steps as run below the request.
<code class="docutils literal notranslate"><span class="pre">reduced_duty_withheld</span></code> is <code class="docutils literal notranslate"><span class="pre">None</span></code> on such a row; a row with reduced-duty
charging withheld is the row of <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code> with that key set (<em>Where it
applies</em> above).</p>
<p><em>What it does not cover.</em> Source states in which another limit than the
condensing one governs somewhere between the nameplate cut-out and the stop:
there the charge ends at the nameplate cut-out, as with <code class="docutils literal notranslate"><span class="pre">&quot;stop&quot;</span></code>, although
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> and a real inverter unit would go on at the duty that other
limit leaves. Following that duty inside a step (it is not a straight line in
the tank temperature, and it can end abruptly) is left to later work. The
multi-node tanks of GSHPB keep the stop: the
water around their coil has its own cut-out, at which the compressor already
holds it, and the constructor refuses <code class="docutils literal notranslate"><span class="pre">&quot;reduce_duty&quot;</span></code> with them. With a
frosting outdoor coil (ASHPB) the limit binds the frost-free cycle and the
delivered heat is its mean over frosting and defrost, still a straight line in
the tank temperature; the frost state is the nameplate’s, as on every step.
For the ASHPB, <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> itself keeps returning a running point for
0.1 to 1.0 K above the charging limit (R32, 15 kW: 63.3 against 63.1 °C at
7 °C outdoor, 62.2 against 61.3 °C at 35 °C): its duty search finds states at
the speed floor that deliver less than the minimum-speed duty by widening the
outdoor coil’s approach. The dynamic run stops at the minimum-speed duty
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> reports as <code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code>; for GSHPB and WSHPB the two
coincide (within the 0.05 K the comparison resolved).</p>
<p>Discharge-temperature control (<code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>, default <code class="docutils literal notranslate"><span class="pre">&quot;auto&quot;</span></code>, 0.9 for
every refrigerant for now; <code class="docutils literal notranslate"><span class="pre">None</span></code> switches it off, <code class="docutils literal notranslate"><span class="pre">1</span></code> keeps the superheat
stage only) comes first. A running unit whose
discharge runs hot opens its expansion valve and, if that is not enough, lets
the suction go wet or injects liquid; it does not stop. So when the cycle at a
candidate operating point discharges above <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>, the same candidate is
solved again, compressor speed included:</p>
<ol class="arabic simple">
<li><p>with the suction superheat reduced from its solved value – the set
<code class="docutils literal notranslate"><span class="pre">dT_superheat</span></code> capped by the evaporator approach minus <code class="docutils literal notranslate"><span class="pre">dT_hx_min</span></code>
(ASHP, ASHPB, GSHP; GSHPB and WSHPB use the set value) – towards 0 K, to
the superheat at which the discharge temperature equals <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>;</p></li>
<li><p>if 0 K is not enough, with a two-phase suction of quality <code class="docutils literal notranslate"><span class="pre">x</span></code> lowered
towards <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>, to the quality at which it equals the limit;</p></li>
<li><p>if <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code> is not enough either, as below.</p></li>
</ol>
<p>Wet suction is a homogeneous two-phase state at the evaporating pressure
(<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.refrigerant.calc_ref_state" title="tmhp.refrigerant.calc_ref_state"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.refrigerant.calc_ref_state()</span></code></a>, <code class="docutils literal notranslate"><span class="pre">x_suction</span></code>): the evaporator outlet
is two-phase, so the evaporator duty is <code class="docutils literal notranslate"><span class="pre">m_dot</span> <span class="pre">(h_1</span> <span class="pre">-</span> <span class="pre">h_4)</span></code> with the wet
<code class="docutils literal notranslate"><span class="pre">h_1</span></code>; the swept mass flow uses the homogeneous density
<code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">/</span> <span class="pre">(x</span> <span class="pre">v_g</span> <span class="pre">+</span> <span class="pre">(1</span> <span class="pre">-</span> <span class="pre">x)</span> <span class="pre">v_l)</span></code>; the isentropic work is that of the two-phase
state. The cycle balance (condenser = evaporator + refrigerant work) closes
exactly. The default efficiency forms were fitted to dry-suction data; using
them for wet suction is an approximation (its size is discussed below). The quality floor is set per refrigerant
(<code class="docutils literal notranslate"><span class="pre">X_SUCTION_MIN</span></code>), and a number passed as <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code> takes precedence
over it. Every value is the provisional 0.9 for now, without a quantitative
basis and not a reliability limit: two-phase suction is an experimentally used
way to hold R32 discharge temperature (Wang et al., ICEC 2014, paper 1595;
Zheng et al., IRACC 2016, paper 1766; Seong et al., Appl. Sci. 2017), and the
sources collected on #216 put a bound anywhere from quality 0.75 (a Daikin
patent’s reliability rating for R32) to 0.84–0.91 (where the refrigerant flow
of a 3.5 kW R32 unit collapsed). Values based on that literature are to
replace the placeholders (issue #229). Running results report
<code class="docutils literal notranslate"><span class="pre">dT_ref_superheat</span> <span class="pre">[K]</span></code>, <code class="docutils literal notranslate"><span class="pre">x_ref_cmp_in</span> <span class="pre">[-]</span></code> and <code class="docutils literal notranslate"><span class="pre">discharge_control</span></code>
(bool), the same names in all five families; the invariant suite allows a wet
suction only on a controlled row and only down to <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>. Every
discharge comparison uses the tolerance <code class="docutils literal notranslate"><span class="pre">DISCHARGE_TOL_K</span></code> = 0.01 K.</p>
<p>The suction state at the limit is not searched with full cycle solves. At
fixed suction and condensing pressure the discharge enthalpy follows from the
suction state and the isentropic efficiency alone, so the suction state whose
discharge is <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code> is first computed from the fluid properties with
the efficiency of the state just solved; the cycle is then solved there, and
the estimate corrected with the efficiency that solve returned (it moves with
the compressor speed, which a denser, wetter suction lowers). Two or three
cycle solves close the control to 1e-5 K of the limit, and a point still above
the limit at <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code> is recognised with one. Root finding on full
cycle solves is kept as the fallback for a fluid without a property state or
a candidate where a proposed suction state has no cycle.</p>
<p>Known limit: the control itself is an assumption. Neither its order
(superheat to 0 K, then suction quality, then a smaller duty), nor stopping at
the driest suction state that meets <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>, nor bounding the wet
suction by its quality has been confirmed against a manufacturer’s control.
One patent describes a similar order (Daikin, US 6,581,397 B1, FIG. 10) without
naming the compressor type or the test; units also hold a discharge or
discharge-superheat target with the expansion valve, and compressor makers
bound liquid return by the oil or shell superheat rather than by the suction
quality. Issue #229 is to settle this together with the values.</p>
<p>Known limit: no efficiency penalty for wet suction. A controlled point uses
the default efficiency maps unchanged, which is optimistic. Liquid in a
compressor’s suction or compression chambers raises the compression power and
lowers the compressor efficiency, by an amount that depends on the heat
exchanged with the liquid and that is partly recovered in practice through
cooler oil and walls (Dutta, Yanagisawa &amp; Fukuta, Int. J. Refrig. 24
(2001) 577–587, for a scroll). No relation between suction quality and
isentropic efficiency was found that could be applied to an unspecified
compressor without a new input, so none is applied. The default maps do not
see a wet suction at all: they take the pressure ratio, the speed and the
evaporating temperature, so a wet suction changes the efficiency only through
the operating point it leads to.</p>
<p>The size of what is missing, for the default R32 15 kW boiler, if the
isentropic efficiency fell with the liquid fraction as
<code class="docutils literal notranslate"><span class="pre">eta_is</span> <span class="pre">(1</span> <span class="pre">-</span> <span class="pre">k</span> <span class="pre">(1</span> <span class="pre">-</span> <span class="pre">x))</span></code>, measured with the defaults of the previous release
(the semi-empirical models of 2026-11-15) at the points where the control
went to wet suction with them (the tank temperature is the water entering the
condenser; every point runs at a reduced duty, <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> in
brackets):</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 34.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 18.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p><code class="docutils literal notranslate"><span class="pre">cop_ref</span></code> (suction quality), duty delivered of 15 kW</p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">k</span> <span class="pre">=</span> <span class="pre">0</span></code> (model)</p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">k</span> <span class="pre">=</span> <span class="pre">0.5</span></code></p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">k</span> <span class="pre">=</span> <span class="pre">1</span></code></p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">k</span> <span class="pre">=</span> <span class="pre">2</span></code></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>A−20, tank 60 °C (pressure ratio)</p></td>
<td><p>1.469 (0.954), 4.3 kW</p></td>
<td><p>1.447 (0.947), 4.3 kW</p></td>
<td><p>1.418 (0.938), 4.3 kW</p></td>
<td><p>1.310 (0.901), 4.4 kW</p></td>
</tr>
<tr class="row-odd"><td><p>A−20, tank 55 °C (pressure ratio)</p></td>
<td><p>1.712 (0.981), 7.6 kW</p></td>
<td><p>1.705 (0.979), 7.7 kW</p></td>
<td><p>1.691 (0.976), 7.7 kW</p></td>
<td><p>1.648 (0.964), 7.8 kW</p></td>
</tr>
<tr class="row-even"><td><p>A−15, tank 58 °C (speed ceiling)</p></td>
<td><p>1.728 (0.980), 11.2 kW</p></td>
<td><p>1.717 (0.977), 11.2 kW</p></td>
<td><p>1.703 (0.974), 11.3 kW</p></td>
<td><p>1.654 (0.962), 11.3 kW</p></td>
</tr>
<tr class="row-odd"><td><p>A−3, tank 58 °C (speed ceiling)</p></td>
<td><p>1.700 (0.990), 12.2 kW</p></td>
<td><p>1.694 (0.988), 12.2 kW</p></td>
<td><p>1.687 (0.987), 12.2 kW</p></td>
<td><p>1.661 (0.981), 12.2 kW</p></td>
</tr>
</tbody>
</table>
</div>
<p>So with those defaults the COP of a controlled point was high by a few
percent at most (3.5 % at A−20 against a 60 °C tank for a 10 % efficiency loss
at <code class="docutils literal notranslate"><span class="pre">x</span> <span class="pre">=</span> <span class="pre">0.9</span></code>, 0.8 to 1.4 % where the suction stays at 0.98 to 0.99), and the
same points without a discharge limit ran at <code class="docutils literal notranslate"><span class="pre">cop_ref</span></code> 1.430, 1.703, 1.717
and 1.686: the model credits wet suction with up to 2.7 % where a real
compressor loses. The control then acted only at large lifts, where the
pressure-ratio ceiling or the speed ceiling already set the duty, so the
penalty did not reduce what ran at these points. (With the quadratic map of
2026-10-06 and the conductances and tank convention of then, the control acted
already at A7/W65 and A2/W60, and the penalty took duty away: A−3/W58
delivered 12.6 kW with <code class="docutils literal notranslate"><span class="pre">k</span> <span class="pre">=</span> <span class="pre">0</span></code> and 8.3 kW with <code class="docutils literal notranslate"><span class="pre">k</span> <span class="pre">=</span> <span class="pre">0.5</span></code>.)</p>
<p>The table has not been measured again with the present maps. With them the
control acts more widely: the same boiler delivers its full 15 kW at A−7 and
A−10 against a 55 °C tank and at A−15 against a 50 °C tank, with suction
qualities of 0.96, 0.94 and 0.93. A penalty would therefore act on points
that run at full duty (an inference; not measured).</p>
<p id="discharge-control-against-catalogues">Discharge control acts on 22 of 153 air-to-water catalogue points. It
reduces superheat alone on 5 points, including 2 with R410A. The 17 wet-suction
points all use R32, with suction quality from 0.934 to 0.995. One wet-suction
point falls short of its published duty and is excluded from the COP score.
The other 16 average +0.4 % COP bias against the catalogue. The 5 points with
reduced superheat average −5.9 %, and the 124 scored points without control
average −6.7 %. These groups cover different operating conditions and units,
so their biases describe agreement with the catalogues at those points.
See <a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a> (<em>Capacity</em>) for the errors by control state.</p>
<p>Real units can limit discharge temperature by reducing suction superheat,
using two-phase suction or injection where supported, and reducing compressor
speed. For example, Panasonic lists 8.7 kW at −15 °C outdoors and 60 °C leaving
water for its nominal 12 kW WH-MXC12J9E8. The model meets that published duty
with wet suction. The wet-suction stage stays enabled by default. Its quality
floor is a model input for a controller whose suction state is unspecified.</p>
<p>How each family answers a point the control cannot hold:</p>
<ul>
<li><p><strong>ASHP, GSHP</strong> — the candidate is rejected inside the operating-point
search, like a pressure-ratio ceiling. The search moves to a smaller lift
if one carries the duty; otherwise the capacity search returns the largest
deliverable duty with <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code> and
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;discharge_temperature&quot;</span></code>. With no deliverable duty
the result is the off state with
<code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;discharge_temp_above_max&quot;</span></code> – unless (ASHP) the
request is only too <em>small</em>: refused at low speed, where the efficiency
falls and the discharge runs hotter, while a larger duty runs. It is then
met by on/off cycling at the smallest duty that runs
(<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;min&quot;</span></code>), as described for the boilers below.</p>
<p>ASHP decides both questions at the <strong>least-lift point</strong> of a duty — both
coils at their largest airflow, the smallest pressure ratio and the coolest
discharge at which the duty is delivered
(<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump._largest_airflow_point</span></code>). It is solved as a fixed
point of the two approach temperatures and is one of the starting points of
the least-power search, so a band of running approaches thinner than any
lattice is still entered (about 1 K wide for the default unit at −25 °C). A duty
whose least-lift point is outside the envelope has no operating point; the
unit then runs at the largest duty below the request whose least-lift point
is inside (bisected to 0.1 %), <code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> naming the limit the
next larger duty runs into — also when a still larger duty would run again,
which happens because at mid speed the compressor is less efficient and its
discharge hotter than flat out. As for ASHPB below, the control also acts
on a candidate whose coils do not carry the cycle, so the coil margins the
search reads are those of the controlled cycle.</p>
</li>
<li><p><strong>ASHPB outdoor-approach search</strong> — a candidate outside the envelope (after
the control) ranks after every solved candidate, including one short of the
request at <code class="docutils literal notranslate"><span class="pre">rps_max</span></code>, and before an unphysical state, a coil that cannot
carry the duty and no cycle; within that tier it is graded by how far
outside it is <em>at the control’s last stage</em> (the suction at
<code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>), so the search moves to the smaller lift that may be
inside. The control also acts on a candidate whose coil does not carry the
cycle, so the band of approaches the fan can serve is that of the
controlled cycle: wet suction adds to the evaporator duty (about 100 W of
15 kW), which moves the band’s lower edge up by a few hundredths of a
kelvin, and above the band the control runs out at <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>. Read
from the uncontrolled cycle, the band left a window of running approaches
that the scan could step over (a request of 15 kW at A-6/W50 was then
“reduced” to 14.7 kW, and to 8.4 kW one step earlier).</p></li>
<li><p><strong>ASHPB, GSHPB, WSHPB</strong> (<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code>) — the solved operating point is
checked after <code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.unphysical_cycle_detail()</span></code>. A
request with no operating point for a reason a smaller duty cures – the
discharge limit, the pressure-ratio ceiling, the source heat exchanger’s
range (<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.duty_reduction_binding" title="tmhp.compressor_envelope.duty_reduction_binding"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.duty_reduction_binding()</span></code></a>) – is retried at
80/60/40/25/10 % and the boundary is bisected to 1 % of the request; the
largest duty that runs is returned with <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span></code> naming the limit active at that point – the
pressure-ratio ceiling, then the speed ceiling <code class="docutils literal notranslate"><span class="pre">rps_max</span></code> (<code class="docutils literal notranslate"><span class="pre">&quot;compressor&quot;</span></code>,
when the returned point already runs at it), then the limit the next larger
duty ran into (<code class="docutils literal notranslate"><span class="pre">compressor_envelope._reduced_binding</span></code>; see
<a class="reference internal" href="../concepts/failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a>), <code class="docutils literal notranslate"><span class="pre">Q_max</span> <span class="pre">[W]</span></code> and
<code class="docutils literal notranslate"><span class="pre">Q_request</span> <span class="pre">[W]</span></code>. If none runs the off state carries the request’s own
reason – except a request refused from <em>below</em>, by the discharge limit,
which is then tried at <em>larger</em> duties
(<a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.compressor_envelope.raise_duty_within_envelope" title="tmhp.compressor_envelope.raise_duty_within_envelope"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_envelope.raise_duty_within_envelope()</span></code></a>: 5 to 200 % of
the nameplate from the bottom, the boundary bisected to 0.5 %). At a large
lift the compressor efficiency falls towards low speed: the discharge runs
hotter there, past <code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code> even at <code class="docutils literal notranslate"><span class="pre">x_suction_min</span></code>. The smallest
duty that runs is then the lower end of continuous operation, returned with
<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;min&quot;</span></code> and averaged over the on/off period like a
minimum-speed row (<code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code> is that duty; the loss is the EN 14825
degradation). The climb passes the rungs refused for the discharge limit
and ends at the first that is not; if that rung is refused as well, by a
limit of the other side (the pressure ratio, the heat exchanger, the
condensing temperature), the duties that run lie between it and the rung
below and the bisection goes by which side refuses the trial (the 15 kW R32
boiler at A−20 against a 60 °C tank: 2.1 to 4.3 kW, between the discharge
limit below and the pressure-ratio ceiling above). The request keeps its
reason when no duty runs: the two sides meet (the same boiler at A−25
against a 55 °C tank: the discharge limit refuses the smallest duties and
the pressure-ratio ceiling every larger one). Of the 2026-11-15 sweep
(5,796 boiler points, with the efficiency map of then), 73 requests refused
for the discharge temperature while a larger one ran became cycling rows,
at a <code class="docutils literal notranslate"><span class="pre">Q_min</span></code> of 15–84 % of the nameplate (median 38 %); the 3,803 rows
that ran before were unchanged.
The limits are not monotone in the duty together: above the duties
that run the pressure ratio or the heat exchanger refuses, below them the
discharge temperature does (at low speed the efficiency falls). So when no
rung runs, two neighbouring rungs refused for different reasons are
bisected by reason, which finds a running range narrower than the ladder
spacing (with the efficiency map of before November 2026, R1234yf
A-15/W65: 4.0–5.7 kW of a 15 kW request; with the present defaults that
request runs at 3.3 kW, held by the pressure ratio). Three short
cuts keep “no duty runs” cheap: a request refused by the pressure ratio,
or by a coil short at full airflow, has its 10 % rung solved first, and if
that is refused the same way nothing in between is tried (those limits
only tighten with the duty); a rung at which every approach has the
compressor on its speed floor ends the ladder (smaller requests are the
same cycles); and a request with no cycle at all is not reduced.</p></li>
<li><p><strong>Boiler dynamic steps</strong> answer the same way. Each step solves its cycle
once (at the mean tank temperature of its run, see
<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.resolve_step_operation()</span></code>): held by the control
if possible, otherwise at the largest duty that runs, whose heat then
sets the run time and the step-average rates (the tank reaches its upper
bound later); a step with no duty that runs is an off step with the
reason. The start-temperature retry of that function applies the same
reduction. A step that needs the reduction costs one cycle solve per
ladder rung and bisection point: with the efficiency map of before
November 2026, 24 h of the default R32 boiler on a cold day (outdoor −8 to
0 °C, dt 600 s; 10 of 22 running steps at a reduced duty, 70 called steps
with no duty that runs) took about half a minute, against one to two
seconds on a mild day where the control alone held the limit.</p></li>
</ul>
<p>Steady results of every family carry <code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code> (bool):
the point lies outside the data of a default efficiency map (30–110 rev/s and
the hull in pressure ratio and evaporating temperature). Scalar and user
efficiencies give <code class="docutils literal notranslate"><span class="pre">False</span></code>.</p>
<p>Until November 2026 the envelope had a third limit, an isentropic-efficiency
floor (<code class="docutils literal notranslate"><span class="pre">ETA_ISEN_MIN</span></code> = 0.30, <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;eta_isen_below_min&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;compressor_efficiency&quot;</span></code>): the BITZER quadratic map,
read outside its data towards low speed, fell to 0.14, and points at which it
was extrapolated and below 0.30 were refused. The floor, its failure reason
and its binding are removed. The maps that ship now are polynomials with no
floor of their own: a nonpositive value makes the point infeasible by the
range rule, and the lower side of the envelope is the discharge-temperature
limit alone.</p>
<p>Effect of the discharge limit and control on the adopted catalogues when they
were introduced (a record of 2026-11-13, with the efficiency map, the
conductances and the tank convention of then; point-weighted COP MAPE; a
point that delivers more than 1 % less than the published duty is not scored,
<code class="docutils literal notranslate"><span class="pre">capacity_short</span></code>):</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 34.0%" />
<col style="width: 22.0%" />
<col style="width: 22.0%" />
<col style="width: 22.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Set</p></th>
<th class="head"><p>before (<code class="docutils literal notranslate"><span class="pre">a1b48df</span></code>)</p></th>
<th class="head"><p>limit, no control</p></th>
<th class="head"><p>limit + control (default)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>all 15 units</p></td>
<td><p>513/513, 11.6 %</p></td>
<td><p>473/513, 11.9 %</p></td>
<td><p>496/513, 11.7 %</p></td>
</tr>
<tr class="row-odd"><td><p>air-to-air (5)</p></td>
<td><p>360/360, 12.1 %</p></td>
<td><p>360/360, 12.1 %</p></td>
<td><p>360/360, 12.1 %</p></td>
</tr>
<tr class="row-even"><td><p>air-to-water (10)</p></td>
<td><p>153/153, 10.3 %, bias +5.6 %</p></td>
<td><p>113/153, 11.4 %, bias +7.0 %</p></td>
<td><p>136/153, 10.5 %, bias +5.9 %</p></td>
</tr>
<tr class="row-odd"><td><p>air-to-water, outdoor ≤ −10 °C</p></td>
<td><p>30/30, 6.4 %</p></td>
<td><p>6/30, 7.3 %</p></td>
<td><p>19/30, 4.7 %</p></td>
</tr>
</tbody>
</table>
</div>
<p>(With the ASHPB outdoor-approach band search of #109; the committed
<code class="docutils literal notranslate"><span class="pre">validation/results</span></code> of then were regenerated with this code.) The control held 30
air-to-water points (2 by superheat alone, 28 with wet suction at
x 0.90–0.99); 23 of them were scored. Of the 17 points not scored, 10 were R32 points whose unbounded
discharge was 243–293 °C: they would have needed suction quality 0.79–0.86,
because the map of then gave eta_is 0.37–0.42 at PR 8.2–12.1 (both the
BITZER map and the <code class="docutils literal notranslate"><span class="pre">v2026-09-24</span></code> correlations). The other 7, all R32, ran at
a reduced duty (<code class="docutils literal notranslate"><span class="pre">capacity_short</span></code>, 42–98 % of the published duty) at
x 0.90–0.93. With the present defaults no adopted point stops on the
discharge limit (<a class="reference internal" href="../validation/index.html"><span class="doc">Validation</span></a>).</p>
</section>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 22, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="../validation/adding-a-catalogue.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Adding a catalogue</div></div>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=a010399f"></script></body>
</html>