<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Ground response - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Coupled ground-loop flow" href="ground-flow.html" /><link rel="prev" title="Ground-source heat pump (GSHP — space conditioning)" href="gshp.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/models/ground-response.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Ground response" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/models/ground-response.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="How the ground-source models ( Ground-source heat pump boiler (GSHPB), Ground-source heat pump (GSHP — space conditioning)) turn the heat they take from the ground into the temperature of the fluid..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="How the ground-source models ( Ground-source heat pump boiler (GSHPB), Ground-source heat pump (GSHP — space conditioning)) turn the heat they take from the ground into the temperature of the fluid..." />

    <meta property="article:modified_time" content="2026-11-15T06:11:23+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Models</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#the-steady-model">The steady model</a></li>
<li><a class="reference internal" href="#dynamic-borehole-model">Dynamic borehole model</a><ul>
<li><a class="reference internal" href="#how-it-works">How it works</a></li>
<li><a class="reference internal" href="#a-compressor-that-runs-part-of-a-step">A compressor that runs part of a step</a></li>
<li><a class="reference internal" href="#checks">Checks</a></li>
<li><a class="reference internal" href="#how-long-the-difference-lasts">How long the difference lasts</a></li>
<li><a class="reference internal" href="#what-changes-in-a-run">What changes in a run</a></li>
<li><a class="reference internal" href="#limits">Limits</a></li>
</ul>
</li>
<li><a class="reference internal" href="#bore-fields-and-pipe-configurations">Bore fields and pipe configurations</a></li>
<li><a class="reference internal" href="#references">References</a></li>
<li><a class="reference internal" href="#api">API</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Models</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Ground response</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="ground-response">
<h1>Ground response<a class="headerlink" href="#ground-response" title="Link to this heading">¶</a></h1>
<p>How the ground-source models (<a class="reference internal" href="gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a>, <a class="reference internal" href="gshp.html"><span class="doc">Ground-source heat pump (GSHP — space conditioning)</span></a>) turn the heat they
take from the ground into the temperature of the fluid that comes back. This
page covers the response itself: the steady borehole every ground model
starts from, the dynamic borehole model the models use by default, bore
fields that are not a rectangular grid, and how each part was checked.</p>
<nav class="contents local" id="contents">
<ul class="simple">
<li><p><a class="reference internal" href="#the-steady-model" id="id15">The steady model</a></p></li>
<li><p><a class="reference internal" href="#dynamic-borehole-model" id="id16">Dynamic borehole model</a></p></li>
<li><p><a class="reference internal" href="#bore-fields-and-pipe-configurations" id="id17">Bore fields and pipe configurations</a></p></li>
<li><p><a class="reference internal" href="#references" id="id18">References</a></p></li>
<li><p><a class="reference internal" href="#api" id="id19">API</a></p></li>
</ul>
</nav>
<section id="the-steady-model">
<h2><a class="toc-backref" href="#id15" role="doc-backlink">The steady model</a><a class="headerlink" href="#the-steady-model" title="Link to this heading">¶</a></h2>
<p>Three pieces, all derived from inputs the models already take:</p>
<dl class="simple">
<dt><code class="docutils literal notranslate"><span class="pre">g-function</span></code></dt><dd><p>The borehole-wall temperature response of the whole field to a unit load
step, <span class="math notranslate nohighlight">\(g(t)\)</span> [m·K/W], computed once by
<a class="reference external" href="https://github.com/MassimoCimmino/pygfunction">pygfunction</a> from finite
line sources (uniform borehole-wall temperature) and superposed over the
load history with step-mean weights (<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.g_function.GFunction" title="tmhp.g_function.GFunction"><code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.g_function.GFunction</span></code></a>,
<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.ground_coupling.AggregateGFunctionCoupler" title="tmhp.ground_coupling.AggregateGFunctionCoupler"><code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.ground_coupling.AggregateGFunctionCoupler</span></code></a>).</p>
</dd>
<dt>Borehole resistance</dt><dd><p>The fluid-to-wall resistance <span class="math notranslate nohighlight">\(R_b^*\)</span> [m·K/W] from the multipole
method (pygfunction <code class="docutils literal notranslate"><span class="pre">SingleUTube</span></code>, order 2) with Hellström’s correction
for the fluid temperature along the depth
(<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borehole.calc_borehole_thermal_resistance" title="tmhp.borehole.calc_borehole_thermal_resistance"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.borehole.calc_borehole_thermal_resistance()</span></code></a>).</p>
</dd>
<dt>Fluid temperatures</dt><dd><p><span class="math notranslate nohighlight">\(\bar T_f = T_b - q' R_b^*\)</span> and
<span class="math notranslate nohighlight">\(T_{in/out} = \bar T_f \mp Q / (2 \dot m c_p)\)</span>, with <span class="math notranslate nohighlight">\(q'\)</span> the
extraction per metre of borehole.</p>
</dd>
</dl>
<p>This is exact for the steady state it describes and has been compared with
independent references: the borehole resistance agrees with a closed-form
first-order multipole within 0.1 % and with multipole order 10 within
<span class="math notranslate nohighlight">\(10^{-5}\)</span>; <span class="math notranslate nohighlight">\(R_b^*\)</span> and the inlet/outlet temperatures reproduce
pygfunction’s pipe model to four digits; the single-borehole g-function agrees
with a direct integration of the finite line source within 0.12 % from one
hour on.</p>
<p>What it leaves out matters below about six hours:</p>
<ul class="simple">
<li><p>The wall response is a <em>line</em> source evaluated at the borehole radius. It is
valid after <span class="math notranslate nohighlight">\(Fo = \alpha t / r_b^2 \approx 5\)</span> (seven hours for the
default borehole), and below one hour the g-function is a straight line
from the origin.</p></li>
<li><p>The fluid-to-wall difference <span class="math notranslate nohighlight">\(q' R_b^*\)</span> appears at once. In a real
borehole the fluid, the pipe and above all the grout store heat, and the
fluid temperature takes one to three hours to move.</p></li>
<li><p>The fluid needs minutes to travel down and up the U-tube (nine minutes
through 200 m of DN32 at 24 L/min). Until the first pass returns, the
outlet does not know the heat pump has started.</p></li>
</ul>
<p>With hourly steps and runs of several hours these effects are small. With
minute-scale cycling the steady model swings the source temperature by
<span class="math notranslate nohighlight">\(q' R_b^*\)</span> (3 to 5 K) at every start and stop, which a borehole does not
do. The models therefore add the inside of the borehole by default (next
section).</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p><em>Steady model</em> below means these three pieces alone: the multipole
borehole resistance plus the finite-line-source g-function, the usual way
to compute borehole fluid temperatures, and what
<code class="docutils literal notranslate"><span class="pre">borehole_dynamics=False</span></code> gives. “Steady” refers to the inside of the
borehole, which is a resistance with no heat capacity. The ground is
transient in both models, and the dynamic model uses the same resistance
and the same g-function; it adds what happens inside the borehole.</p>
</div>
</section>
<section id="dynamic-borehole-model">
<h2><a class="toc-backref" href="#id16" role="doc-backlink">Dynamic borehole model</a><a class="headerlink" href="#dynamic-borehole-model" title="Link to this heading">¶</a></h2>
<p><code class="xref py py-class docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> (and its solar and PV variants) and
<code class="xref py py-class docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> replace the g-function by one that
contains the three effects. It needs no new inputs:</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp</span><span class="w"> </span><span class="kn">import</span> <span class="n">GroundSourceHeatPumpBoiler</span>
</span><span data-line="2"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp.borehole_capacity</span><span class="w"> </span><span class="kn">import</span> <span class="n">enable_borehole_dynamics</span>
</span><span data-line="3">
</span><span data-line="4"><span class="n">model</span> <span class="o">=</span> <span class="n">GroundSourceHeatPumpBoiler</span><span class="p">(</span><span class="n">H_b</span><span class="o">=</span><span class="mf">150.0</span><span class="p">,</span> <span class="n">dt_s</span><span class="o">=</span><span class="mf">600.0</span><span class="p">)</span>
</span><span data-line="5"><span class="n">model</span><span class="o">.</span><span class="n">borehole_dynamics</span>                  <span class="c1"># &#39;transit&#39;: dynamic borehole, transit resolved</span>
</span><span data-line="6"><span class="n">df</span> <span class="o">=</span> <span class="n">model</span><span class="o">.</span><span class="n">analyze_dynamic</span><span class="p">(</span><span class="o">...</span><span class="p">)</span>
</span><span data-line="7">
</span><span data-line="8"><span class="n">steady</span> <span class="o">=</span> <span class="n">GroundSourceHeatPumpBoiler</span><span class="p">(</span><span class="n">H_b</span><span class="o">=</span><span class="mf">150.0</span><span class="p">,</span> <span class="n">dt_s</span><span class="o">=</span><span class="mf">600.0</span><span class="p">,</span> <span class="n">borehole_dynamics</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
</span><span data-line="9"><span class="n">enable_borehole_dynamics</span><span class="p">(</span><span class="n">model</span><span class="p">,</span> <span class="n">rhoc_g</span><span class="o">=</span><span class="mf">3.0e6</span><span class="p">)</span>   <span class="c1"># the same model with a known grout</span>
</span></pre></div>
</div>
<p>The heat capacities of fluid, pipe wall and grout default to water, HDPE
(1.8 MJ/(m³·K)) and a set, saturated grout (3.4 MJ/(m³·K));
<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borehole_capacity.enable_borehole_dynamics" title="tmhp.borehole_capacity.enable_borehole_dynamics"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.borehole_capacity.enable_borehole_dynamics()</span></code></a> rebuilds the response
with other values (<code class="docutils literal notranslate"><span class="pre">rhoc_g</span></code>, <code class="docutils literal notranslate"><span class="pre">rhoc_p</span></code>). Everything else is read from the
model.</p>
<div class="table-wrapper colwidths-given docutils container" id="id1">
<table class="docutils align-default" id="id1">
<caption><span class="caption-text">The <code class="docutils literal notranslate"><span class="pre">borehole_dynamics</span></code> argument of the models</span><a class="headerlink" href="#id1" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 18.0%" />
<col style="width: 82.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Value</p></th>
<th class="head"><p>Borehole</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">None</span></code> (default)</p></td>
<td><p>Dynamic wherever the model can use it, steady where it cannot (below).
Nothing is raised or warned: <code class="docutils literal notranslate"><span class="pre">model.borehole_dynamics</span></code> is
<code class="docutils literal notranslate"><span class="pre">&quot;transit&quot;</span></code> or <code class="docutils literal notranslate"><span class="pre">&quot;off&quot;</span></code>, and <code class="docutils literal notranslate"><span class="pre">model.borehole_dynamics_note</span></code> says
why it is off.</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">True</span></code></p></td>
<td><p>Dynamic, or <code class="xref py py-class docutils literal notranslate"><span class="pre">ValueError</span></code> with the reason.</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">False</span></code></p></td>
<td><p>Steady. The results are those of the models before the dynamic
borehole became the default.</p></td>
</tr>
</tbody>
</table>
</div>
<p>The response is built for one borehole resistance and one loop flow (see
Limits), so the default keeps the steady borehole when</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">variable_Rb</span></code> or a variable ground flow (<code class="docutils literal notranslate"><span class="pre">ground_flow_control</span></code> other
than <code class="docutils literal notranslate"><span class="pre">&quot;constant&quot;</span></code>) is used;</p></li>
<li><p>the model was given its own <code class="docutils literal notranslate"><span class="pre">ground_coupler</span></code>, which owns the response;</p></li>
<li><p>the flow is so low that the loop temperature difference alone,
<span class="math notranslate nohighlight">\(H / (2 \dot m c_p)\)</span>, is not below <span class="math notranslate nohighlight">\(R_b^*\)</span> (a trickle against a
supplied resistance);</p></li>
<li><p>the cross-section cannot be mapped onto the equivalent cylinder (pipes that
fill the borehole, a supplied <span class="math notranslate nohighlight">\(R_b\)</span> below the fluid-to-pipe
resistance).</p></li>
</ul>
<figure class="align-center" id="id2">
<a class="reference internal image-reference" href="../_images/ground_step_response.svg"><img alt="Two panels on a logarithmic time axis from one minute to ten days, for a constant extraction of 27 W/m. Left, borehole-wall temperature drop: steady model, analytical cylinder source, dynamic model. Right, temperature drop of the fluid leaving the borehole: the steady model starts at 2.8 K, the dynamic model at zero until one transit time." src="../_images/ground_step_response.svg" style="width: 100%;" />
</a>
<figcaption>
<p><span class="caption-text">Response to a constant extraction of 27 W/m from the default borehole
(200 m, 80 mm radius, DN32 single U-tube, 24 L/min). Left: the wall. The
dashed curve is the wall of a borehole with no heat capacity (heat
released at the wall at once); with the grout in between, the wall
responds later than even the line source. Right: the fluid leaving the
borehole. The steady model drops it by 2.8 K at the first instant; in the
dynamic model nothing changes until the first pass returns, and the two
meet after a few days. Generated by
<code class="docutils literal notranslate"><span class="pre">scripts/visualization/ground_transient_response.py</span></code>.</span><a class="headerlink" href="#id2" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<section id="how-it-works">
<h3>How it works<a class="headerlink" href="#how-it-works" title="Link to this heading">¶</a></h3>
<p><strong>Section.</strong> The borehole cross-section is mapped onto a one-dimensional
radial model, the equivalent-cylinder model of Xu and Spitler (2006): a fluid
node, the pipes lumped at the radius <span class="math notranslate nohighlight">\(r_{eq} = \sqrt{n}\, r_{po}\)</span> that
keeps the grout cross-section (and so its heat capacity) exact, a grout
annulus whose conductivity is set so that the steady resistance of the model
is the <span class="math notranslate nohighlight">\(R_b^*\)</span> the host uses, and the ground. Log-spaced finite volumes
and backward Euler; energy is conserved to round-off
(<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borehole_capacity.EquivalentCylinderBorehole" title="tmhp.borehole_capacity.EquivalentCylinderBorehole"><code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.borehole_capacity.EquivalentCylinderBorehole</span></code></a>).</p>
<p><strong>Splice.</strong> A g-function built from line sources behaves at short times like
an infinite line source at <span class="math notranslate nohighlight">\(r_b\)</span>, which has already filled the borehole
with soil. The dynamic fluid response to a unit load step is therefore
(Yavuzturk and Spitler 1999)</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[S_{dyn}(t) = g(t) - G_{ILS}(r_b, t) + S_{cap}(t),\]</div>
</div>
<p>with <span class="math notranslate nohighlight">\(S_{cap}\)</span> the response of the section and
<span class="math notranslate nohighlight">\(G_{ILS} = E_1(r_b^2 / 4 \alpha t) / (4 \pi k_s)\)</span>. Since
<span class="math notranslate nohighlight">\(S_{cap} \to R_b^* + G_{ILS}\)</span>, the correction vanishes at long times:
after 30 days the difference from the steady model is 0.0004 m·K/W (0.01 K at
27 W/m), after a year 0.00003. In a field every borehole responds alone at
these time scales, so the same correction is added to the field g-function.</p>
<p><strong>Transit.</strong> The fluid is in plug flow along the U-tube and exchanges heat
with the section at every depth. In the Laplace domain one pass multiplies the
fluid temperature by <span class="math notranslate nohighlight">\(E(s) = \exp[-(s C_f + Y(s)) H / \dot m c_p]\)</span>,
where <span class="math notranslate nohighlight">\(Y(s)\)</span> is the admittance of the section, so the outlet response to
a load step is <span class="math notranslate nohighlight">\(\frac{H}{\dot m c_p} \frac{1}{s} \sum_{k \ge 1} E^k\)</span>:
nothing before one transit time <span class="math notranslate nohighlight">\(t_{tr} = C_f H / \dot m c_p\)</span>, and the
<span class="math notranslate nohighlight">\(k\)</span>-th pass arriving at <span class="math notranslate nohighlight">\(k\, t_{tr}\)</span>. The series is inverted
numerically (fixed Talbot). It is used alone for the first eight transit times
and blended into the lumped-fluid response by 24
(<a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borehole_capacity.loop_outlet_response" title="tmhp.borehole_capacity.loop_outlet_response"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.borehole_capacity.loop_outlet_response()</span></code></a>).</p>
<p><strong>Local and effective resistance.</strong> <span class="math notranslate nohighlight">\(R_b\)</span> is the resistance of the
two-dimensional cross-section. The fluid temperature needs the effective
<span class="math notranslate nohighlight">\(R_b^*\)</span>, which also contains what happens along the depth: the fluid
temperature changes on its way down and up and the two legs exchange heat.
Everything here settles to <span class="math notranslate nohighlight">\(R_b^*\)</span>, not <span class="math notranslate nohighlight">\(R_b\)</span>: the models’
relation <span class="math notranslate nohighlight">\(\bar T_f = T_b - q' R_b^*\)</span>, the section (mapped so that its
steady resistance is <span class="math notranslate nohighlight">\(R_b^*\)</span>) and the loop (its section is calibrated
so that the circulating loop reproduces <span class="math notranslate nohighlight">\(R_b^*\)</span>). What differs is when
the three-dimensional part appears. The loop builds it up as the fluid
travels round: the inlet follows the load at once, so the mean of inlet and
outlet drops by <span class="math notranslate nohighlight">\(q' H / (2 \dot m c_p)\)</span> immediately. The lumped section
treats it as part of the grout resistance, which is slower. At the default
flow the difference is small (<span class="math notranslate nohighlight">\(R_b^*\)</span> is 8 % above <span class="math notranslate nohighlight">\(R_b\)</span>); at low
flow it is not:</p>
<div class="table-wrapper colwidths-given docutils container" id="id3">
<table class="docutils align-default" id="id3">
<caption><span class="caption-text">Drop of the mean of inlet and outlet [K] at 27 W/m, 6 L/min per borehole (<span class="math notranslate nohighlight">\(R_b\)</span> 0.158, <span class="math notranslate nohighlight">\(R_b^*\)</span> 0.306 m·K/W, transit 35 min)</span><a class="headerlink" href="#id3" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 34.0%" />
<col style="width: 11.0%" />
<col style="width: 11.0%" />
<col style="width: 11.0%" />
<col style="width: 11.0%" />
<col style="width: 11.0%" />
<col style="width: 11.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Model</p></th>
<th class="head"><p>0.5 h</p></th>
<th class="head"><p>1 h</p></th>
<th class="head"><p>3 h</p></th>
<th class="head"><p>6 h</p></th>
<th class="head"><p>12 h</p></th>
<th class="head"><p>24 h</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Steady model</p></td>
<td><p>8.67</p></td>
<td><p>9.09</p></td>
<td><p>10.05</p></td>
<td><p>10.73</p></td>
<td><p>11.44</p></td>
<td><p>12.17</p></td>
</tr>
<tr class="row-odd"><td><p>Dynamic, transit resolved (default)</p></td>
<td><p>6.45</p></td>
<td><p>6.91</p></td>
<td><p>8.39</p></td>
<td><p>9.41</p></td>
<td><p>10.80</p></td>
<td><p>11.85</p></td>
</tr>
<tr class="row-even"><td><p>Dynamic, lumped fluid (<code class="docutils literal notranslate"><span class="pre">transit=False</span></code>)</p></td>
<td><p>3.86</p></td>
<td><p>5.35</p></td>
<td><p>7.98</p></td>
<td><p>9.54</p></td>
<td><p>10.82</p></td>
<td><p>11.85</p></td>
</tr>
</tbody>
</table>
</div>
<p>The two dynamic variants hand over to each other within 2.5 % of
<span class="math notranslate nohighlight">\(R_b^*\)</span> at eight transit times for 6 to 24 L/min per borehole. With a
lumped fluid alone the first hours are too warm at low flow, and the models’
loop temperature difference <span class="math notranslate nohighlight">\(Q / (2 \dot m c_p)\)</span> appears at once: the
fluid leaving the borehole starts <em>above</em> where it was when extraction
begins. The models never choose it by themselves (see Limits). Inside a field with unequal depths or series circuits the
depth-resolved fluid and wall temperatures are pygfunction’s (<code class="docutils literal notranslate"><span class="pre">MIFT</span></code>, wall
temperature in segments along each borehole).</p>
<p><strong>Drop-in kernel.</strong> <a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borehole_capacity.DynamicGFunction" title="tmhp.borehole_capacity.DynamicGFunction"><code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.borehole_capacity.DynamicGFunction</span></code></a> tabulates
<span class="math notranslate nohighlight">\(K(t) = S_{dyn}(t) - R_b^*\)</span> (referred to the outlet when the transit is
resolved). It is callable and has <code class="docutils literal notranslate"><span class="pre">step_mean</span></code> like the g-function, so the
models use it unchanged: their steady relations
<span class="math notranslate nohighlight">\(\bar T_f = T_b - q' R_b^*\)</span>, <span class="math notranslate nohighlight">\(T_{out} = \bar T_f + Q / (2 \dot m
c_p)\)</span> then return the dynamic temperatures, exactly for piecewise-constant
loads. Two consequences for the result columns:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_bhe_f_out</span></code> and <code class="docutils literal notranslate"><span class="pre">T_bhe_f_in</span></code> are the dynamic outlet and inlet;
<code class="docutils literal notranslate"><span class="pre">T_bhe_f</span></code> is their mean.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_bhe</span></code> (and <code class="docutils literal notranslate"><span class="pre">model.T_bhe</span></code>) is the physical borehole wall, the
superposition of the same loads with the wall response
(<code class="docutils literal notranslate"><span class="pre">DynamicGFunction.wall_step_mean</span></code>). The value the fluid temperatures are
computed from is the <em>fluid-referenced</em> wall <span class="math notranslate nohighlight">\(\bar T_f + q' R_b^*\)</span>,
the wall the fluid would need in steady state. It is not reported: it
equals the physical wall once the borehole has settled, but jumps by
<span class="math notranslate nohighlight">\(q' R_b^*\)</span> at every start and stop, above the undisturbed ground
when extraction begins. The solar ground-charging variants take the wall
as their collector inlet, so they read the physical one too.</p></li>
</ul>
</section>
<section id="a-compressor-that-runs-part-of-a-step">
<h3>A compressor that runs part of a step<a class="headerlink" href="#a-compressor-that-runs-part-of-a-step" title="Link to this heading">¶</a></h3>
<p>The boilers let the thermostat switch inside a step: a row can report a
compressor that ran for a fraction <span class="math notranslate nohighlight">\(f\)</span> of it. The ground history keeps
the step-average load <span class="math notranslate nohighlight">\(f\,q'_{run}\)</span>, while the fluid the compressor
sees carries the running load <span class="math notranslate nohighlight">\(q'_{run}\)</span>. With the step-average
response only the share <span class="math notranslate nohighlight">\(f\)</span> of the steady terms would be cancelled, and
<span class="math notranslate nohighlight">\((1 - f)\, q'_{run} (R_b^* - H / 2 \dot m c_p)\)</span> would appear at the
first instant: 70 % of the steady model’s drop for a compressor that runs
30 % of the step.</p>
<p>The models therefore ask the coupler for the response over the run itself,
<span class="math notranslate nohighlight">\([t_n, t_n + f\,\Delta t]\)</span>, under the running load
(<code class="docutils literal notranslate"><span class="pre">preview_wall_temperature_rise(n,</span> <span class="pre">time,</span> <span class="pre">q_run,</span> <span class="pre">window_s=f</span> <span class="pre">*</span> <span class="pre">dt)</span></code>):</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[\bar T_{out,run} = T_s - \sum_{i&lt;n} \Delta q_i\, \bar K(t_n - t_i;\, f \Delta t)
    - (q'_{run} - q'_{n-1})\, \bar K(0;\, f \Delta t)
    - q'_{run} \left(R_b^* - \frac{H}{2 \dot m c_p}\right),\]</div>
</div>
<p>with <span class="math notranslate nohighlight">\(\bar K(\tau; w)\)</span> the mean of the kernel over <span class="math notranslate nohighlight">\([\tau, \tau +
w]\)</span>. The running fluid is then continuous in <span class="math notranslate nohighlight">\(f\)</span>: it tends to the fluid
at <span class="math notranslate nohighlight">\(t_n\)</span> as the run vanishes and equals the whole-step value at
<span class="math notranslate nohighlight">\(f = 1\)</span>. Pulses of the last six hours are integrated exactly over the
window; older ones use the step-mean table with a correction that takes the
response as linear across one step (error under 0.001 K).</p>
<div class="table-wrapper colwidths-given docutils container" id="id4">
<table class="docutils align-default" id="id4">
<caption><span class="caption-text">Mean outlet rise while running, per unit load, as a fraction of <span class="math notranslate nohighlight">\(R_b^*\)</span>: every step runs for its first share <span class="math notranslate nohighlight">\(f\)</span> (default borehole, 24 L/min; time-marched circulating loop as reference)</span><a class="headerlink" href="#id4" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 28.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Step, run share</p></th>
<th class="head"><p>Largest error, run window</p></th>
<th class="head"><p>Largest error, step-average load</p></th>
<th class="head"><p>Steady model</p></th>
<th class="head"><p>First run, run window</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>600 s, 0.3</p></td>
<td><p>0.07</p></td>
<td><p>0.45</p></td>
<td><p>0.64</p></td>
<td><p>0.000</p></td>
</tr>
<tr class="row-odd"><td><p>600 s, 0.7</p></td>
<td><p>0.04</p></td>
<td><p>0.20</p></td>
<td><p>0.65</p></td>
<td><p>0.000</p></td>
</tr>
<tr class="row-even"><td><p>3600 s, 0.3</p></td>
<td><p>0.08</p></td>
<td><p>0.48</p></td>
<td><p>0.58</p></td>
<td><p>0.002</p></td>
</tr>
<tr class="row-odd"><td><p>60 s, 0.5</p></td>
<td><p>0.02</p></td>
<td><p>0.32</p></td>
<td><p>0.65</p></td>
<td><p>0.000</p></td>
</tr>
</tbody>
</table>
</div>
<p>The first run is exact; what is left afterwards is the history, which
records a run at the start of a step as its step average. The run is taken
as one block at the start of the step. A thermostat that starts the
compressor late in a step starts it from a borehole at rest, for which the
position inside the step does not matter; the step after it sees that start
spread over the whole step, which is the residual in the table.</p>
</section>
<section id="checks">
<h3>Checks<a class="headerlink" href="#checks" title="Link to this heading">¶</a></h3>
<p>All numbers are for the default borehole and 27 W/m. The same comparisons
run in <code class="docutils literal notranslate"><span class="pre">tests/test_borehole_capacity.py</span></code> with tolerances, some at a coarser
resolution than the tables.</p>
<div class="table-wrapper colwidths-given docutils container" id="id5">
<table class="docutils align-default" id="id5">
<caption><span class="caption-text">Borehole-wall temperature drop [K]</span><a class="headerlink" href="#id5" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 12.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 20.0%" />
<col style="width: 20.0%" />
<col style="width: 16.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Time</p></th>
<th class="head"><p>Steady model</p></th>
<th class="head"><p>Finite line source</p></th>
<th class="head"><p>Cylinder source (analytical)</p></th>
<th class="head"><p>Dynamic, capacity off</p></th>
<th class="head"><p>Dynamic</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1 min</p></td>
<td><p>0.01</p></td>
<td><p>0.00</p></td>
<td><p>0.25</p></td>
<td><p>0.25</p></td>
<td><p>0.00</p></td>
</tr>
<tr class="row-odd"><td><p>10 min</p></td>
<td><p>0.14</p></td>
<td><p>0.04</p></td>
<td><p>0.72</p></td>
<td><p>0.72</p></td>
<td><p>0.00</p></td>
</tr>
<tr class="row-even"><td><p>1 h</p></td>
<td><p>0.84</p></td>
<td><p>0.84</p></td>
<td><p>1.51</p></td>
<td><p>1.51</p></td>
<td><p>0.39</p></td>
</tr>
<tr class="row-odd"><td><p>6 h</p></td>
<td><p>2.48</p></td>
<td><p>2.48</p></td>
<td><p>2.78</p></td>
<td><p>2.78</p></td>
<td><p>2.09</p></td>
</tr>
<tr class="row-even"><td><p>1 d</p></td>
<td><p>3.92</p></td>
<td><p>3.92</p></td>
<td><p>4.04</p></td>
<td><p>4.04</p></td>
<td><p>3.76</p></td>
</tr>
<tr class="row-odd"><td><p>10 d</p></td>
<td><p>6.36</p></td>
<td><p>6.36</p></td>
<td><p>6.40</p></td>
<td><p>6.38</p></td>
<td><p>6.34</p></td>
</tr>
</tbody>
</table>
</div>
<p>With the heat capacity switched off the dynamic wall is the analytical
hollow-cylinder source (Carslaw and Jaeger 1959) from the first minute; the
analytical integral itself agrees with a numerical inversion of its Laplace
transform to <span class="math notranslate nohighlight">\(10^{-7}\)</span>. With heat capacity the wall responds <em>later</em>
than the line source: the heat has to cross the grout first.</p>
<div class="table-wrapper colwidths-given docutils container" id="id6">
<table class="docutils align-default" id="id6">
<caption><span class="caption-text">Mean fluid temperature drop [K] (fluid as one node)</span><a class="headerlink" href="#id6" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 16.0%" />
<col style="width: 28.0%" />
<col style="width: 28.0%" />
<col style="width: 28.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Time</p></th>
<th class="head"><p>Steady model</p></th>
<th class="head"><p>Dynamic (finite volumes)</p></th>
<th class="head"><p>Laplace solution of the section</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1 min</p></td>
<td><p>4.45</p></td>
<td><p>0.32</p></td>
<td><p>0.32</p></td>
</tr>
<tr class="row-odd"><td><p>10 min</p></td>
<td><p>4.58</p></td>
<td><p>1.78</p></td>
<td><p>1.78</p></td>
</tr>
<tr class="row-even"><td><p>1 h</p></td>
<td><p>5.28</p></td>
<td><p>3.87</p></td>
<td><p>3.87</p></td>
</tr>
<tr class="row-odd"><td><p>6 h</p></td>
<td><p>6.91</p></td>
<td><p>6.33</p></td>
<td><p>6.33</p></td>
</tr>
<tr class="row-even"><td><p>1 d</p></td>
<td><p>8.35</p></td>
<td><p>8.15</p></td>
<td><p>8.15</p></td>
</tr>
<tr class="row-odd"><td><p>10 d</p></td>
<td><p>10.80</p></td>
<td><p>10.77</p></td>
<td><p>10.77</p></td>
</tr>
</tbody>
</table>
</div>
<p>The Laplace solution uses the analytical admittance of the continuous section
(Bessel functions) and shares no code with the finite-volume march; the two
agree within 0.0002 m·K/W (0.1 % of <span class="math notranslate nohighlight">\(R_b^*\)</span>) at the default resolution
and 0.00005 at a finer one.</p>
<div class="table-wrapper colwidths-given docutils container" id="id7">
<table class="docutils align-default" id="id7">
<caption><span class="caption-text">Outlet response of the plug-flow loop [m·K/W per unit load]</span><a class="headerlink" href="#id7" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 22.0%" />
<col style="width: 26.0%" />
<col style="width: 26.0%" />
<col style="width: 26.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p><span class="math notranslate nohighlight">\(t / t_{tr}\)</span></p></th>
<th class="head"><p>Laplace series</p></th>
<th class="head"><p>Time-domain finite volumes</p></th>
<th class="head"><p>Outlet drop at 27 W/m [K]</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>0.50</p></td>
<td><p>0.00000</p></td>
<td><p>0.00000</p></td>
<td><p>0.00</p></td>
</tr>
<tr class="row-odd"><td><p>1.50</p></td>
<td><p>0.02818</p></td>
<td><p>0.02822</p></td>
<td><p>0.76</p></td>
</tr>
<tr class="row-even"><td><p>2.50</p></td>
<td><p>0.04601</p></td>
<td><p>0.04612</p></td>
<td><p>1.24</p></td>
</tr>
<tr class="row-odd"><td><p>4.00</p></td>
<td><p>0.06468</p></td>
<td><p>0.06481</p></td>
<td><p>1.75</p></td>
</tr>
</tbody>
</table>
</div>
<p>The time-domain reference marches 400 upwind segments along the pipe, each
with its own radial chain (<code class="docutils literal notranslate"><span class="pre">tests/_borehole_oracle.py</span></code>); the gap halves with
the segment size, as a first-order scheme should.</p>
<p>Against a model with more physics there are two published comparisons of the
section this module ports. The port is bit-identical to
<code class="docutils literal notranslate"><span class="pre">geolink.borehole.equivalent_cylinder</span></code> at equal resolution, and that
implementation was compared in geolink’s technical note with a load-driven 2-D
finite-element model of the real cross-section (pipes in place, no
equivalent cylinder): for most DN32 sections the correction is within 5 % of
<span class="math notranslate nohighlight">\(R_b\)</span> between 0.5 h and 2 h and within about 2 % after 4 h. The
exceptions are a 0.2 m borehole with low-conductivity grout (7.4 %, on the
conservative side) and pipes close to the wall of a 0.2 m borehole (4.6 %,
on the other side). That comparison mapped the section to the local
resistance; here it is mapped to the effective <span class="math notranslate nohighlight">\(R_b^*\)</span> the models use
(0.164 against 0.153 m·K/W for the default borehole), which was not part of
it. Against
GHEDesigner’s short-time-step response (the same model family) it differs by
2 to 5.5 % of <span class="math notranslate nohighlight">\(R_b\)</span> at one hour and under 0.0006 m·K/W after a day.</p>
</section>
<section id="how-long-the-difference-lasts">
<h3>How long the difference lasts<a class="headerlink" href="#how-long-the-difference-lasts" title="Link to this heading">¶</a></h3>
<p>The two models describe the same borehole in the same ground, so they must
agree eventually. They do, but slowly: the difference decays like
<span class="math notranslate nohighlight">\(\ln t / t\)</span>, not exponentially.</p>
<div class="table-wrapper colwidths-given docutils container" id="id8">
<table class="docutils align-default" id="id8">
<caption><span class="caption-text">Mean fluid temperature drop after a 27 W/m step: steady and dynamic model</span><a class="headerlink" href="#id8" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 14.0%" />
<col style="width: 14.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Time</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(\alpha t / r_b^2\)</span></p></th>
<th class="head"><p>Steady [K]</p></th>
<th class="head"><p>Dynamic [K]</p></th>
<th class="head"><p>Difference [K]</p></th>
<th class="head"><p>Heat still stored in the borehole</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1 h</p></td>
<td><p>1</p></td>
<td><p>5.28</p></td>
<td><p>3.87</p></td>
<td><p>−1.41 (27 %)</p></td>
<td><p>84 %</p></td>
</tr>
<tr class="row-odd"><td><p>6 h</p></td>
<td><p>4</p></td>
<td><p>6.92</p></td>
<td><p>6.33</p></td>
<td><p>−0.58 (8 %)</p></td>
<td><p>38 %</p></td>
</tr>
<tr class="row-even"><td><p>24 h</p></td>
<td><p>17</p></td>
<td><p>8.36</p></td>
<td><p>8.16</p></td>
<td><p>−0.20 (2.4 %)</p></td>
<td><p>15 %</p></td>
</tr>
<tr class="row-odd"><td><p>100 h</p></td>
<td><p>70</p></td>
<td><p>9.88</p></td>
<td><p>9.82</p></td>
<td><p>−0.06 (0.6 %)</p></td>
<td><p>5 %</p></td>
</tr>
<tr class="row-even"><td><p>10 d</p></td>
<td><p>169</p></td>
<td><p>10.82</p></td>
<td><p>10.79</p></td>
<td><p>−0.03 (0.3 %)</p></td>
<td><p>2.2 %</p></td>
</tr>
<tr class="row-odd"><td><p>30 d</p></td>
<td><p>506</p></td>
<td><p>12.00</p></td>
<td><p>11.99</p></td>
<td><p>−0.01 (0.1 %)</p></td>
<td><p>0.9 %</p></td>
</tr>
</tbody>
</table>
</div>
<p>The last column is the share of all heat extracted so far that came out of
the fluid, pipes and grout rather than the ground. A line-source g-function
evaluated at <span class="math notranslate nohighlight">\(r_b\)</span> treats the borehole as if it were filled with soil.
The real borehole holds more heat (68 kJ/(m·K) against 32 for the soil it
replaces, with the defaults) and its inside sits <span class="math notranslate nohighlight">\(q' R_b\)</span> away from the
wall temperature, so it has more heat to give up before the ground carries
the whole load. The ground therefore lags by a few hours of load, and a line
source that lags by <span class="math notranslate nohighlight">\(\Delta t\)</span> differs by about
<span class="math notranslate nohighlight">\(q' \Delta t / (4 \pi k_s t)\)</span>. The finite-volume values in the table
agree with the Laplace solution of the same section to 0.001 K at every row,
so the tail is a property of the model, not of its discretisation.</p>
<p>How large it is depends on the borehole. The default one makes it large: it
is wide (160 mm) and sits in light soil (1.6 MJ/(m³·K)), so the borehole
holds twice the heat of the soil it replaces.</p>
<div class="table-wrapper colwidths-given docutils container" id="id9">
<table class="docutils align-default" id="id9">
<caption><span class="caption-text">Difference from the steady model [K] at 27 W/m</span><a class="headerlink" href="#id9" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 46.0%" />
<col style="width: 13.0%" />
<col style="width: 13.0%" />
<col style="width: 14.0%" />
<col style="width: 14.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Borehole</p></th>
<th class="head"><p>1 h</p></th>
<th class="head"><p>6 h</p></th>
<th class="head"><p>24 h</p></th>
<th class="head"><p>100 h</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Default (r_b 80 mm, soil 1.6, grout 3.4 MJ/(m³·K))</p></td>
<td><p>−1.41</p></td>
<td><p>−0.58</p></td>
<td><p>−0.20</p></td>
<td><p>−0.06</p></td>
</tr>
<tr class="row-odd"><td><p>Default with water-rich bentonite grout, 3.9</p></td>
<td><p>−1.52</p></td>
<td><p>−0.70</p></td>
<td><p>−0.25</p></td>
<td><p>−0.07</p></td>
</tr>
<tr class="row-even"><td><p>Default with grout 3.0</p></td>
<td><p>−1.31</p></td>
<td><p>−0.49</p></td>
<td><p>−0.17</p></td>
<td><p>−0.05</p></td>
</tr>
<tr class="row-odd"><td><p>Default with grout 2.5 (below the measured range)</p></td>
<td><p>−1.17</p></td>
<td><p>−0.37</p></td>
<td><p>−0.12</p></td>
<td><p>−0.04</p></td>
</tr>
<tr class="row-even"><td><p>110 mm borehole in rock (k_s 3.0, 2.2 MJ/(m³·K)), grout 3.4</p></td>
<td><p>−0.79</p></td>
<td><p>−0.16</p></td>
<td><p>−0.05</p></td>
<td><p>−0.01</p></td>
</tr>
</tbody>
</table>
</div>
<p>The grout heat capacity is the one input of the dynamic model that the
steady model never needed. The default, 3.4 MJ/(m³·K), is the middle of what
has been measured on set, water-saturated grouts: 3.0 to 3.6 for seven
commercial cement-based and thermally enhanced grouts (Albers et al. 2024),
3.84 for a bentonite-based grout (Javed 2010). A saturated grout is water
(4.18) plus solids (2.0 to 2.3), so a value much below 3.0 would mean less
than 40 % water by volume. Pass <code class="docutils literal notranslate"><span class="pre">rhoc_g</span></code> when the grout is known; between
3.0 and 3.9 the fluid temperature at one hour changes by 0.2 K (27 W/m).</p>
</section>
<section id="what-changes-in-a-run">
<h3>What changes in a run<a class="headerlink" href="#what-changes-in-a-run" title="Link to this heading">¶</a></h3>
<figure class="align-center" id="id10">
<a class="reference internal image-reference" href="../_images/ground_cycling_outlet.svg"><img alt="Borehole outlet temperature over two hours of 10 minutes on, 20 minutes off. The steady model jumps between 10.9 and 14.4 degrees Celsius at every switch; the dynamic model stays between 12.7 and 13.7." src="../_images/ground_cycling_outlet.svg" style="width: 80%;" />
</a>
<figcaption>
<p><span class="caption-text"><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> (8 kW defaults with a water loop, 24 L/min
through the borehole) with 60 s steps, 10 min on / 20 min off, second day of
operation. The steady model puts the outlet 3.5 K lower the moment the
compressor starts. In the dynamic model the outlet holds for
one transit and then falls by under 1 K. While the compressor is off the
reported outlet is that of a loop that keeps circulating (the cold fluid
of the last run is still on its way out); the model does not use it.</span><a class="headerlink" href="#id10" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<div class="table-wrapper colwidths-given docutils container" id="id11">
<table class="docutils align-default" id="id11">
<caption><span class="caption-text">8 kW GSHPB (defaults with <code class="docutils literal notranslate"><span class="pre">source_fluid=&quot;water&quot;</span></code>, 24 L/min through the borehole), steady against dynamic response</span><a class="headerlink" href="#id11" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 34.0%" />
<col style="width: 12.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Case</p></th>
<th class="head"><p>Model</p></th>
<th class="head"><p>Outlet while running [°C]</p></th>
<th class="head"><p>Lowest outlet while running [°C]</p></th>
<th class="head"><p>COP (heat / compressor + pump)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>10 min on / 20 min off, 60 s steps, day 2</p></td>
<td><p>steady</p></td>
<td><p>10.76</p></td>
<td><p>10.61</p></td>
<td><p>5.81</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>dynamic</p></td>
<td><p>13.43</p></td>
<td><p>12.96</p></td>
<td><p>6.21</p></td>
</tr>
<tr class="row-even"><td><p>1 h on / 2 h off, 60 s steps, day 2</p></td>
<td><p>steady</p></td>
<td><p>10.97</p></td>
<td><p>10.64</p></td>
<td><p>4.82</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>dynamic</p></td>
<td><p>12.73</p></td>
<td><p>11.66</p></td>
<td><p>4.99</p></td>
</tr>
<tr class="row-even"><td><p>DHW draws morning and evening, 600 s steps, 48 h</p></td>
<td><p>steady</p></td>
<td><p>12.12</p></td>
<td><p>11.22</p></td>
<td><p>3.46</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>dynamic</p></td>
<td><p>13.76</p></td>
<td><p>12.17</p></td>
<td><p>3.54</p></td>
</tr>
</tbody>
</table>
</div>
<p>(“Outlet while running” is <code class="docutils literal notranslate"><span class="pre">T_bhe_f_out_running</span></code>, the fluid the compressor
sees; “steady” is <code class="docutils literal notranslate"><span class="pre">borehole_dynamics=False</span></code>.) The compressor sees a source
1.6 to 2.7 K warmer while it runs, and the COP is 2 to 7 % higher, most for
the shortest runs. The difference shrinks with longer runs: the first hours
of any run are warmer than the steady model says, the days after are the
same.</p>
<div class="table-wrapper colwidths-given docutils container" id="id12">
<table class="docutils align-default" id="id12">
<caption><span class="caption-text">4 kW <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> (defaults with <code class="docutils literal notranslate"><span class="pre">source_fluid=&quot;water&quot;</span></code>: one 100 m borehole, 14.3 L/min), full load 20 min on / 40 min off, 600 s steps, day 2</span><a class="headerlink" href="#id12" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 30.0%" />
<col style="width: 14.0%" />
<col style="width: 28.0%" />
<col style="width: 28.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Case</p></th>
<th class="head"><p>Model</p></th>
<th class="head"><p>Outlet while running [°C]</p></th>
<th class="head"><p>COP (load / compressor + pump)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Heating, ground at 16 °C</p></td>
<td><p>steady</p></td>
<td><p>10.64</p></td>
<td><p>3.92</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>dynamic</p></td>
<td><p>12.66</p></td>
<td><p>4.05</p></td>
</tr>
<tr class="row-even"><td><p>Cooling, ground at 16 °C</p></td>
<td><p>steady</p></td>
<td><p>24.66</p></td>
<td><p>4.82</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>dynamic</p></td>
<td><p>21.24</p></td>
<td><p>5.40</p></td>
</tr>
</tbody>
</table>
</div>
<p>In cooling the heat goes into the ground and the steady model <em>raises</em> the
source at once; the borehole’s heat capacity lowers the condensing
temperature of short runs by more than it raises the evaporating temperature
in heating, because the rejected heat (load plus compressor) is larger than
the extracted heat.</p>
</section>
<section id="limits">
<h3>Limits<a class="headerlink" href="#limits" title="Link to this heading">¶</a></h3>
<ul class="simple">
<li><p><strong>One-dimensional section.</strong> The pipe layout enters through <span class="math notranslate nohighlight">\(R_b\)</span>
only; see the finite-element comparison above for the size of the error.</p></li>
<li><p><strong>One flow, one resistance.</strong> The kernel cancels the models’ steady terms
<span class="math notranslate nohighlight">\(q' R_b\)</span> and <span class="math notranslate nohighlight">\(Q / (2 \dot m c_p)\)</span> at the first instant, for the
flow it was built with. With <code class="docutils literal notranslate"><span class="pre">variable_Rb</span></code> or a variable ground flow the
models keep the steady borehole, and <code class="docutils literal notranslate"><span class="pre">enable_borehole_dynamics</span></code> refuses
them. Its <code class="docutils literal notranslate"><span class="pre">transit=False</span></code> (a lumped fluid, which does not depend on the
flow) is accepted with variable flow but is not a default: the loop
temperature difference is then not cancelled, and in a run of the default
boiler with <code class="docutils literal notranslate"><span class="pre">ground_flow_control=&quot;optimal_power&quot;</span></code> (the controller
settles at half the reference flow) the fluid entering the heat pump is up
to 2.2 K <em>above</em> the undisturbed ground while heat is extracted. The steady
borehole is 1.8 K below it at that moment, on the conservative side. A
response that follows the flow needs a time-marched loop.</p></li>
<li><p><strong>Runs inside a step.</strong> The history holds step-average loads. A run that
covers part of a step is resolved for that step only (see “A compressor
that runs part of a step”); in the steps after it the fluid is off by up to
0.08 <span class="math notranslate nohighlight">\(R_b^*\)</span> per unit load (0.35 K at 27 W/m).</p></li>
<li><p><strong>A loop that keeps circulating.</strong> Superposition needs one linear system,
so the fluid is taken to circulate also while the heat pump is off. A
time-marched loop that circulates agrees with the kernel within 1 % of
<span class="math notranslate nohighlight">\(R_b\)</span>. A pump that stops leaves the fluid standing, and the outlet
then moves less than the model says: over 10 min on / 20 min off the mean
over a run is 2.5 to 4.4 % of <span class="math notranslate nohighlight">\(R_b\)</span> smaller from the second run on
(still growing at the sixth), and 12 % smaller (0.5 K at 27 W/m) in the
first minute after a restart. The model is on the cold side for extraction
(<code class="docutils literal notranslate"><span class="pre">tests/test_borehole_capacity.py</span></code>).</p></li>
<li><p><strong>Circuits of different length.</strong> In a field the transit uses the mean
circuit (total length over the number of circuits).</p></li>
<li><p><strong>Borehole only.</strong> The fluid in headers, in horizontal runs and in the heat
pump adds heat capacity and transit time that are not modelled.</p></li>
<li><p><strong>Constant ground temperature.</strong> As in the steady model: no seasonal
surface wave and no geothermal gradient.</p></li>
</ul>
</section>
</section>
<section id="bore-fields-and-pipe-configurations">
<h2><a class="toc-backref" href="#id17" role="doc-backlink">Bore fields and pipe configurations</a><a class="headerlink" href="#bore-fields-and-pipe-configurations" title="Link to this heading">¶</a></h2>
<p>The models take a rectangular <code class="docutils literal notranslate"><span class="pre">N_1</span> <span class="pre">×</span> <span class="pre">N_2</span></code> field of equal single-U
boreholes. Anything else is set up with <a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.borefield" title="tmhp.borefield"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.borefield</span></code></a> and handed to
the model; the physics is pygfunction’s (Cimmino’s g-functions and network
model), already a dependency.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp</span><span class="w"> </span><span class="kn">import</span> <span class="n">GroundSourceHeatPumpBoiler</span>
</span><span data-line="2"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp.borefield</span><span class="w"> </span><span class="kn">import</span> <span class="n">BoreField</span><span class="p">,</span> <span class="n">FieldGroundResponse</span>
</span><span data-line="3"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp.borehole</span><span class="w"> </span><span class="kn">import</span> <span class="n">BoreholePipe</span>
</span><span data-line="4">
</span><span data-line="5"><span class="n">field</span> <span class="o">=</span> <span class="n">BoreField</span><span class="o">.</span><span class="n">from_coordinates</span><span class="p">(</span>
</span><span data-line="6">    <span class="p">[(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">0</span><span class="p">),</span> <span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="mi">5</span><span class="p">)],</span> <span class="n">H</span><span class="o">=</span><span class="p">[</span><span class="mf">150.0</span><span class="p">,</span> <span class="mf">200.0</span><span class="p">,</span> <span class="mf">100.0</span><span class="p">])</span>    <span class="c1"># any positions, any depths</span>
</span><span data-line="7"><span class="n">response</span> <span class="o">=</span> <span class="n">FieldGroundResponse</span><span class="p">(</span>
</span><span data-line="8">    <span class="n">field</span><span class="p">,</span> <span class="n">BoreholePipe</span><span class="p">(</span><span class="n">kind</span><span class="o">=</span><span class="s2">&quot;double_u_parallel&quot;</span><span class="p">,</span> <span class="n">D_s</span><span class="o">=</span><span class="mf">0.04</span><span class="p">),</span>
</span><span data-line="9">    <span class="n">k_s</span><span class="o">=</span><span class="mf">2.0</span><span class="p">,</span> <span class="n">alpha_s</span><span class="o">=</span><span class="mf">1.25e-6</span><span class="p">,</span>
</span><span data-line="10">    <span class="n">m_flow_total</span><span class="o">=</span><span class="mf">1.2</span><span class="p">,</span>                  <span class="c1"># kg/s through the whole field</span>
</span><span data-line="11">    <span class="n">t_max_s</span><span class="o">=</span><span class="mi">10</span> <span class="o">*</span> <span class="mi">8760</span> <span class="o">*</span> <span class="mi">3600</span><span class="p">)</span>
</span><span data-line="12">
</span><span data-line="13"><span class="n">model</span> <span class="o">=</span> <span class="n">GroundSourceHeatPumpBoiler</span><span class="p">(</span><span class="o">**</span><span class="n">response</span><span class="o">.</span><span class="n">model_kwargs</span><span class="p">(),</span> <span class="n">hp_capacity</span><span class="o">=</span><span class="mf">12000.0</span><span class="p">)</span>
</span><span data-line="14"><span class="n">response</span><span class="o">.</span><span class="n">attach</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
</span></pre></div>
</div>
<p><code class="docutils literal notranslate"><span class="pre">model_kwargs()</span></code> gives the model the borehole count, the mean depth (so that
its total length is the field’s), the field resistance and the flow;
<code class="docutils literal notranslate"><span class="pre">attach</span></code> replaces the model’s rectangular g-function and checks that the
two describe the same field. The borehole stays dynamic, now with the heat
capacity and transit of this field’s pipes and circuits
(<code class="docutils literal notranslate"><span class="pre">attach(model,</span> <span class="pre">borehole_dynamics=False)</span></code>, or a model constructed with
<code class="docutils literal notranslate"><span class="pre">borehole_dynamics=False</span></code>, gives the steady borehole).</p>
<dl class="simple">
<dt><a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borefield.BoreField" title="tmhp.borefield.BoreField"><code class="xref py py-class docutils literal notranslate"><span class="pre">BoreField</span></code></a></dt><dd><p>Positions, per-borehole depth and buried depth: <code class="docutils literal notranslate"><span class="pre">from_coordinates</span></code>,
<code class="docutils literal notranslate"><span class="pre">rectangle</span></code>, and pygfunction’s <code class="docutils literal notranslate"><span class="pre">l_shape</span></code>, <code class="docutils literal notranslate"><span class="pre">u_shape</span></code>, <code class="docutils literal notranslate"><span class="pre">box</span></code>,
<code class="docutils literal notranslate"><span class="pre">circle</span></code>.</p>
</dd>
<dt><a class="reference internal" href="../api/support/heat-transfer.html#tmhp.borehole.BoreholePipe" title="tmhp.borehole.BoreholePipe"><code class="xref py py-class docutils literal notranslate"><span class="pre">BoreholePipe</span></code></a></dt><dd><p><code class="docutils literal notranslate"><span class="pre">single_u</span></code> (default, the models’ pipe), <code class="docutils literal notranslate"><span class="pre">double_u_parallel</span></code>,
<code class="docutils literal notranslate"><span class="pre">double_u_series</span></code> and <code class="docutils literal notranslate"><span class="pre">coaxial</span></code>.</p>
</dd>
<dt><code class="docutils literal notranslate"><span class="pre">connectivity</span></code></dt><dd><p>Which boreholes are in series, in pygfunction’s convention: <code class="docutils literal notranslate"><span class="pre">-1</span></code> is fed
from the header, <code class="docutils literal notranslate"><span class="pre">j</span></code> is fed by the outlet of borehole <code class="docutils literal notranslate"><span class="pre">j</span></code>. Every
circuit receives an equal share of the flow.</p>
</dd>
<dt>Boundary condition</dt><dd><p><code class="docutils literal notranslate"><span class="pre">'auto'</span></code> keeps the uniform wall temperature (<code class="docutils literal notranslate"><span class="pre">UBWT</span></code>) of the default
path when all boreholes are in parallel and equally deep, and otherwise
uses mixed inlet fluid temperature (<code class="docutils literal notranslate"><span class="pre">MIFT</span></code>, Cimmino 2015): the boreholes
share one inlet temperature and are coupled through the fluid. Its
g-function is defined with the <em>effective</em> wall temperature that makes
<span class="math notranslate nohighlight">\((T_{in} + T_{out})/2 = T_b^* - q' R_{field}\)</span> hold with the
network’s field resistance, which is the relation the models use.</p>
</dd>
<dt>Load shares</dt><dd><p><code class="docutils literal notranslate"><span class="pre">response.borehole_load_shares(t)</span></code> is the fraction of the field load
each borehole carries after a load step. The models still see one field
temperature; the shares say how unevenly the ground is used.</p>
</dd>
</dl>
<div class="table-wrapper colwidths-given docutils container" id="id13">
<table class="docutils align-default" id="id13">
<caption><span class="caption-text">Borehole resistance by pipe configuration (24 L/min per borehole, 200 m, r_b 80 mm) [m·K/W]</span><a class="headerlink" href="#id13" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 46.0%" />
<col style="width: 27.0%" />
<col style="width: 27.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Pipe</p></th>
<th class="head"><p>Local <span class="math notranslate nohighlight">\(R_b\)</span></p></th>
<th class="head"><p>Effective <span class="math notranslate nohighlight">\(R_b^*\)</span></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Single U-tube DN32, legs 25 mm off axis (default)</p></td>
<td><p>0.1529</p></td>
<td><p>0.1644</p></td>
</tr>
<tr class="row-odd"><td><p>Double U-tube DN32 in parallel, legs 40 mm off axis</p></td>
<td><p>0.0826</p></td>
<td><p>0.1007</p></td>
</tr>
<tr class="row-even"><td><p>Double U-tube DN32 in series, legs 40 mm off axis</p></td>
<td><p>0.0817</p></td>
<td><p>0.1042</p></td>
</tr>
<tr class="row-odd"><td><p>Coaxial, 110 mm outer pipe, flow down the annulus</p></td>
<td><p>0.1017</p></td>
<td><p>0.1641</p></td>
</tr>
</tbody>
</table>
</div>
<p>Each value equals a direct pygfunction calculation
(<code class="docutils literal notranslate"><span class="pre">tests/test_borefield.py</span></code>). The coaxial pipe loses its low local resistance
over 200 m: the inner pipe is not insulated from the annulus.</p>
<div class="table-wrapper colwidths-given docutils container" id="id14">
<table class="docutils align-default" id="id14">
<caption><span class="caption-text">Field response, <span class="math notranslate nohighlight">\(g\)</span> [m·K/W] and field resistance (k_s 2.0, α 1.25e-6, 6 m spacing)</span><a class="headerlink" href="#id14" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 40.0%" />
<col style="width: 12.0%" />
<col style="width: 12.0%" />
<col style="width: 12.0%" />
<col style="width: 12.0%" />
<col style="width: 12.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Field</p></th>
<th class="head"><p>1 h</p></th>
<th class="head"><p>1 d</p></th>
<th class="head"><p>1 y</p></th>
<th class="head"><p>30 y</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(R\)</span></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>2 × 2, 200 m, 96 L/min, <code class="docutils literal notranslate"><span class="pre">UBWT</span></code> (the models’ own rectangle)</p></td>
<td><p>0.0311</p></td>
<td><p>0.1450</p></td>
<td><p>0.4817</p></td>
<td><p>0.8850</p></td>
<td><p>0.1644</p></td>
</tr>
<tr class="row-odd"><td><p>same, <code class="docutils literal notranslate"><span class="pre">MIFT</span></code></p></td>
<td><p>0.0312</p></td>
<td><p>0.1450</p></td>
<td><p>0.4826</p></td>
<td><p>0.8950</p></td>
<td><p>0.1644</p></td>
</tr>
<tr class="row-even"><td><p>3 boreholes of 150 / 200 / 100 m, 72 L/min (<code class="docutils literal notranslate"><span class="pre">MIFT</span></code>)</p></td>
<td><p>0.0313</p></td>
<td><p>0.1454</p></td>
<td><p>0.4405</p></td>
<td><p>0.6946</p></td>
<td><p>0.1630</p></td>
</tr>
<tr class="row-odd"><td><p>2 boreholes of 200 m in parallel, 48 L/min</p></td>
<td><p>0.0311</p></td>
<td><p>0.1450</p></td>
<td><p>0.4164</p></td>
<td><p>0.6302</p></td>
<td><p>0.1644</p></td>
</tr>
<tr class="row-even"><td><p>same two in series, 24 L/min</p></td>
<td><p>0.0277</p></td>
<td><p>0.1346</p></td>
<td><p>0.4024</p></td>
<td><p>0.6194</p></td>
<td><p>0.1861</p></td>
</tr>
<tr class="row-odd"><td><p>same two in series, 48 L/min</p></td>
<td><p>0.0302</p></td>
<td><p>0.1421</p></td>
<td><p>0.4130</p></td>
<td><p>0.6304</p></td>
<td><p>0.1607</p></td>
</tr>
</tbody>
</table>
</div>
<p>For a rectangle the field route reproduces the models’ own g-function to
<span class="math notranslate nohighlight">\(10^{-12}\)</span>, and a boiler built either way gives the same run. <code class="docutils literal notranslate"><span class="pre">MIFT</span></code>
differs from <code class="docutils literal notranslate"><span class="pre">UBWT</span></code> by 1 % after 30 years for the 2 × 2 field. In the
three-borehole field the 200 m borehole carries 45 % of the load after 30
years against 44 % of the length, and the 100 m one 22.0 % against 22.2 %; in
a 3 × 3 field a corner borehole carries 13.2 %, the centre one 6.8 %. Two
boreholes in series at half the flow have a higher resistance (0.186 against
0.164) and the first borehole takes 56 % of the load.</p>
<p>Three things to know:</p>
<ul class="simple">
<li><p><strong>Flow is per field.</strong> <code class="docutils literal notranslate"><span class="pre">m_flow_total</span></code> is shared by the circuits, and the
resistance depends on it strongly: four boreholes sharing the single-bore
default of 24 L/min run laminar and have <span class="math notranslate nohighlight">\(R = 0.306\)</span> instead of
0.164 m·K/W at 96 L/min. The rectangular arguments of the models behave the
same way.</p></li>
<li><p><strong>One flow.</strong> The field resistance and a <code class="docutils literal notranslate"><span class="pre">MIFT</span></code> g-function hold for the
flow they were built with, so <code class="docutils literal notranslate"><span class="pre">attach</span></code> requires constant ground flow.</p></li>
<li><p><strong>pygfunction’s solver.</strong> Boreholes are passed to pygfunction sorted by
depth: its default <code class="docutils literal notranslate"><span class="pre">'equivalent'</span></code> solver assigns interleaved depths to the
wrong clusters (depths 100/200/100/200/100 m on a line come out 5 % off).
With that solver the load shares are per group of similar boreholes;
<code class="docutils literal notranslate"><span class="pre">method='similarities'</span></code> resolves every borehole.</p></li>
</ul>
<p>Groundwater flow, and responses pygfunction does not compute, come from the
optional <code class="docutils literal notranslate"><span class="pre">geolink</span></code> package through
<a class="reference internal" href="../api/support/integrations.html#tmhp.integrations.geolink.geolink_gfunction" title="tmhp.integrations.geolink.geolink_gfunction"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.integrations.geolink.geolink_gfunction()</span></code></a>, which returns a
g-function for the same chain. tmhp does not depend on it. geolink’s own
backend, <code class="docutils literal notranslate"><span class="pre">geolink.coupling.NetworkGroundCoupler</span></code>, can be given to the
boiler as <code class="docutils literal notranslate"><span class="pre">ground_coupler</span></code> instead (geolink main <code class="docutils literal notranslate"><span class="pre">5cff1aa1</span></code> or later);
<a class="reference internal" href="../api/support/integrations.html#module-tmhp.integrations.geolink" title="tmhp.integrations.geolink"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.integrations.geolink</span></code></a> says when to use which, and that the total
borehole length must be the same on both sides.</p>
</section>
<section id="references">
<h2><a class="toc-backref" href="#id18" role="doc-backlink">References</a><a class="headerlink" href="#references" title="Link to this heading">¶</a></h2>
<p>Albers, A., Huttenloch, P., Zorn, R., Steger, H., &amp; Blum, P. (2024).
Determination of thermal properties of grouting materials for borehole heat
exchangers (BHE). <em>Geothermal Energy</em>, 12, 36.
<a class="reference external" href="https://doi.org/10.1186/s40517-024-00316-3">https://doi.org/10.1186/s40517-024-00316-3</a></p>
<p>Carslaw, H. S., &amp; Jaeger, J. C. (1959). <em>Conduction of Heat in Solids</em>
(2nd ed.). Oxford University Press.</p>
<p>Cimmino, M., &amp; Bernier, M. (2014). A semi-analytical method to generate
g-functions for geothermal bore fields. <em>International Journal of Heat and
Mass Transfer</em>, 70, 641-650.</p>
<p>Hellström, G. (1991). <em>Ground Heat Storage: Thermal Analyses of Duct Storage
Systems</em>. University of Lund.</p>
<p>Javed, S. (2010). <em>Design of ground source heat pump systems: Thermal
modelling and evaluation of boreholes</em> (Licentiate thesis, Technical report
D2010:02). Chalmers University of Technology.</p>
<p>Xu, X., &amp; Spitler, J. D. (2006). Modeling of vertical ground loop heat
exchangers with variable convective resistance and thermal mass of the fluid.
<em>Proceedings of Ecostock 2006</em>.</p>
<p>Yavuzturk, C., &amp; Spitler, J. D. (1999). A short time step response factor
model for vertical ground loop heat exchangers. <em>ASHRAE Transactions</em>, 105(2),
475-485.</p>
</section>
<section id="api">
<h2><a class="toc-backref" href="#id19" role="doc-backlink">API</a><a class="headerlink" href="#api" title="Link to this heading">¶</a></h2>
<p>The reference for <a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.borehole_capacity" title="tmhp.borehole_capacity"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.borehole_capacity</span></code></a>, <a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.g_function" title="tmhp.g_function"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.g_function</span></code></a> and
<a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.ground_coupling" title="tmhp.ground_coupling"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.ground_coupling</span></code></a> is on
<a class="reference internal" href="../api/support/heat-transfer.html"><span class="doc">Heat transfer &amp; exchangers</span></a>.</p>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 15, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="gshp.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Ground-source heat pump (GSHP — space conditioning)</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="ground-flow.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Coupled ground-loop flow</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=4f6155f3"></script></body>
</html>