<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Water-source heat pump boiler (WSHPB) - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Air-source heat pump (ASHP — space conditioning)" href="ashp.html" /><link rel="prev" title="Ground-source heat pump boiler (GSHPB)" href="gshpb.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/models/wshpb.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Water-source heat pump boiler (WSHPB)" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/models/wshpb.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="Source side is a water loop with a prescribed inlet temperature; sink side is the shared DHW tank demand model used by the boiler families. Overview: The class is tmhp.WaterSourceHeatPumpBoiler. Un..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="Source side is a water loop with a prescribed inlet temperature; sink side is the shared DHW tank demand model used by the boiler families. Overview: The class is tmhp.WaterSourceHeatPumpBoiler. Un..." />

    <meta property="article:modified_time" content="2026-11-21T23:41:58+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Models</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#overview">Overview</a></li>
<li><a class="reference internal" href="#base-usage">Base usage</a></li>
<li><a class="reference internal" href="#default-sizing">Default sizing</a></li>
<li><a class="reference internal" href="#loop-liquid-and-its-freezing-limit">Loop liquid and its freezing limit</a></li>
<li><a class="reference internal" href="#dynamic-operation">Dynamic operation</a></li>
<li><a class="reference internal" href="#source-side-mechanics">Source-side mechanics</a></li>
<li><a class="reference internal" href="#sink-side-mechanics">Sink-side mechanics</a></li>
<li><a class="reference internal" href="#module-tmhp.water_source_heat_pump_boiler">API reference</a><ul>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler"><code class="docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code></a><ul>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.__init__"><code class="docutils literal notranslate">__init__()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.cycling"><code class="docutils literal notranslate">cycling</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.mu_bhe_f_design"><code class="docutils literal notranslate">mu_bhe_f_design</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.K_tank_hx"><code class="docutils literal notranslate">K_tank_hx</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_dynamic"><code class="docutils literal notranslate">analyze_dynamic()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_steady"><code class="docutils literal notranslate">analyze_steady()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.postprocess_exergy"><code class="docutils literal notranslate">postprocess_exergy()</span></code></a></li>
<li><a class="reference internal" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.operating_range"><code class="docutils literal notranslate">operating_range()</span></code></a></li>
</ul>
</li>
</ul>
</li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Models</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Water-source heat pump boiler (WSHPB)</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="water-source-heat-pump-boiler-wshpb">
<h1>Water-source heat pump boiler (WSHPB)<a class="headerlink" href="#water-source-heat-pump-boiler-wshpb" title="Link to this heading">¶</a></h1>
<p>Source side is a water loop with a prescribed inlet temperature;
sink side is the shared DHW tank demand model used by the boiler
families.</p>
<section id="overview">
<h2>Overview<a class="headerlink" href="#overview" title="Link to this heading">¶</a></h2>
<p>The class is <code class="xref py py-class docutils literal notranslate"><span class="pre">tmhp.WaterSourceHeatPumpBoiler</span></code>. Unlike GSHPB,
<span class="glossary" data-term="wshpb">WSHPB</span> takes the source-side inlet temperature as a schedule input
rather than computing it from a borehole field — useful when the
water loop is driven by an external simulation or measurement.</p>
</section>
<section id="base-usage">
<h2>Base usage<a class="headerlink" href="#base-usage" title="Link to this heading">¶</a></h2>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp</span><span class="w"> </span><span class="kn">import</span> <span class="n">WaterSourceHeatPumpBoiler</span>
</span><span data-line="2">
</span><span data-line="3"><span class="n">wshpb</span> <span class="o">=</span> <span class="n">WaterSourceHeatPumpBoiler</span><span class="p">(</span><span class="n">ref</span><span class="o">=</span><span class="s2">&quot;R134a&quot;</span><span class="p">)</span>
</span><span data-line="4">
</span><span data-line="5"><span class="n">result</span> <span class="o">=</span> <span class="n">wshpb</span><span class="o">.</span><span class="n">analyze_steady</span><span class="p">(</span>
</span><span data-line="6">    <span class="n">T_tank_w</span><span class="o">=</span><span class="mf">55.0</span><span class="p">,</span>
</span><span data-line="7">    <span class="n">T_source</span><span class="o">=</span><span class="mf">15.0</span><span class="p">,</span>     <span class="c1"># water-loop inlet [°C]</span>
</span><span data-line="8">    <span class="n">Q_ref_tank</span><span class="o">=</span><span class="mi">8_000</span><span class="p">,</span>
</span><span data-line="9"><span class="p">)</span>
</span></pre></div>
</div>
</section>
<section id="default-sizing">
<h2>Default sizing<a class="headerlink" href="#default-sizing" title="Link to this heading">¶</a></h2>
<p>As for <a class="reference internal" href="gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a>, <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> (default 8 kW) and the refrigerant are
enough: a plate condenser with circulating water at
<code class="docutils literal notranslate"><span class="pre">m_dot_w_rated</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(c_w</span> <span class="pre">·</span> <span class="pre">5</span> <span class="pre">K)</span></code> whose <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> reproduces
a 2.01 K leaving-end approach, a source exchanger <code class="docutils literal notranslate"><span class="pre">UA_water</span></code> that reproduces
the 3.47 K leaving-end approach of coaxial evaporators at the rated source
flow (<a class="reference internal" href="../validation/defaults.html"><span class="doc">Where the defaults come from</span></a>, <em>Heat-exchanger conductance</em>), source-loop
flow <code class="docutils literal notranslate"><span class="pre">dV_b_f_lpm</span> <span class="pre">=</span> <span class="pre">0.75</span> <span class="pre">×</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(ρ</span> <span class="pre">c</span> <span class="pre">·</span> <span class="pre">3</span> <span class="pre">K)</span></code> (3.58 L/min
per kW) and <code class="docutils literal notranslate"><span class="pre">E_pmp</span> <span class="pre">=</span> <span class="pre">75</span> <span class="pre">W/ton</span> <span class="pre">×</span> <span class="pre">hp_capacity</span></code> (21.3 W per kW). The rated cycle
is then the same at every capacity (W10/W35: COP of the cycle 5.24 with the
default refrigerant, R290, and the default compressor maps). The submerged source-water coil is <code class="docutils literal notranslate"><span class="pre">H_b</span></code>
metres long: with none of <code class="docutils literal notranslate"><span class="pre">N_1</span></code>, <code class="docutils literal notranslate"><span class="pre">N_2</span></code>, <code class="docutils literal notranslate"><span class="pre">H_b</span></code> given it is 200 m, or as
long as the rated source-side heat (<code class="docutils literal notranslate"><span class="pre">0.75</span> <span class="pre">×</span> <span class="pre">hp_capacity</span></code>) needs at 50 W/m.
Values you pass are used as given; the constructor warns (<code class="docutils literal notranslate"><span class="pre">UserWarning</span></code>) for
a coil above 80 W/m, a laminar default flow, and a <code class="docutils literal notranslate"><span class="pre">T_tank_w_upper_bound</span></code>
whose condensing temperature (set point + <code class="docutils literal notranslate"><span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">K_tank_hx</span></code>) is at
or above the refrigerant’s critical temperature. The condensing limit of the
compressor envelope (<code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>) acts as in <a class="reference internal" href="gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a>: an upper set
point above the tank temperature it allows at the nameplate duty is capped
there with a <code class="docutils literal notranslate"><span class="pre">UserWarning</span></code>, and <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> against a hotter tank
returns a reduced duty (<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temperature&quot;</span></code>) or
the off state with <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;condensing_temp_above_max&quot;</span></code>.</p>
<p>The cycle closures are those of <a class="reference internal" href="gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a>: the suction superheat is capped
at the evaporator approach less <code class="docutils literal notranslate"><span class="pre">dT_hx_min</span></code>, and on a compressor speed bound
the tank heat exchanger is solved against the heat actually delivered
(<code class="docutils literal notranslate"><span class="pre">dT_ref_tank</span> <span class="pre">[K]</span></code>, <code class="docutils literal notranslate"><span class="pre">tank_hx_residual</span> <span class="pre">[W]</span></code>).</p>
<p><code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> reports a request below the minimum-speed duty as the mean
of on/off cycling, exactly as <a class="reference internal" href="gshpb.html"><span class="doc">Ground-source heat pump boiler (GSHPB)</span></a> does (<a class="reference internal" href="gshpb.html#boiler-steady-cycling"><span class="std std-ref">Steady state below the minimum capacity</span></a>):
<code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code> equals the request, <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> is the share
of the time the compressor runs, and <code class="docutils literal notranslate"><span class="pre">E_cmp</span></code>, <code class="docutils literal notranslate"><span class="pre">E_pmp</span></code> and <code class="docutils literal notranslate"><span class="pre">E_tot</span></code> carry
the EN 14825 degradation for a unit delivering to water (<code class="docutils literal notranslate"><span class="pre">Cd_cycling</span></code>, the
standard’s <code class="docutils literal notranslate"><span class="pre">Cc</span></code>, 0.9 by default; <code class="docutils literal notranslate"><span class="pre">None</span></code> returns the continuous
minimum-speed point). The default machine at 10 °C source water and a 35 °C
tank delivers 2.1 kW at its minimum speed; a 400 W request returns 400 W at
151 W of input (system COP 2.64 against 3.76 for the running machine).
Dynamic runs are not affected.</p>
</section>
<section id="loop-liquid-and-its-freezing-limit">
<h2>Loop liquid and its freezing limit<a class="headerlink" href="#loop-liquid-and-its-freezing-limit" title="Link to this heading">¶</a></h2>
<p><code class="docutils literal notranslate"><span class="pre">source_fluid</span></code> is the liquid circulating between the heat pump and the coil
in the source water: <code class="docutils literal notranslate"><span class="pre">&quot;water&quot;</span></code> (default) or an antifreeze mixture such as
<code class="docutils literal notranslate"><span class="pre">&quot;MPG-25%&quot;</span></code>. The rule is that of <a class="reference internal" href="gshpb.html#source-fluid"><span class="std std-ref">Ground-loop liquid and its freezing limit</span></a> on the GSHPB page: the
loop liquid is never colder than its freezing point plus 3 K, i.e. 3 °C for
water. With the default 3 K loop temperature difference a water loop therefore
delivers its full duty down to about 6 °C entering the heat pump; below that
the duty is reduced to keep the leaving water at 3 °C
(<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;source_fluid_freezing&quot;</span></code>), and a loop entering below
3 °C does not run (<code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;source_fluid_freezing&quot;</span></code>). The W10/W35
rating point (leaving at 7 °C) is unaffected. For winter surface water near
0 °C fill the coil with a mixture:</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">wshpb</span> <span class="o">=</span> <span class="n">WaterSourceHeatPumpBoiler</span><span class="p">(</span><span class="n">source_fluid</span><span class="o">=</span><span class="s2">&quot;MPG-25%&quot;</span><span class="p">)</span>   <span class="c1"># limit -6.8 °C</span>
</span><span data-line="2"><span class="n">wshpb</span><span class="o">.</span><span class="n">analyze_steady</span><span class="p">(</span><span class="n">T_tank_w</span><span class="o">=</span><span class="mi">45</span><span class="p">,</span> <span class="n">T_source</span><span class="o">=</span><span class="mf">1.0</span><span class="p">,</span> <span class="n">Q_ref_tank</span><span class="o">=</span><span class="mi">8_000</span><span class="p">)</span>
</span></pre></div>
</div>
</section>
<section id="dynamic-operation">
<h2>Dynamic operation<a class="headerlink" href="#dynamic-operation" title="Link to this heading">¶</a></h2>
<p><code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> follows the tank thermostat (<code class="docutils literal notranslate"><span class="pre">T_tank_w_lower_bound</span></code>
/ <code class="docutils literal notranslate"><span class="pre">T_tank_w_upper_bound</span></code>, 55 / 65 °C) inside each step: a step reports
the fraction of it the compressor ran (<code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code>), its
starts (<code class="docutils literal notranslate"><span class="pre">hp_starts</span> <span class="pre">[-]</span></code>), and heat, power and source-water heat averaged
over the step. <code class="docutils literal notranslate"><span class="pre">min_on_time_s</span></code> / <code class="docutils literal notranslate"><span class="pre">min_off_time_s</span></code> (default 0) hold
the compressor to a minimum run and rest time. See
<a class="reference internal" href="../getting-started/first-dynamic-simulation.html#time-step-and-thermostat"><span class="std std-ref">Time step and the thermostat</span></a>.</p>
<p><code class="docutils literal notranslate"><span class="pre">T_source_w_schedule</span></code> is the source-water temperature of each step (default:
the constructor’s <code class="docutils literal notranslate"><span class="pre">Ts</span></code> at every step); the row reports it as <code class="docutils literal notranslate"><span class="pre">Ts</span> <span class="pre">[°C]</span></code> and
<code class="docutils literal notranslate"><span class="pre">T_bhe</span> <span class="pre">[°C]</span></code>. The cycle of a step is solved against the fluid the coil
returns while it carries that step’s own extraction from that step’s water, so
in every running row <code class="docutils literal notranslate"><span class="pre">T_ref_evap_sat</span> <span class="pre">&lt;</span> <span class="pre">T_bhe_f_out_running</span> <span class="pre">&lt;</span> <span class="pre">Ts</span></code>. (Earlier
releases fed the evaporator the previous step’s fluid, and the first step the
constructor’s <code class="docutils literal notranslate"><span class="pre">Ts</span></code>.) An off row has no refrigerant state: the cycle
state-point columns are NaN.</p>
</section>
<section id="source-side-mechanics">
<h2>Source-side mechanics<a class="headerlink" href="#source-side-mechanics" title="Link to this heading">¶</a></h2>
<p>A single ε-NTU heat exchanger between the refrigerant evaporator
and the source-side water loop. No borehole transient — in
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> the loop inlet temperature is whatever the user
supplies (<code class="docutils literal notranslate"><span class="pre">T_source</span></code>).</p>
<p>In <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> the loop runs through a coil submerged in the source
water. A pipe of length <code class="docutils literal notranslate"><span class="pre">H_b</span></code> and per-length resistance <code class="docutils literal notranslate"><span class="pre">R_b</span></code> in water of
uniform temperature is a single-stream heat exchanger,
<code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">=</span> <span class="pre">ε</span> <span class="pre">ṁc</span> <span class="pre">(T_water</span> <span class="pre">−</span> <span class="pre">T_in)</span></code> with <code class="docutils literal notranslate"><span class="pre">ε</span> <span class="pre">=</span> <span class="pre">1</span> <span class="pre">−</span> <span class="pre">exp(−H_b</span> <span class="pre">/</span> <span class="pre">(R_b</span> <span class="pre">ṁc))</span></code>, so the
fluid returns at <code class="docutils literal notranslate"><span class="pre">T_in</span> <span class="pre">+</span> <span class="pre">Q</span> <span class="pre">/</span> <span class="pre">ṁc</span></code> and never warmer than the water it takes
heat from (0.4 K below it for the default 8 kW machine, <code class="docutils literal notranslate"><span class="pre">NTU</span></code> 2.2).</p>
</section>
<section id="sink-side-mechanics">
<h2>Sink-side mechanics<a class="headerlink" href="#sink-side-mechanics" title="Link to this heading">¶</a></h2>
<p>Shared DHW tank sink with an implicit per-step energy balance.</p>
<p>Every step reports the hot-water service: <code class="docutils literal notranslate"><span class="pre">Q_dhw_request</span> <span class="pre">[W]</span></code> is the
scheduled draw at the set point <code class="docutils literal notranslate"><span class="pre">T_mix_w_out</span></code> counted from the mains
temperature, <code class="docutils literal notranslate"><span class="pre">Q_dhw_unmet</span> <span class="pre">[W]</span></code> the part not delivered because the water
left the mixing valve below the set point (the tank was colder than it) or
a level-varying tank cut the draw. <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> warns once
(<code class="docutils literal notranslate"><span class="pre">tmhp.dhw.DHWUnmetWarning</span></code>) when a run leaves demand unmet; see
<a class="reference internal" href="../getting-started/first-dynamic-simulation.html#hot-water-service"><span class="std std-ref">Was the hot water delivered?</span></a> for the run totals.</p>
<p>A step on which the thermostat called but the compressor could not run (an
off row with a <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>), or ran below the nameplate duty
(<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;max&quot;</span></code>), is not reported while the run goes on.
<code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> ends with one <code class="docutils literal notranslate"><span class="pre">tmhp.OperatingLimitWarning</span></code> that counts
such steps by limit and says what they did to the tank, and the same totals
are in <code class="docutils literal notranslate"><span class="pre">df.attrs[&quot;operating_limits&quot;]</span></code>; <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> warns once about a
point that does not run or runs reduced (<a class="reference internal" href="../concepts/failure-reason-semantics.html#operating-limit-warning"><span class="std std-ref">Being told: OperatingLimitWarning</span></a>).</p>
<p>A tank whose level varies (<code class="docutils literal notranslate"><span class="pre">tank_always_full=False</span></code> or
<code class="docutils literal notranslate"><span class="pre">prevent_simultaneous_flow</span></code>) follows the rules of the air-source boiler
(<a class="reference internal" href="ashpb.html"><span class="doc">Air-source heat pump boiler (ASHPB)</span></a>, Sink-side mechanics): the draw stops at <code class="docutils literal notranslate"><span class="pre">TANK_LEVEL_MIN</span></code>,
the make-up at full, the reported level and tank flows are the ones the
step’s energy balance was solved with, and the demand the tank could not
supply is <code class="docutils literal notranslate"><span class="pre">dV_mix_w_out_unmet</span> <span class="pre">[m3/s]</span></code>. Such a run starts with
<code class="docutils literal notranslate"><span class="pre">tank_level_init</span></code> of at least <code class="docutils literal notranslate"><span class="pre">TANK_LEVEL_MIN</span></code>.</p>
</section>
<section id="module-tmhp.water_source_heat_pump_boiler">
<span id="api-reference"></span><h2>API reference<a class="headerlink" href="#module-tmhp.water_source_heat_pump_boiler" title="Link to this heading">¶</a></h2>
<p>Water source heat pump boiler — physics-based cycle model.</p>
<p>Resolves a vapour-compression refrigerant cycle coupled to a surface-water
source (e.g. river) on the evaporator side and a lumped-capacitance hot-water
tank on the condenser side. At each time step the model finds the
minimum-power operating point via 1D Brent optimization over the evaporator
approach temperature difference, while the condenser temperature is solved
analytically.</p>
<p>The water source is treated as an infinite-capacity thermal boundary: the
evaporator draws heat from the source-water stream through an NTU-based heat
exchanger without depleting it, so no long-term source temperature drift is
tracked. (This distinguishes the model from the ground source variant, which
resolves borehole g-functions.)</p>
<dl class="py class">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler">
<span class="property"><span class="k"><span class="pre">class</span></span><span class="w"> </span></span><span class="sig-prename descclassname"><span class="pre">tmhp.water_source_heat_pump_boiler.</span></span><span class="sig-name descname"><span class="pre">WaterSourceHeatPumpBoiler</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">ref</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'R290'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_cmp_ref</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_isen</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_vol</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_tank_hx</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_water</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Ts</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">16.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_upper_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">65.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_lower_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">55.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_mix_w_out</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">40.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_in</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">15.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_capacity</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">8000.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_mix_w_out_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0001</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r0</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.2</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">H</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.8</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_shell</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.01</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_ins</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.05</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_shell</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">25</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_ins</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.03</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">h_o</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">15</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">N_1</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">N_2</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">B</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">6.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">D_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">H_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.08</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">R_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_g</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_p</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.4</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r_out</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.016</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r_in</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.013</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">D_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.025</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_b_f_lpm</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">2.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">c_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">800</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rho_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">2000</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">E_pmp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">v_river</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_superheat</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">5.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_subcool</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">5.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_always_full</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">True</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">prevent_simultaneous_flow</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">False</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_level_lower_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_level_upper_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_tank_w_in_refill</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.001</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_on_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">min_on_time_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">min_off_time_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">stc</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pv</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">uv</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">t_max_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">31536000</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dt_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">3600</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_sur</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">20.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_hx_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">PR_cycle_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">PR_cycle_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">11.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">15.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="keyword-only-separator o"><abbr title="Keyword-only parameters separator (PEP 3102)"><span class="pre">*</span></abbr></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_dis_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'auto'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_suction_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'auto'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'auto'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">m_dot_ref_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rated_condition</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_w_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">5.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">m_dot_w_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">refrigerant</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_disp_cmp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_tank</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_cond_design</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_evap_design</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Cd_cycling</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.9</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">source_fluid</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../_modules/tmhp/water_source_heat_pump_boiler.html#WaterSourceHeatPumpBoiler"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler" title="Link to this definition">¶</a></dt>
<dd><p>Bases: <a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.reference_state.ReferenceStateMixin" title="tmhp.reference_state.ReferenceStateMixin"><code class="xref py py-class docutils literal notranslate"><span class="pre">ReferenceStateMixin</span></code></a></p>
<p>Water source heat pump boiler with surface-water source and lumped-tank model.</p>
<p>The refrigerant cycle is resolved via CoolProp with user-specified
superheat / subcool margins. An optimizer minimises total cycle
electrical input subject to NTU-based evaporator constraints against the
source-water temperature and analytical condenser temperature relations.</p>
<p><code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> and <code class="docutils literal notranslate"><span class="pre">ref</span></code> are enough to build a machine; the sizes left
as <code class="docutils literal notranslate"><span class="pre">None</span></code> follow the capacity (<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp._source_boiler</span></code>), so the rated
cycle is the same at every capacity: <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> a plate condenser at
the rated circulation flow <code class="docutils literal notranslate"><span class="pre">m_dot_w_rated</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(c_w</span>
<span class="pre">dT_w_rated)</span></code> (5 K rise; the tank water enters it) and <code class="docutils literal notranslate"><span class="pre">UA_water</span></code> the
source evaporator at the rated source flow, both sized to the leaving-end
approach of real exchangers (<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.default_inputs.estimate_hx_UA()</span></code>,
recorded in <code class="docutils literal notranslate"><span class="pre">default_input_estimates</span></code>), source-loop flow <code class="docutils literal notranslate"><span class="pre">dV_b_f_lpm</span> <span class="pre">=</span>
<span class="pre">0.75</span> <span class="pre">*</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(rho</span> <span class="pre">c</span> <span class="pre">*</span> <span class="pre">3</span> <span class="pre">K)</span></code> (3.58 L/min per kW), <code class="docutils literal notranslate"><span class="pre">E_pmp</span> <span class="pre">=</span>
<span class="pre">75</span> <span class="pre">W/ton</span> <span class="pre">*</span> <span class="pre">hp_capacity</span></code> (21.3 W per kW), and a submerged coil <code class="docutils literal notranslate"><span class="pre">H_b</span></code> of
200 m or as long as the rated source-side heat needs at 50 W/m. A value
the caller gives is used as given. <code class="docutils literal notranslate"><span class="pre">UserWarning</span></code> is raised for a
caller’s coil above 80 W/m, for a laminar default flow, and for an upper
tank set point whose condensing temperature is at or above the
refrigerant’s critical temperature.</p>
<p>In every running result the suction superheat is at most the evaporator
approach less <code class="docutils literal notranslate"><span class="pre">dT_hx_min</span></code>; on a compressor speed bound the tank heat
exchanger is closed on the heat actually delivered (<code class="docutils literal notranslate"><span class="pre">dT_ref_tank</span> <span class="pre">[K]</span></code>,
<code class="docutils literal notranslate"><span class="pre">tank_hx_residual</span> <span class="pre">[W]</span></code>). In <code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> the cycle of a step is
solved against the fluid the coil returns from that step’s source water
(<code class="docutils literal notranslate"><span class="pre">T_source_w_schedule</span></code>) while it carries that step’s own extraction.</p>
<p><code class="docutils literal notranslate"><span class="pre">source_fluid</span></code> names the liquid circulating in the coil
(<a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.source_fluid" title="tmhp.source_fluid"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.source_fluid</span></code></a>): <code class="docutils literal notranslate"><span class="pre">&quot;water&quot;</span></code> (default) or an antifreeze mixture
such as <code class="docutils literal notranslate"><span class="pre">&quot;MPG-25%&quot;</span></code>. The loop liquid is never colder than its operating
limit, the freezing point plus 3 K (3 °C for water): a duty that would
chill it further is reduced to the largest one that does not
(<code class="docutils literal notranslate"><span class="pre">capacity_binding</span> <span class="pre">==</span> <span class="pre">&quot;source_fluid_freezing&quot;</span></code>), and when no duty does
the compressor stays off with <code class="docutils literal notranslate"><span class="pre">failure_reason</span> <span class="pre">==</span> <span class="pre">&quot;source_fluid_freezing&quot;</span></code>.
Source water colder than about 6 °C at full duty therefore needs an
antifreeze mixture in the coil.</p>
<p><strong>Below the minimum capacity.</strong> <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> reports a request below
what the compressor delivers at <code class="docutils literal notranslate"><span class="pre">rps_min</span></code> as the mean of on/off cycling
(<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;min&quot;</span></code>, <a class="reference internal" href="../api/support/simulation.html#module-tmhp.cycling" title="tmhp.cycling"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.cycling</span></code></a>): <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code>
equals the request, <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> is the share of the time the
compressor runs, and the electrical input carries the EN 14825 degradation
of a unit delivering to water – <code class="docutils literal notranslate"><span class="pre">Cd_cycling</span></code> is its coefficient <code class="docutils literal notranslate"><span class="pre">Cc</span></code>
(0.9: while the compressor is off the unit draws a tenth of its running
input; 1.0: nothing; a tested unit has <code class="docutils literal notranslate"><span class="pre">Cc</span> <span class="pre">=</span> <span class="pre">1</span> <span class="pre">-</span> <span class="pre">P_off</span> <span class="pre">/</span> <span class="pre">P_on</span></code>).
<code class="docutils literal notranslate"><span class="pre">Cd_cycling=None</span></code> returns the continuous minimum-speed point, which
delivers more than the request. Dynamic runs are not affected: there the
tank thermostat switches the compressor, which runs at <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code> for
<code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> of a step.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>V_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>eta_cmp_isen</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>eta_cmp_vol</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>eta_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_tank_hx</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_water</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>T0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Ts</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_upper_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_lower_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_mix_w_out</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_in</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>hp_capacity</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dV_mix_w_out_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>r0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>H</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>x_shell</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>x_ins</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>k_shell</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>k_ins</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>h_o</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>N_1</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">int</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>N_2</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">int</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>B</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>D_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>H_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>r_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>R_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>k_g</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>k_p</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>r_out</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>r_in</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>D_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dV_b_f_lpm</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>k_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>c_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rho_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>E_pmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>v_river</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_superheat</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_subcool</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>tank_always_full</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p></li>
<li><p><strong>prevent_simultaneous_flow</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p></li>
<li><p><strong>tank_level_lower_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>tank_level_upper_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dV_tank_w_in_refill</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>hp_on_schedule</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">list</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>min_on_time_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>min_off_time_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>stc</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="../api/support/subsystems.html#tmhp.subsystems.SolarThermalCollector" title="tmhp.subsystems.SolarThermalCollector"><code class="xref py py-class docutils literal notranslate"><span class="pre">SolarThermalCollector</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>t_max_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dt_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_sur</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_hx_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>PR_cycle_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>PR_cycle_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>rps_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>T_dis_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>x_suction_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>T_cond_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>m_dot_ref_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>rated_condition</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>] | <a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>dT_w_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>m_dot_w_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>refrigerant</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>V_disp_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_tank</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_cond_design</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_evap_design</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>Cd_cycling</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="../api/support/simulation.html#tmhp.cycling.CyclingDegradation" title="tmhp.cycling.CyclingDegradation"><code class="xref py py-class docutils literal notranslate"><span class="pre">CyclingDegradation</span></code></a> | <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>source_fluid</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <a class="reference internal" href="../api/support/heat-transfer.html#tmhp.source_fluid.SourceFluid" title="tmhp.source_fluid.SourceFluid"><code class="xref py py-class docutils literal notranslate"><span class="pre">SourceFluid</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
</dl>
<dl class="py method">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.__init__">
<span class="sig-name descname"><span class="pre">__init__</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">ref</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'R290'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_cmp_ref</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_isen</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp_vol</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">eta_cmp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_tank_hx</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_water</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Ts</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">16.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_upper_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">65.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_lower_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">55.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_mix_w_out</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">40.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_in</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">15.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_capacity</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">8000.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_mix_w_out_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0001</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r0</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.2</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">H</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.8</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_shell</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.01</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_ins</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.05</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_shell</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">25</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_ins</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.03</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">h_o</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">15</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">N_1</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">N_2</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">B</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">6.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">D_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">H_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.08</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">R_b</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_g</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_p</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.4</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r_out</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.016</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">r_in</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.013</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">D_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.025</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_b_f_lpm</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">k_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">2.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">c_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">800</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rho_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">2000</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">E_pmp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">v_river</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_superheat</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">5.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_subcool</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">5.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_always_full</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">True</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">prevent_simultaneous_flow</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">False</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_level_lower_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_level_upper_bound</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dV_tank_w_in_refill</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.001</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">hp_on_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">min_on_time_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">min_off_time_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">stc</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">pv</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">uv</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">t_max_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">31536000</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dt_s</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">3600</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_sur</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">20.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_hx_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">PR_cycle_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.5</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">PR_cycle_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">11.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">15.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="keyword-only-separator o"><abbr title="Keyword-only parameters separator (PEP 3102)"><span class="pre">*</span></abbr></span></em>, <em class="sig-param"><span class="n"><span class="pre">rps_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_dis_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'auto'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">x_suction_min</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'auto'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_cond_max</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">'auto'</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">m_dot_ref_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">rated_condition</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dT_w_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">5.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">m_dot_w_rated</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">refrigerant</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">V_disp_cmp</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_tank</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_cond_design</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">UA_evap_design</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Cd_cycling</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.9</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">source_fluid</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../_modules/tmhp/water_source_heat_pump_boiler.html#WaterSourceHeatPumpBoiler.__init__"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.__init__" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code></span>)</p></li>
<li><p><strong>V_cmp_ref</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>eta_cmp_isen</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>eta_cmp_vol</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>eta_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">Callable</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_tank_hx</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_water</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>T0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>Ts</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_upper_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_lower_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_mix_w_out</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_in</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>hp_capacity</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dV_mix_w_out_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>r0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>H</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>x_shell</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>x_ins</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>k_shell</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>k_ins</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>h_o</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>N_1</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">int</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>N_2</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">int</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>B</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>D_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>H_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>r_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>R_b</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>k_g</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>k_p</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>r_out</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>r_in</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>D_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dV_b_f_lpm</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>k_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>c_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rho_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>E_pmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>v_river</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_superheat</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_subcool</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>tank_always_full</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p></li>
<li><p><strong>prevent_simultaneous_flow</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>)</p></li>
<li><p><strong>tank_level_lower_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>tank_level_upper_bound</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dV_tank_w_in_refill</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>hp_on_schedule</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">list</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">tuple</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>]] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>min_on_time_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>min_off_time_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>stc</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="../api/support/subsystems.html#tmhp.subsystems.SolarThermalCollector" title="tmhp.subsystems.SolarThermalCollector"><code class="xref py py-class docutils literal notranslate"><span class="pre">SolarThermalCollector</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>t_max_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dt_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_sur</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dT_hx_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>PR_cycle_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>PR_cycle_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>rps_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>rps_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>T_dis_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>x_suction_min</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>T_cond_max</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-data docutils literal notranslate"><span class="pre">Union</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Literal</span></code>[<code class="docutils literal notranslate"><span class="pre">'auto'</span></code>], <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code>]</span>)</p></li>
<li><p><strong>m_dot_ref_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>rated_condition</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Mapping</span></code>[<code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code>, <code class="xref py py-data docutils literal notranslate"><span class="pre">Any</span></code>] | <a class="reference internal" href="../api/support/refrigerant-thermo.html#tmhp.reference_state.RatingCondition" title="tmhp.reference_state.RatingCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">RatingCondition</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>dT_w_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>m_dot_w_rated</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>refrigerant</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>V_disp_cmp</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_tank</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_cond_design</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>UA_evap_design</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>Cd_cycling</strong> (<span class="sphinx_autodoc_typehints-type"><a class="reference internal" href="../api/support/simulation.html#tmhp.cycling.CyclingDegradation" title="tmhp.cycling.CyclingDegradation"><code class="xref py py-class docutils literal notranslate"><span class="pre">CyclingDegradation</span></code></a> | <code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
<li><p><strong>source_fluid</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">str</span></code> | <a class="reference internal" href="../api/support/heat-transfer.html#tmhp.source_fluid.SourceFluid" title="tmhp.source_fluid.SourceFluid"><code class="xref py py-class docutils literal notranslate"><span class="pre">SourceFluid</span></code></a> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>)</p></li>
</ul>
</dd>
</dl>
</dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.cycling">
<span class="sig-name descname"><span class="pre">cycling</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><a class="reference internal" href="../api/support/simulation.html#tmhp.cycling.CyclingDegradation" title="tmhp.cycling.CyclingDegradation"><span class="pre">CyclingDegradation</span></a><span class="w"> </span><span class="p"><span class="pre">|</span></span><span class="w"> </span><span class="pre">None</span></span><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.cycling" title="Link to this definition">¶</a></dt>
<dd><p>continuous at minimum speed).</p>
<dl class="field-list simple">
<dt class="field-odd">Type<span class="colon">:</span></dt>
<dd class="field-odd"><p>EN 14825 cycling degradation of <code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> (None</p>
</dd>
</dl>
</dd></dl>

<dl class="py attribute">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.mu_bhe_f_design">
<span class="sig-name descname"><span class="pre">mu_bhe_f_design</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.mu_bhe_f_design" title="Link to this definition">¶</a></dt>
<dd><p>Loop-liquid viscosity of the source-side Reynolds number [Pa s], at
the design liquid temperature (heating rating inlet, 10 °C; see
<a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.source_fluid" title="tmhp.source_fluid"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.source_fluid</span></code></a>).</p>
</dd></dl>

<dl class="py property">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.K_tank_hx">
<span class="property"><span class="k"><span class="pre">property</span></span><span class="w"> </span></span><span class="sig-name descname"><span class="pre">K_tank_hx</span></span><span class="property"><span class="p"><span class="pre">:</span></span><span class="w"> </span><span class="pre">float</span></span><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.K_tank_hx" title="Link to this definition">¶</a></dt>
<dd><p>Heat the tank heat exchanger carries per kelvin of condensing temperature above the tank water [W/K].</p>
<p><code class="docutils literal notranslate"><span class="pre">C_w</span> <span class="pre">(1</span> <span class="pre">-</span> <span class="pre">exp(-UA_tank_hx</span> <span class="pre">/</span> <span class="pre">C_w))</span></code> with <code class="docutils literal notranslate"><span class="pre">C_w</span> <span class="pre">=</span> <span class="pre">m_dot_w_rated</span> <span class="pre">c_w</span></code> (the
plate condenser at its rated circulation flow, the tank water entering
it), or <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> without circulating water (<code class="docutils literal notranslate"><span class="pre">m_dot_w_rated</span> <span class="pre">=</span> <span class="pre">0</span></code>).</p>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_dynamic">
<span class="sig-name descname"><span class="pre">analyze_dynamic</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">simulation_period_sec</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dt_s</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_tank_w_init_C</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">dhw_usage_schedule</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0_schedule</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">I_DN_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">I_dH_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_sup_w_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_source_w_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">tank_level_init</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">1.0</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">result_save_csv_path</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_sur_schedule</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../_modules/tmhp/water_source_heat_pump_boiler.html#WaterSourceHeatPumpBoiler.analyze_dynamic"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_dynamic" title="Link to this definition">¶</a></dt>
<dd><dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>simulation_period_sec</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>dt_s</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>T_tank_w_init_C</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
<li><p><strong>tank_level_init</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>)</p></li>
</ul>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_steady">
<span class="sig-name descname"><span class="pre">analyze_steady</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">T_tank_w</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T_source</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">Q_ref_tank</span></span></em>, <em class="sig-param"><span class="n"><span class="pre">T0</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">0.0</span></span></em>, <em class="sig-param"><span class="keyword-only-separator o"><abbr title="Keyword-only parameters separator (PEP 3102)"><span class="pre">*</span></abbr></span></em>, <em class="sig-param"><span class="n"><span class="pre">return_dict</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">True</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../_modules/tmhp/water_source_heat_pump_boiler.html#WaterSourceHeatPumpBoiler.analyze_steady"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.analyze_steady" title="Link to this definition">¶</a></dt>
<dd><p>Run a steady-state performance snapshot.</p>
<p>Evaluates the refrigerant cycle at a given operating point
(<code class="docutils literal notranslate"><span class="pre">T_tank_w</span></code>, <code class="docutils literal notranslate"><span class="pre">T_source</span></code>, <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span></code>) <strong>without</strong> solving the tank energy
balance or tracking dynamic flows.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>T_tank_w</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Tank water temperature [°C] — treated as a given input.</p></li>
<li><p><strong>T_source</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Source fluid temperature entering the heat pump [°C].</p></li>
<li><p><strong>Q_ref_tank</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Target condenser heat rate [W].</p></li>
<li><p><strong>T0</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code></span>) – Dead-state / outdoor-air temperature [°C] (for exergy calculations).</p></li>
<li><p><strong>return_dict</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">bool</span></code></span>) – If <code class="docutils literal notranslate"><span class="pre">True</span></code> return dict; else single-row DataFrame.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p><p>Cycle state plus diagnostic flags. Notable keys:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">&quot;converged&quot;</span></code> (bool) — True only when the evaporator approach
closed the source-water heat exchanger and the cycle is an
operating point.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">&quot;failure_reason&quot;</span></code> (str) — <code class="docutils literal notranslate"><span class="pre">&quot;none&quot;</span></code> for a solved point;
otherwise <code class="docutils literal notranslate"><span class="pre">&quot;cycle_invalid&quot;</span></code> (no cycle, or a cycle that is
not an operating point, see
<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.dynamic_context.unphysical_cycle_detail()</span></code>),
<code class="docutils literal notranslate"><span class="pre">&quot;pr_above_max&quot;</span></code> (pressure-ratio ceiling),
<code class="docutils literal notranslate"><span class="pre">&quot;discharge_temp_above_max&quot;</span></code> (every duty tried exceeds
<code class="docutils literal notranslate"><span class="pre">T_dis_max</span></code>; a request above the limit that a smaller duty
meets returns that duty with <code class="docutils literal notranslate"><span class="pre">capacity_clamped=&quot;max&quot;</span></code> and
<code class="docutils literal notranslate"><span class="pre">capacity_binding=&quot;discharge_temperature&quot;</span></code>, and one refused
only at low speed while a larger duty runs is met by on/off
cycling at the smallest duty that runs,
<code class="docutils literal notranslate"><span class="pre">capacity_clamped=&quot;min&quot;</span></code>),
<code class="docutils literal notranslate"><span class="pre">&quot;condensing_temp_above_max&quot;</span></code> (the same for the condensing
limit <code class="docutils literal notranslate"><span class="pre">T_cond_max</span></code>: the tank is too hot for any duty; a
reduced duty reports <code class="docutils literal notranslate"><span class="pre">capacity_binding=&quot;condensing_temperature&quot;</span></code>),
<code class="docutils literal notranslate"><span class="pre">&quot;hx_not_converged&quot;</span></code> (the source-water heat exchanger cannot
carry the duty at any approach), <code class="docutils literal notranslate"><span class="pre">&quot;optimizer_failed&quot;</span></code> or
<code class="docutils literal notranslate"><span class="pre">&quot;source_fluid_freezing&quot;</span></code> (the loop liquid would run below its
operating limit, 3 °C for water, at every duty; a request that
a smaller duty keeps on the limit returns that duty with
<code class="docutils literal notranslate"><span class="pre">capacity_clamped=&quot;max&quot;</span></code> and
<code class="docutils literal notranslate"><span class="pre">capacity_binding=&quot;source_fluid_freezing&quot;</span></code>; see
<a class="reference internal" href="../api/support/heat-transfer.html#module-tmhp.source_fluid" title="tmhp.source_fluid"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.source_fluid</span></code></a>).</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">&quot;failure_detail&quot;</span></code> (str, failures only) — which check
rejected a <code class="docutils literal notranslate"><span class="pre">&quot;cycle_invalid&quot;</span></code> point.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">&quot;capacity_clamped&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;capacity_binding&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;Q_max</span> <span class="pre">[W]&quot;</span></code>
and <code class="docutils literal notranslate"><span class="pre">&quot;Q_request</span> <span class="pre">[W]&quot;</span></code> are on every row (<code class="docutils literal notranslate"><span class="pre">None</span></code> or NaN where
they do not apply; <code class="docutils literal notranslate"><span class="pre">&quot;Q_request</span> <span class="pre">[W]&quot;</span></code> is the <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span></code>
asked for), and an off or failed row carries every key of a
running one (NaN where it has no value): the keys do not depend
on the point. <code class="docutils literal notranslate"><span class="pre">&quot;T_ref_cond_sat_v</span> <span class="pre">[°C]&quot;</span></code> is the dew point of
the condensing pressure, above <code class="docutils literal notranslate"><span class="pre">&quot;T_ref_cond_sat_l</span> <span class="pre">[°C]&quot;</span></code> by
the glide for a zeotropic blend.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">&quot;runtime_fraction</span> <span class="pre">[-]&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;capacity_ratio</span> <span class="pre">[-]&quot;</span></code>,
<code class="docutils literal notranslate"><span class="pre">&quot;part_load_factor</span> <span class="pre">[-]&quot;</span></code>, <code class="docutils literal notranslate"><span class="pre">&quot;Q_min</span> <span class="pre">[W]&quot;</span></code> and
<code class="docutils literal notranslate"><span class="pre">&quot;E_cycling_loss</span> <span class="pre">[W]&quot;</span></code> — on every row. A request below the
duty at <code class="docutils literal notranslate"><span class="pre">rps_min</span></code> (<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;min&quot;</span></code>) is reported
as the mean of on/off cycling: <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code> equals the
request (<code class="docutils literal notranslate"><span class="pre">Q_min</span> <span class="pre">[W]</span></code> is the continuous duty), heat and
refrigerant rates are the running machine’s times
<code class="docutils literal notranslate"><span class="pre">capacity_ratio</span> <span class="pre">[-]</span></code> – the compressor runs that share of the
time, <code class="docutils literal notranslate"><span class="pre">runtime_fraction</span> <span class="pre">[-]</span></code> – and the electrical inputs
(compressor and source pump) carry the EN 14825 degradation
for a unit delivering to water (<code class="docutils literal notranslate"><span class="pre">Cd_cycling</span></code>: the running
values times <code class="docutils literal notranslate"><span class="pre">capacity_ratio</span> <span class="pre">/</span> <span class="pre">part_load_factor</span></code>), so both
COPs are the continuous ones times the part-load factor.
<code class="docutils literal notranslate"><span class="pre">Q_bhe</span> <span class="pre">[W]</span></code> is the mean source-side heat less that pump
power. Temperatures, pressures and speed are those of the
running machine. With <code class="docutils literal notranslate"><span class="pre">Cd_cycling=None</span></code> the row is the
continuous minimum-speed point and <code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span></code> exceeds
the request.</p></li>
</ul>
<p>Every reason other than <code class="docutils literal notranslate"><span class="pre">&quot;none&quot;</span></code> comes with an off-mode state:
<code class="docutils literal notranslate"><span class="pre">Q_ref_tank</span> <span class="pre">[W]</span> <span class="pre">=</span> <span class="pre">E_cmp</span> <span class="pre">[W]</span> <span class="pre">=</span> <span class="pre">0</span></code> and NaN COP. No unsolved point
is returned with cycle numbers.</p>
</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">dict</span></code> | <code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span></p>
</dd>
<dt class="field-even">Warns<span class="colon">:</span></dt>
<dd class="field-even"><p><strong>OperatingLimitWarning</strong> – Once, when the compressor was asked to run and the result is the
off state (<code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> other than <code class="docutils literal notranslate"><span class="pre">&quot;none&quot;</span></code>) or a running
point that delivers less than the request (<code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span>
<span class="pre">&quot;max&quot;</span></code>): the request, what is delivered, the limit in words and
what removes it. Issued once per model and limit unless the
<code class="docutils literal notranslate"><span class="pre">&quot;always&quot;</span></code> filter is set (<a class="reference internal" href="../api/support/simulation.html#module-tmhp.operating_limits" title="tmhp.operating_limits"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.operating_limits</span></code></a>).</p>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.postprocess_exergy">
<span class="sig-name descname"><span class="pre">postprocess_exergy</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">df</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../_modules/tmhp/water_source_heat_pump_boiler.html#WaterSourceHeatPumpBoiler.postprocess_exergy"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.postprocess_exergy" title="Link to this definition">¶</a></dt>
<dd><p>Compute GSHPB-specific exergy variables.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><p><strong>df</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span>)</p>
</dd>
<dt class="field-even">Return type<span class="colon">:</span></dt>
<dd class="field-even"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span></p>
</dd>
</dl>
</dd></dl>

<dl class="py method">
<dt class="sig sig-object py" id="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.operating_range">
<span class="sig-name descname"><span class="pre">operating_range</span></span><span class="sig-paren">(</span><em class="sig-param"><span class="n"><span class="pre">conditions</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em>, <em class="sig-param"><span class="keyword-only-separator o"><abbr title="Keyword-only parameters separator (PEP 3102)"><span class="pre">*</span></abbr></span></em>, <em class="sig-param"><span class="n"><span class="pre">sink_offset_K</span></span><span class="o"><span class="pre">=</span></span><span class="default_value"><span class="pre">None</span></span></em><span class="sig-paren">)</span><a class="reference internal" href="../_modules/tmhp/water_source_heat_pump_boiler.html#WaterSourceHeatPumpBoiler.operating_range"><span class="viewcode-link"><span class="pre">[source]</span></span></a><a class="headerlink" href="#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler.operating_range" title="Link to this definition">¶</a></dt>
<dd><p>Solve standard rating conditions and tabulate whether the heat pump runs at each.</p>
<p>A check to call before a simulation; it is not made at construction
because it solves the cycle at every condition. One row per
condition: whether the compressor runs, delivers the request or a
reduced duty, or cycles on and off, its <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code>,
<code class="docutils literal notranslate"><span class="pre">cop_sys</span> <span class="pre">[-]</span></code>, and the limit in words. No
<code class="xref py py-class docutils literal notranslate"><span class="pre">OperatingLimitWarning</span></code> is issued and the model is not
changed.</p>
<dl class="field-list simple">
<dt class="field-odd">Parameters<span class="colon">:</span></dt>
<dd class="field-odd"><ul class="simple">
<li><p><strong>conditions</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">Iterable</span></code>[<a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.StandardCondition" title="tmhp.standard_conditions.StandardCondition"><code class="xref py py-class docutils literal notranslate"><span class="pre">StandardCondition</span></code></a>] | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>) – Conditions to solve; <a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.WATER_TO_WATER" title="tmhp.standard_conditions.WATER_TO_WATER"><code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.standard_conditions.WATER_TO_WATER</span></code></a>
(W10/W35, W10/W55 at the nameplate duty) when omitted.
A condition names the water leaving the heat pump; it is solved with
the water entering the condenser below it by the temperature rise of
the rating (<a class="reference internal" href="../api/support/simulation.html#module-tmhp.standard_conditions" title="tmhp.standard_conditions"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.standard_conditions</span></code></a>), the table’s <code class="docutils literal notranslate"><span class="pre">T_tank_w</span> <span class="pre">[°C]</span></code>.</p></li>
<li><p><strong>sink_offset_K</strong> (<span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">float</span></code> | <code class="xref py py-obj docutils literal notranslate"><span class="pre">None</span></code></span>) – The water enters this far below each condition’s leaving water [K],
at the rated circulation flow, instead (0: the tank water at the
named temperature, a stricter point). <code class="docutils literal notranslate"><span class="pre">None</span></code>: the EN 14511 rise.</p></li>
</ul>
</dd>
<dt class="field-even">Returns<span class="colon">:</span></dt>
<dd class="field-even"><p>Columns <a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.COLUMNS" title="tmhp.standard_conditions.COLUMNS"><code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.standard_conditions.COLUMNS</span></code></a>; see
<a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.operating_range" title="tmhp.standard_conditions.operating_range"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.standard_conditions.operating_range()</span></code></a>.</p>
</dd>
<dt class="field-odd">Return type<span class="colon">:</span></dt>
<dd class="field-odd"><p><span class="sphinx_autodoc_typehints-type"><code class="xref py py-class docutils literal notranslate"><span class="pre">DataFrame</span></code></span></p>
</dd>
</dl>
</dd></dl>

</dd></dl>

</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 21, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="gshpb.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Ground-source heat pump boiler (GSHPB)</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="ashp.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Air-source heat pump (ASHP — space conditioning)</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=425f5777"></script></body>
</html>