<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Swap refrigerants - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Realistic dynamic simulation" href="realistic-dynamic-simulation.html" /><link rel="prev" title="Tutorials" href="index.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/tutorials/swap-refrigerant.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Swap refrigerants" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/tutorials/swap-refrigerant.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="The refrigerant is a constructor argument on every released cycle-resolved model family in TMHP. Changing it requires no recalibration and no manufacturer data — pick a CoolProp pure or pseudo-pure..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="The refrigerant is a constructor argument on every released cycle-resolved model family in TMHP. Changing it requires no recalibration and no manufacturer data — pick a CoolProp pure or pseudo-pure..." />

    <meta property="article:modified_time" content="2026-11-21T12:15:44+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="../validation/index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Tutorials</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../validation/index.html">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../validation/defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="../validation/adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#sweep">Sweep</a></li>
<li><a class="reference internal" href="#the-cycles-side-by-side">The cycles, side by side</a></li>
<li><a class="reference internal" href="#reading-the-result">Reading the result</a></li>
<li><a class="reference internal" href="#reference-table">Reference table</a></li>
<li><a class="reference internal" href="#refrigerant-catalogue">Refrigerant catalogue</a></li>
<li><a class="reference internal" href="#picking-by-application">Picking by application</a></li>
<li><a class="reference internal" href="#screening-criteria-summary">Screening criteria summary</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Tutorials</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Swap refrigerants</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="swap-refrigerants">
<h1>Swap refrigerants<a class="headerlink" href="#swap-refrigerants" title="Link to this heading">¶</a></h1>
<p>The refrigerant is a constructor argument on every released
cycle-resolved model family in TMHP. Changing it requires no
recalibration and no manufacturer data — pick a CoolProp pure or
pseudo-pure refrigerant whose cycle stays subcritical and the library
re-solves the cycle from first principles. R744 (CO<sub>2</sub>) and
user-defined <code class="docutils literal notranslate"><span class="pre">HEOS::</span></code> mixtures are not supported (see below).
That’s the single most concrete way to see what “refrigerant-agnostic”
means in this library.</p>
<p>This page is both a copy-runnable tutorial — sweep four refrigerants
at one operating point and inspect the COP — and an engineering
reference covering the ten working fluids that actually show up in
modern heat-pump design.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Property values quoted below are nominal engineering references
from <a class="reference external" href="https://www.ashrae.org/technical-resources/standards-and-guidelines">ASHRAE Standard 34</a>
and CoolProp’s REFPROP-grade equations of state. Always
reconfirm against the EOS at your specific operating point
before sizing — these tables are screening tools, not design
data.</p>
</div>
<section id="sweep">
<h2>Sweep<a class="headerlink" href="#sweep" title="Link to this heading">¶</a></h2>
<p>The sweep uses the ASHPB reference class so all refrigerants see the
same source and sink boundary. What changes is the refrigerant EOS and
the solved cycle state, not a fitted performance curve.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">import</span><span class="w"> </span><span class="nn">pandas</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">pd</span>
</span><span data-line="2">
</span><span data-line="3"><span class="kn">from</span><span class="w"> </span><span class="nn">tmhp</span><span class="w"> </span><span class="kn">import</span> <span class="n">AirSourceHeatPumpBoiler</span>
</span><span data-line="4">
</span><span data-line="5"><span class="n">T_tank_w</span>   <span class="o">=</span> <span class="mf">55.0</span>   <span class="c1"># °C</span>
</span><span data-line="6"><span class="n">T0</span>         <span class="o">=</span> <span class="mf">5.0</span>    <span class="c1"># °C</span>
</span><span data-line="7"><span class="n">Q_ref_tank</span> <span class="o">=</span> <span class="mi">8_000</span>  <span class="c1"># W</span>
</span><span data-line="8">
</span><span data-line="9"><span class="n">refrigerants</span> <span class="o">=</span> <span class="p">[</span><span class="s2">&quot;R32&quot;</span><span class="p">,</span> <span class="s2">&quot;R290&quot;</span><span class="p">,</span> <span class="s2">&quot;R410A&quot;</span><span class="p">,</span> <span class="s2">&quot;R134a&quot;</span><span class="p">]</span>
</span><span data-line="10">
</span><span data-line="11"><span class="n">rows</span> <span class="o">=</span> <span class="p">[]</span>
</span><span data-line="12"><span class="k">for</span> <span class="n">ref</span> <span class="ow">in</span> <span class="n">refrigerants</span><span class="p">:</span>
</span><span data-line="13">    <span class="n">ashpb</span> <span class="o">=</span> <span class="n">AirSourceHeatPumpBoiler</span><span class="p">(</span><span class="n">ref</span><span class="o">=</span><span class="n">ref</span><span class="p">)</span>
</span><span data-line="14">    <span class="n">r</span> <span class="o">=</span> <span class="n">ashpb</span><span class="o">.</span><span class="n">analyze_steady</span><span class="p">(</span>
</span><span data-line="15">        <span class="n">T_tank_w</span><span class="o">=</span><span class="n">T_tank_w</span><span class="p">,</span>
</span><span data-line="16">        <span class="n">T0</span><span class="o">=</span><span class="n">T0</span><span class="p">,</span>
</span><span data-line="17">        <span class="n">Q_ref_tank</span><span class="o">=</span><span class="n">Q_ref_tank</span><span class="p">,</span>
</span><span data-line="18">    <span class="p">)</span>
</span><span data-line="19">    <span class="n">rows</span><span class="o">.</span><span class="n">append</span><span class="p">({</span>
</span><span data-line="20">        <span class="s2">&quot;ref&quot;</span><span class="p">:</span> <span class="n">ref</span><span class="p">,</span>
</span><span data-line="21">        <span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">:</span> <span class="n">r</span><span class="p">[</span><span class="s2">&quot;cop_ref [-]&quot;</span><span class="p">],</span>
</span><span data-line="22">        <span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">:</span> <span class="n">r</span><span class="p">[</span><span class="s2">&quot;cop_sys [-]&quot;</span><span class="p">],</span>
</span><span data-line="23">        <span class="s2">&quot;E_cmp [kW]&quot;</span><span class="p">:</span> <span class="n">r</span><span class="p">[</span><span class="s2">&quot;E_cmp [W]&quot;</span><span class="p">]</span> <span class="o">/</span> <span class="mi">1_000</span><span class="p">,</span>
</span><span data-line="24">        <span class="s2">&quot;T_evap_sat [°C]&quot;</span><span class="p">:</span> <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T_ref_evap_sat [°C]&quot;</span><span class="p">],</span>
</span><span data-line="25">        <span class="s2">&quot;T_cond_sat [°C]&quot;</span><span class="p">:</span> <span class="n">r</span><span class="p">[</span><span class="s2">&quot;T_ref_cond_sat_v [°C]&quot;</span><span class="p">],</span>
</span><span data-line="26">        <span class="s2">&quot;failure_reason&quot;</span><span class="p">:</span> <span class="n">r</span><span class="p">[</span><span class="s2">&quot;failure_reason&quot;</span><span class="p">],</span>
</span><span data-line="27">    <span class="p">})</span>
</span><span data-line="28">
</span><span data-line="29"><span class="n">df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">rows</span><span class="p">)</span>
</span><span data-line="30"><span class="nb">print</span><span class="p">(</span><span class="n">df</span><span class="o">.</span><span class="n">to_string</span><span class="p">(</span><span class="n">index</span><span class="o">=</span><span class="kc">False</span><span class="p">))</span>
</span></pre></div>
</div>
<p>The output is a four-row DataFrame — same ASHPB reference boundary,
same operating point, four refrigerants. Compressor power, saturation
temperatures, and COP all move together with the refrigerant’s
EOS.</p>
</section>
<section id="the-cycles-side-by-side">
<h2>The cycles, side by side<a class="headerlink" href="#the-cycles-side-by-side" title="Link to this heading">¶</a></h2>
<p>The same sweep, rendered on three P–h panels so the pressure shift is
visible at a glance. R290’s saturation envelope sits roughly an order
of magnitude lower than R32’s; R134a lands between the two.</p>
<figure class="align-center" id="id1">
<a class="reference internal image-reference" href="../_images/refrigerant_compare_ph.svg"><img alt="Three P-h diagrams for R32, R290, and R134a at the same operating point, showing the saturation envelope and the converged refrigerant cycle for each ASHPB reference example." src="../_images/refrigerant_compare_ph.svg" style="width: 100%;" />
</a>
<figcaption>
<p><span class="caption-text">Converged refrigerant cycles for R32, R290, and R134a through
the ASHPB reference boundary at
<span class="math notranslate nohighlight">\(T_{\mathrm{tank}}=55\,^{\circ}\mathrm{C}\)</span>,
<span class="math notranslate nohighlight">\(T_{0}=7\,^{\circ}\mathrm{C}\)</span>,
<span class="math notranslate nohighlight">\(\dot{Q}_{\mathrm{cond}}=8\,\mathrm{kW}\)</span>. Generated by
<code class="docutils literal notranslate"><span class="pre">scripts/visualization/refrigerant_compare_ph.py</span></code>.</span><a class="headerlink" href="#id1" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<style>
    .cw-root {
        --cw-bg: var(--sy-c-bg, var(--color-background-primary, #ffffff));
        --cw-bg-soft: var(--sy-c-bg-hover, var(--color-background-secondary, #f6f8fa));
        --cw-border: var(--sy-c-border, var(--color-background-border, #e3e6ea));
        --cw-text: var(--sy-c-text, var(--color-foreground-primary, #1f2328));
        --cw-text-muted: var(--color-foreground-muted, #57606a);
        --cw-primary: var(--sy-c-primary, var(--color-brand-primary, #1c7ed6));
        --cw-axis: color-mix(in srgb, var(--cw-text) 45%, transparent);
        --cw-grid: color-mix(in srgb, var(--cw-text) 10%, transparent);
        --cw-liquid: #1c7ed6;
        --cw-vapor: #f03e3e;
        --cw-cycle: color-mix(in srgb, var(--cw-text) 72%, transparent);
        --cw-source: #f08c00;
        --cw-sink: #e8590c;

        font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
        border: 1px solid var(--cw-border);
        border-radius: 8px;
        padding: clamp(14px, 3vw, 20px);
        background: var(--cw-bg);
        margin: 24px 0;
        box-shadow: none;
        color: var(--cw-text);
        width: 100%;
        max-width: 100%;
        box-sizing: border-box;
        overflow-x: hidden;
    }

    .cw-root *,
    .cw-root *::before,
    .cw-root *::after {
        box-sizing: border-box;
    }

    .cw-controls {
        display: grid;
        grid-template-columns: 180px 1fr 1fr;
        gap: 14px 22px;
        margin-bottom: 18px;
        min-width: 0;
    }

    .cw-field {
        display: flex;
        flex-direction: column;
        gap: 7px;
        min-width: 0;
    }

    .cw-field>label {
        font-weight: 600;
        font-size: 0.82em;
        letter-spacing: 0;
        color: var(--cw-text-muted);
        display: flex;
        justify-content: space-between;
        align-items: baseline;
        gap: 8px;
        height: 16px;
        line-height: 16px;
    }

    .cw-field .cw-val {
        font-variant-numeric: tabular-nums;
        font-weight: 700;
        color: var(--cw-primary);
        font-size: 0.95em;
    }

    .cw-field select {
        width: 100%;
        box-sizing: border-box;
        height: 36px;
        padding: 0 10px;
        border-radius: 6px;
        border: 1px solid var(--cw-border);
        background: var(--cw-bg-soft);
        color: var(--cw-text);
        font-size: 0.92em;
        cursor: pointer;
    }

    .cw-field-compact {
        max-width: 180px;
        width: 100%;
    }

    .cw-field input[type="range"] {
        -webkit-appearance: none;
        appearance: none;
        width: 100%;
        height: 36px;
        background: transparent;
        outline: none;
        cursor: pointer;
        margin: 0;
        display: block;
    }

    .cw-field input[type="range"]::-webkit-slider-runnable-track {
        height: 7px;
        border-radius: 999px;
        background: linear-gradient(to right,
                var(--cw-primary) 0%,
                var(--cw-primary) var(--cw-fill, 50%),
                var(--cw-grid) var(--cw-fill, 50%),
                var(--cw-grid) 100%);
    }

    .cw-field input[type="range"]::-moz-range-track {
        height: 7px;
        border-radius: 999px;
        background: linear-gradient(to right,
                var(--cw-primary) 0%,
                var(--cw-primary) var(--cw-fill, 50%),
                var(--cw-grid) var(--cw-fill, 50%),
                var(--cw-grid) 100%);
    }

    .cw-field input[type="range"]::-webkit-slider-thumb {
        -webkit-appearance: none;
        appearance: none;
        width: 17px;
        height: 17px;
        border-radius: 50%;
        background: var(--cw-bg);
        border: 2.5px solid var(--cw-primary);
        box-shadow: 0 1px 3px rgba(0, 0, 0, 0.16);
        transition: transform 0.12s ease;
        margin-top: -5px;
        /* Center thumb on 7px webkit track */
    }

    .cw-field input[type="range"]::-webkit-slider-thumb:hover {
        transform: scale(1.18);
    }

    .cw-field input[type="range"]::-moz-range-thumb {
        width: 17px;
        height: 17px;
        border-radius: 50%;
        background: var(--cw-bg);
        border: 2.5px solid var(--cw-primary);
        box-shadow: 0 2px 6px rgba(0, 0, 0, 0.18);
    }

    .cw-toolbar {
        display: flex;
        flex-wrap: wrap;
        align-items: center;
        justify-content: space-between;
        gap: 12px;
        margin: 6px 0 12px;
        padding-top: 14px;
        border-top: 1px solid var(--cw-border);
    }

    .cw-segmented {
        display: flex;
        width: 100%;
        box-sizing: border-box;
        height: 36px;
        padding: 3px;
        gap: 2px;
        background: var(--cw-bg-soft);
        border: 1px solid var(--cw-border);
        border-radius: 8px;
    }

    .cw-segmented button {
        flex: 1;
        height: 100%;
        display: flex;
        align-items: center;
        justify-content: center;
        border: none;
        background: transparent;
        border-radius: 6px;
        cursor: pointer;
        font-weight: 600;
        font-size: 0.86em;
        color: var(--cw-text-muted);
        transition: all 0.18s ease;
    }

    .cw-segmented button:hover {
        color: var(--cw-text);
    }

    .cw-segmented button.active {
        background: var(--cw-primary);
        color: #fff;
        box-shadow: none;
    }

    .cw-legend {
        display: flex;
        flex-wrap: wrap;
        gap: 14px;
        font-size: 0.8em;
        color: var(--cw-text-muted);
    }

    .cw-legend span {
        display: inline-flex;
        align-items: center;
        gap: 6px;
    }

    .cw-legend i {
        width: 16px;
        height: 0;
        border-top-width: 2.5px;
        border-top-style: solid;
        display: inline-block;
    }

    .cw-legend i.dotted {
        position: relative;
        border-top-style: dotted;
        border-top-width: 2px;
    }

    .cw-legend i.dotted::after {
        content: "";
        position: absolute;
        width: 4.5px;
        height: 4.5px;
        background: var(--cw-text, #1f2328);
        border-radius: 50%;
        top: -1.25px;
        left: 50%;
        transform: translateX(-50%);
    }

    .cw-stage {
        position: relative;
        width: 100%;
        min-width: 0;
    }

    .cw-stage svg {
        width: 100%;
        max-width: 100%;
        height: auto;
        display: block;
        touch-action: none;
    }

    .cw-svg text {
        fill: var(--cw-text);
    }

    .cw-axis-line {
        stroke: var(--cw-axis);
        stroke-width: 1;
    }

    .cw-grid-line {
        stroke: var(--cw-grid);
        stroke-width: 1;
    }

    .cw-sat-liq {
        stroke: var(--cw-liquid);
        fill: none;
        stroke-width: 2;
    }

    .cw-sat-vap {
        stroke: var(--cw-vapor);
        fill: none;
        stroke-width: 2;
    }

    .cw-cycle-line {
        stroke: var(--cw-cycle);
        fill: none;
        stroke-width: 1.6;
        stroke-dasharray: 4 3;
    }

    .cw-bound {
        stroke-width: 1.4;
        stroke-dasharray: 3 3;
        fill: none;
    }

    .cw-marker {
        cursor: pointer;
        transition: r 0.1s ease;
    }

    .cw-marker:hover {
        r: 6;
    }

    .cw-overlay {
        position: absolute;
        inset: 0;
        display: none;
        align-items: center;
        justify-content: center;
        text-align: center;
        background: color-mix(in srgb, var(--cw-bg) 90%, transparent);
        border-radius: 8px;
        padding: 16px;
        font-size: 0.9em;
        color: var(--cw-text-muted);
    }

    .cw-tooltip {
        position: absolute;
        pointer-events: none;
        z-index: 20;
        min-width: 150px;
        padding: 9px 11px;
        border-radius: 8px;
        font-size: 0.78em;
        line-height: 1.5;
        background: var(--cw-bg);
        border: 1px solid var(--cw-border);
        box-shadow: 0 8px 18px rgba(0, 0, 0, 0.14);
        color: var(--cw-text);
        opacity: 0;
        transform: translateY(4px);
        transition: opacity 0.12s ease, transform 0.12s ease;
    }

    .cw-tooltip.show {
        opacity: 1;
        transform: translateY(0);
    }

    .cw-tooltip .cw-tt-title {
        font-weight: 700;
        margin-bottom: 4px;
        border-bottom: 1px solid var(--cw-border);
        padding-bottom: 4px;
    }

    .cw-tooltip .cw-tt-row {
        display: flex;
        justify-content: space-between;
        gap: 14px;
    }

    .cw-tooltip .cw-tt-row span:first-child {
        color: var(--cw-text-muted);
    }

    .cw-tooltip .cw-tt-row span:last-child {
        font-variant-numeric: tabular-nums;
        font-weight: 600;
    }

    .cw-status {
        font-size: 0.78em;
        color: var(--cw-text-muted);
        margin-top: 10px;
        text-align: right;
    }

    .cw-error {
        color: #e03131;
    }

    .cw-overlay.cw-overlay-error {
        display: flex;
        flex-direction: column;
        gap: 8px;
        color: var(--cw-text);
    }

    .cw-overlay .cw-overlay-title {
        font-weight: 700;
        color: #c92a2a;
    }

    .cw-overlay code {
        padding: 2px 5px;
        border-radius: 5px;
        background: var(--cw-bg-soft);
        color: var(--cw-text);
        font-size: 0.88em;
    }

    @media (max-width: 640px) {
        .cw-root {
            padding: 14px;
        }

        .cw-controls {
            grid-template-columns: 1fr;
            gap: 12px;
        }

        .cw-field-compact {
            max-width: 100%;
        }

        .cw-field>label {
            height: auto;
            min-height: 16px;
            flex-wrap: wrap;
        }
    }
</style>

<div class="cw-root" id="cwRoot">
    <div class="cw-controls" id="cwControls">
        <div class="cw-field cw-field-compact">
            <label for="cwRef">Refrigerant</label>
            <select id="cwRef"></select>
        </div>
        <!-- Sliders injected by script -->
    </div>



    <div class="cw-stage" id="cwStage">
        <div class="cw-overlay" id="cwOverlay"></div>
        <div class="cw-tooltip" id="cwTooltip"></div>
    </div>
    <div class="cw-status" id="cwStatus"></div>
</div>

<script>
    (function () {
        "use strict";

        const ROOT = document.getElementById("cwRoot");
        if (!ROOT || ROOT.dataset.cwInit) return;   // guard against double-injection
        ROOT.dataset.cwInit = "1";

        const refSelect = document.getElementById("cwRef");
        const controls = document.getElementById("cwControls");
        let diagramBar = null;
        const stage = document.getElementById("cwStage");
        const overlay = document.getElementById("cwOverlay");
        const tooltip = document.getElementById("cwTooltip");
        const statusEl = document.getElementById("cwStatus");

        const SVG_NS = "http://www.w3.org/2000/svg";
        const W = 660, H = 470;
        const M = { left: 66, right: 18, top: 18, bottom: 50 };
        const PW = W - M.left - M.right;
        const PH = H - M.top - M.bottom;

        // Sliders, in display order. `key` matches data.params / state-key axis order.
        const SLIDER_DEFS = [
            { key: "T_source", label: "Source temperature", unit: "°C", def: 5 },
            { key: "T_sink", label: "Sink temperature", unit: "°C", def: 20 },
            { key: "dT_subcool", label: "Subcooling temperature", unit: "K", def: 1 },
            { key: "dT_superheat", label: "Superheating temperature", unit: "K", def: 1 },
        ];

        // Each state point is [h (kJ/kg), T (degC), P (kPa), s (kJ/kgK)].
        const HI = 0, TI = 1, PI = 2, SI = 3;
        const POINT_ORDER = ["1s", "1", "2", "2s", "3s", "3", "4"];
        const POINT_TITLES = {
            "1s": "evaporator sat. vapor",
            "1": "cmp,in · compressor inlet",
            "2": "cmp,out · compressor outlet",
            "2s": "condenser sat. vapor",
            "3s": "condenser sat. liquid",
            "3": "exp,in · expansion-valve inlet",
            "4": "exp,out · expansion-valve outlet",
        };
        // On-chart text labels. Saturation/prime points (1', 2', 3') are drawn
        // as markers only — no text label — so the diagram stays uncluttered.
        const POINT_DISPLAY = {
            "1": "cmp,in", "2": "cmp,out", "3": "exp,in", "4": "exp,out",
        };
        // Cycle traversal order (matches the Matplotlib renderer).
        const CYCLE_SEQ = ["4", "1s", "1", "2", "2s", "3s", "3", "4"];

        let DATA = null;
        let diagramType = "th";
        const sliderEls = {};   // key -> input element

        // ---- data path resolution (robust to GitHub Pages sub-directories) ----
        function resolveDataUrl() {
            const link = document.querySelector('link[href*="_static/"], script[src*="_static/"]');
            const attr = link ? (link.getAttribute("href") || link.getAttribute("src")) : null;
            if (attr) {
                const idx = attr.indexOf("_static/");
                if (idx !== -1) return attr.slice(0, idx) + "_static/widgets/cycle_data.json";
            }
            return "../../_static/widgets/cycle_data.json";
        }

        // ---- coordinate transforms ----
        function makeTransform(limits, type) {
            const xMin = limits.xmin, xMax = limits.xmax;
            const yMin = limits.ymin, yMax = limits.ymax;
            const logY = (type === "ph");
            const yLo = logY ? Math.log10(yMin) : yMin;
            const yHi = logY ? Math.log10(yMax) : yMax;
            return {
                limits, logY,
                xToPx: (x) => M.left + (x - xMin) / (xMax - xMin) * PW,
                yToPx: (y) => {
                    const v = logY ? Math.log10(Math.max(y, 1e-9)) : y;
                    return M.top + (1 - (v - yLo) / (yHi - yLo)) * PH;
                },
                inX: (x) => x >= xMin && x <= xMax,
                inY: (y) => y >= yMin && y <= yMax,
            };
        }

        // Which stored value feeds each axis for a given diagram type.
        function axisIndices(type) {
            if (type === "th") return { x: HI, y: TI };
            if (type === "ph") return { x: HI, y: PI };
            return { x: SI, y: TI };   // ts
        }

        function axisLabels(type) {
            if (type === "th") return { x: "Enthalpy  [kJ/kg]", y: "Temperature  [°C]" };
            if (type === "ph") return { x: "Enthalpy  [kJ/kg]", y: "Pressure  [kPa]" };
            return { x: "Entropy  [kJ/(kg·K)]", y: "Temperature  [°C]" };
        }

        function satCurves(type, sat) {
            // returns [liquidPts, vaporPts] as arrays of [xData, yData]
            if (type === "th") {
                return [
                    sat.h_liq.map((h, i) => [h, sat.T[i]]),
                    sat.h_vap.map((h, i) => [h, sat.T[i]]),
                ];
            }
            if (type === "ph") {
                return [
                    sat.h_liq.map((h, i) => [h, sat.p_sat[i]]),
                    sat.h_vap.map((h, i) => [h, sat.p_sat[i]]),
                ];
            }
            return [
                sat.s_liq.map((s, i) => [s, sat.T[i]]),
                sat.s_vap.map((s, i) => [s, sat.T[i]]),
            ];
        }

        // ---- nice tick generation ----
        function linTicks(min, max, target) {
            const span = max - min;
            const raw = span / target;
            const mag = Math.pow(10, Math.floor(Math.log10(raw)));
            const norm = raw / mag;
            let step;
            if (norm < 1.5) step = 1; else if (norm < 3) step = 2; else if (norm < 7) step = 5; else step = 10;
            step *= mag;
            const ticks = [];
            for (let v = Math.ceil(min / step) * step; v <= max + step * 1e-6; v += step) {
                ticks.push(Math.abs(v) < step * 1e-6 ? 0 : v);
            }
            return { ticks, step };
        }
        function logTicks(min, max) {
            const ticks = [];
            for (let e = Math.ceil(Math.log10(min)); e <= Math.floor(Math.log10(max) + 1e-9); e++) {
                ticks.push(Math.pow(10, e));
            }
            return ticks;
        }
        function fmtTick(v, step) {
            if (v === 0) return "0";
            if (Math.abs(v) >= 1000) return (v / 1000).toLocaleString(undefined, { maximumFractionDigits: 1 }) + "k";
            const dec = step && step < 1 ? 1 : 0;
            return v.toLocaleString(undefined, { maximumFractionDigits: dec });
        }

        // ---- SVG builders ----
        function el(name, attrs) {
            const e = document.createElementNS(SVG_NS, name);
            for (const k in attrs) e.setAttribute(k, attrs[k]);
            return e;
        }
        function polyline(pts, cls, tf) {
            let d = "";
            let pen = false;
            for (const [x, y] of pts) {
                const px = tf.xToPx(x), py = tf.yToPx(y);
                // light clipping so the dome never spills into the margins
                if (px < M.left - 1 || px > M.left + PW + 1 || py < M.top - 1 || py > M.top + PH + 1) {
                    pen = false; continue;
                }
                d += (pen ? "L" : "M") + px.toFixed(1) + " " + py.toFixed(1) + " ";
                pen = true;
            }
            return el("path", { d: d.trim(), class: cls });
        }

        function render() {
            // sync slider fills + value labels
            SLIDER_DEFS.forEach((def) => {
                const inp = sliderEls[def.key];
                const vals = DATA.params[def.key];
                const i = parseInt(inp.value, 10);
                const pct = vals.length > 1 ? (i / (vals.length - 1)) * 100 : 50;
                inp.style.setProperty("--cw-fill", pct + "%");
                const raw = vals[i] * (def.scale || 1);
                const disp = Number.isInteger(raw) ? raw : raw.toFixed(1);
                inp.parentElement.querySelector(".cw-val").textContent = disp + " " + def.unit;
            });

            const refIdx = refSelect.selectedIndex;
            const ref = DATA.params.refrigerant[refIdx];
            let limits = DATA.limits[ref][diagramType];
            if (diagramType === "th" || diagramType === "ts") {
                limits = { ...limits, ymin: -50, ymax: 200 };
            }
            const tf = makeTransform(limits, diagramType);
            const ai = axisIndices(diagramType);
            const labels = axisLabels(diagramType);

            const svg = el("svg", { class: "cw-svg", viewBox: `0 0 ${W} ${H}`, role: "img" });

            // clip region
            const defs = el("defs", {});
            const clip = el("clipPath", { id: "cwClip" });
            clip.appendChild(el("rect", { x: M.left, y: M.top, width: PW, height: PH }));
            defs.appendChild(clip);
            svg.appendChild(defs);

            // grid + ticks
            const gGrid = el("g", {});
            const xt = linTicks(limits.xmin, limits.xmax, 6);
            xt.ticks.forEach((v) => {
                const px = tf.xToPx(v);
                gGrid.appendChild(el("line", { x1: px, y1: M.top, x2: px, y2: M.top + PH, class: "cw-grid-line" }));
                const t = el("text", { x: px, y: M.top + PH + 16, "text-anchor": "middle", "font-size": 11 });
                t.textContent = fmtTick(v, xt.step);
                gGrid.appendChild(t);
            });
            const yticks = tf.logY ? logTicks(limits.ymin, limits.ymax) : linTicks(limits.ymin, limits.ymax, 6).ticks;
            const ystep = tf.logY ? null : linTicks(limits.ymin, limits.ymax, 6).step;
            yticks.forEach((v) => {
                const py = tf.yToPx(v);
                gGrid.appendChild(el("line", { x1: M.left, y1: py, x2: M.left + PW, y2: py, class: "cw-grid-line" }));
                const t = el("text", { x: M.left - 8, y: py + 4, "text-anchor": "end", "font-size": 11 });
                t.textContent = tf.logY ? fmtTick(v, 1) : fmtTick(v, ystep);
                gGrid.appendChild(t);
            });
            svg.appendChild(gGrid);

            // axis frame
            svg.appendChild(el("rect", { x: M.left, y: M.top, width: PW, height: PH, fill: "none", class: "cw-axis-line" }));

            // axis titles
            const xTitle = el("text", { x: M.left + PW / 2, y: H - 10, "text-anchor": "middle", "font-size": 12.5, "font-weight": 600 });
            xTitle.textContent = labels.x;
            svg.appendChild(xTitle);
            const yTitle = el("text", { x: 16, y: M.top + PH / 2, "text-anchor": "middle", "font-size": 12.5, "font-weight": 600, transform: `rotate(-90 16 ${M.top + PH / 2})` });
            yTitle.textContent = labels.y;
            svg.appendChild(yTitle);

            // saturation dome (clipped)
            const gSat = el("g", { "clip-path": "url(#cwClip)" });
            const [liqPts, vapPts] = satCurves(diagramType, DATA.saturation[ref]);
            // The tabulated dome stops just short of the critical point, leaving a
            // visible gap between the liquid and vapor branches. Extend both branches
            // to their shared critical apex so the dome closes cleanly.
            if (liqPts.length && vapPts.length) {
                const lt = liqPts[liqPts.length - 1], vt = vapPts[vapPts.length - 1];
                if (Math.abs(lt[0] - vt[0]) > 1e-3 || Math.abs(lt[1] - vt[1]) > 1e-3) {
                    const apex = [(lt[0] + vt[0]) / 2, (lt[1] + vt[1]) / 2];
                    liqPts.push(apex);
                    vapPts.push(apex);
                }
            }
            gSat.appendChild(polyline(liqPts, "cw-sat-liq", tf));
            gSat.appendChild(polyline(vapPts, "cw-sat-vap", tf));
            svg.appendChild(gSat);

            // draw the legend inside the axes
            drawLegend(svg);

            // saturation-temperature bound lines (T-h / T-s only)
            const state = lookupState(refIdx);
            if (diagramType !== "ph") {
                const tSource = DATA.params.T_source[parseInt(sliderEls.T_source.value, 10)];
                const tSink = DATA.params.T_sink[parseInt(sliderEls.T_sink.value, 10)];
                drawBound(svg, tf, tSource, "var(--cw-source)", "Source " + tSource + " °C", "top");
                drawBound(svg, tf, tSink, "var(--cw-sink)", "Sink " + tSink + " °C", "bottom");
            }

            // cycle
            if (state) {
                drawCycle(svg, tf, ai, state);
                drawMetrics(svg, state);
                overlay.style.display = "none";
                if (statusEl) statusEl.classList.remove("cw-error");
            } else {
                overlay.style.display = "flex";
                overlay.innerHTML = "This parameter combination is thermodynamically unreachable " +
                    "(e.g. the condensing temperature exceeds the refrigerant critical point). " +
                    "Try a lower sink temperature, lower load, or a larger UA.";
                if (statusEl) { statusEl.classList.add("cw-error"); statusEl.textContent = `${ref} · selected state unavailable`; }
            }

            stage.querySelectorAll("svg").forEach((s) => s.remove());
            stage.insertBefore(svg, overlay);
        }

        function drawBound(svg, tf, T, color, label, side) {
            if (!tf.inY(T)) return;
            const py = tf.yToPx(T);
            svg.appendChild(el("line", { x1: M.left, y1: py, x2: M.left + PW, y2: py, class: "cw-bound", stroke: color }));
            const t = el("text", { x: M.left + 6, y: py + (side === "top" ? -4 : 12), "font-size": 10.5, fill: color, "font-weight": 600 });
            t.textContent = label;
            svg.appendChild(t);
        }

        // Performance summary box: refrigerant COP and compressor power drawn for
        // the currently selected operating point. The denominator is the refrigerant
        // compressor work only (no auxiliaries), so this is the refrigerant-side COP:
        // COP_ref = (h2 - h3) / (h2 - h1), and W_comp = Q_cond / COP_ref.
        function drawMetrics(svg, state) {
            const h1 = state[1][HI], h2 = state[2][HI], h3 = state[5][HI];
            const wSpec = h2 - h1;   // compressor specific work [kJ/kg]
            const qSpec = h2 - h3;   // condenser specific heat (heating output) [kJ/kg]
            if (!(wSpec > 0) || !(qSpec > 0)) return;
            const cop = qSpec / wSpec;
            const qCondW = DATA.params.Q_cond[0];
            const wCompKw = (qCondW * 0.001) / cop;

            const bx = M.left + 10, by = M.top + 5;
            const bw = 140;
            const g = el("g", {});
            const rows = [
                ["Refrigerant COP", cop.toFixed(2)],
                ["Comp. power [kW]", wCompKw.toFixed(2)],
            ];
            rows.forEach(([label, value], i) => {
                const ty = by + 14 + i * 18;
                const lab = el("text", { x: bx, y: ty, "font-size": 11.5, fill: "var(--cw-text-muted)" });
                lab.textContent = label;
                g.appendChild(lab);
                const val = el("text", { x: bx + bw, y: ty, "text-anchor": "end", "font-size": 12, "font-weight": 700, fill: "var(--cw-primary)" });
                val.textContent = value;
                g.appendChild(val);
            });
            svg.appendChild(g);
        }

        function drawLegend(svg) {
            const lx = M.left + PW - 265;
            const ly = M.top + 12;
            const g = el("g", {});

            // 1. Sat. liquid
            g.appendChild(el("line", {
                x1: lx, y1: ly, x2: lx + 24, y2: ly,
                stroke: "var(--cw-liquid)", "stroke-width": 2
            }));
            const t1 = el("text", {
                x: lx + 30, y: ly + 4,
                "font-size": 11, fill: "var(--cw-text-muted)", "font-weight": 600
            });
            t1.textContent = "Sat. liquid";
            g.appendChild(t1);

            // 2. Sat. vapor
            g.appendChild(el("line", {
                x1: lx + 92, y1: ly, x2: lx + 116, y2: ly,
                stroke: "var(--cw-vapor)", "stroke-width": 2
            }));
            const t2 = el("text", {
                x: lx + 122, y: ly + 4,
                "font-size": 11, fill: "var(--cw-text-muted)", "font-weight": 600
            });
            t2.textContent = "Sat. vapor";
            g.appendChild(t2);

            // 3. Cycle
            g.appendChild(el("line", {
                x1: lx + 184, y1: ly, x2: lx + 208, y2: ly,
                stroke: "var(--cw-cycle)", "stroke-width": 1.6,
                "stroke-dasharray": "4 3"
            }));
            g.appendChild(el("circle", {
                cx: lx + 196, cy: ly, r: 3.5,
                fill: "var(--cw-text)"
            }));
            const t3 = el("text", {
                x: lx + 214, y: ly + 4,
                "font-size": 11, fill: "var(--cw-text-muted)", "font-weight": 600
            });
            t3.textContent = "Cycle";
            g.appendChild(t3);

            svg.appendChild(g);
        }

        function drawCycle(svg, tf, ai, state) {
            const pt = {};
            POINT_ORDER.forEach((name, idx) => { pt[name] = state[idx]; });
            const xy = (name) => [tf.xToPx(pt[name][ai.x]), tf.yToPx(pt[name][ai.y])];

            // path
            let d = "";
            CYCLE_SEQ.forEach((name, i) => {
                const [px, py] = xy(name);
                d += (i ? "L" : "M") + px.toFixed(1) + " " + py.toFixed(1) + " ";
            });
            svg.appendChild(el("path", { d: d.trim(), class: "cw-cycle-line", "clip-path": "url(#cwClip)" }));

            // detect coincident prime points (no superheat / subcool)
            const close = (a, b) => {
                const [ax, ay] = xy(a), [bx, by] = xy(b);
                return Math.abs(ax - bx) < 3 && Math.abs(ay - by) < 3;
            };
            const skip = new Set();
            if (close("1s", "1")) skip.add("1s");
            if (close("2s", "2")) skip.add("2s");
            if (close("3s", "3")) skip.add("3s");

            const labelCfg = {
                "1": [9, 4], "2": [9, 4], "3": [-9, 4], "4": [-9, 4],
            };
            const gMarkers = el("g", {});
            POINT_ORDER.forEach((name) => {
                if (skip.has(name)) return;
                const [px, py] = xy(name);
                if (px < M.left - 2 || px > M.left + PW + 2 || py < M.top - 2 || py > M.top + PH + 2) return;
                const prime = name.endsWith("s");
                const fill = prime ? "var(--cw-bg)" : "var(--cw-text)";
                const stroke = prime ? (name === "3s" ? "var(--cw-liquid)" : "var(--cw-vapor)") : "none";
                const strokeWidth = prime ? 1.8 : 0;
                const c = el("circle", { cx: px, cy: py, r: 4, fill, stroke, "stroke-width": strokeWidth, class: "cw-marker" });
                c.dataset.point = name;
                c.dataset.idx = POINT_ORDER.indexOf(name);
                gMarkers.appendChild(c);

                // Only the four principal states carry a text label; the
                // saturation/prime points stay marker-only.
                const txt = POINT_DISPLAY[name];
                if (txt) {
                    const [dx, dy] = labelCfg[name];
                    const anchor = dx > 0 ? "start" : (dx < 0 ? "end" : "middle");
                    const t = el("text", { x: px + dx, y: py + dy, "text-anchor": anchor, "font-size": 11.5, "font-weight": 700 });
                    t.textContent = txt;
                    gMarkers.appendChild(t);
                }
            });
            svg.appendChild(gMarkers);
        }

        // ---- state lookup ----
        function lookupState(refIdx) {
            const key = [
                refIdx,
                sliderEls.T_source.value, sliderEls.T_sink.value,
                sliderEls.dT_subcool.value, sliderEls.dT_superheat.value,
                "0", "0", "0",
            ].join("_");
            return DATA.states[key] || null;
        }

        // ---- tooltip (event delegation) ----
        function pointTooltipHtml(name, p) {
            const rows = [
                ["T", p[TI].toFixed(1), "°C"],
                ["P", p[PI].toLocaleString(undefined, { maximumFractionDigits: 1 }), "kPa"],
                ["h", p[HI].toFixed(1), "kJ/kg"],
                ["s", p[SI].toFixed(3), "kJ/(kg·K)"],
            ].map(([k, v, u]) => `<div class="cw-tt-row"><span>${k}</span><span>${v} ${u}</span></div>`).join("");
            return `<div class="cw-tt-title">${POINT_TITLES[name] || name}</div>${rows}`;
        }
        function bindTooltip() {
            stage.addEventListener("mouseover", (e) => {
                const c = e.target.closest && e.target.closest(".cw-marker");
                if (!c) return;
                const refIdx = refSelect.selectedIndex;
                const state = lookupState(refIdx);
                if (!state) return;
                const idx = parseInt(c.dataset.idx, 10);
                tooltip.innerHTML = pointTooltipHtml(c.dataset.point, state[idx]);
                tooltip.classList.add("show");
            });
            stage.addEventListener("mousemove", (e) => {
                if (!tooltip.classList.contains("show")) return;
                const r = stage.getBoundingClientRect();
                let x = e.clientX - r.left + 14;
                let y = e.clientY - r.top + 14;
                if (x + tooltip.offsetWidth > r.width) x = e.clientX - r.left - tooltip.offsetWidth - 14;
                tooltip.style.left = x + "px";
                tooltip.style.top = y + "px";
            });
            stage.addEventListener("mouseout", (e) => {
                if (e.target.closest && e.target.closest(".cw-marker")) tooltip.classList.remove("show");
            });
        }

        // ---- UI setup ----
        function buildControls() {
            DATA.params.refrigerant.forEach((r, i) => {
                const opt = document.createElement("option");
                opt.value = r; opt.textContent = r;
                if (r === "R32") opt.selected = true;
                refSelect.appendChild(opt);
            });
            refSelect.addEventListener("change", render);

            // 1. Create and append the top two sliders (T_source, T_sink)
            const topSliders = ["T_source", "T_sink"];
            topSliders.forEach((key) => {
                const def = SLIDER_DEFS.find(d => d.key === key);
                createSliderField(def);
            });

            // 2. Create and append the Diagram selector field
            createDiagramField();

            // 3. Create and append the bottom two sliders (dT_subcool, dT_superheat)
            const bottomSliders = ["dT_subcool", "dT_superheat"];
            bottomSliders.forEach((key) => {
                const def = SLIDER_DEFS.find(d => d.key === key);
                createSliderField(def);
            });
        }

        function createSliderField(def) {
            const vals = DATA.params[def.key];
            const field = document.createElement("div");
            field.className = "cw-field";
            const lab = document.createElement("label");
            lab.innerHTML = `<span>${def.label}</span><span class="cw-val"></span>`;
            const inp = document.createElement("input");
            inp.type = "range";
            inp.min = "0"; inp.max = String(vals.length - 1); inp.step = "1";
            inp.value = String(Math.min(def.def, vals.length - 1));
            inp.addEventListener("input", render);
            field.appendChild(lab);
            field.appendChild(inp);
            controls.appendChild(field);
            sliderEls[def.key] = inp;
        }

        function createDiagramField() {
            const field = document.createElement("div");
            field.className = "cw-field cw-field-compact";
            const lab = document.createElement("label");
            lab.textContent = "Diagram type";

            const seg = document.createElement("div");
            seg.className = "cw-segmented";
            seg.id = "cwDiagram";
            seg.innerHTML = `
                <button data-type="th" class="active">T&ndash;h</button>
                <button data-type="ph">P&ndash;h</button>
                <button data-type="ts">T&ndash;s</button>
            `;
            field.appendChild(lab);
            field.appendChild(seg);
            controls.appendChild(field);

            diagramBar = seg;

            diagramBar.addEventListener("click", (e) => {
                const btn = e.target.closest("button");
                if (!btn) return;
                diagramBar.querySelectorAll("button").forEach((b) => b.classList.remove("active"));
                btn.classList.add("active");
                diagramType = btn.dataset.type;
                render();
            });
        }

        function showDataLoadError(err) {
            const message = err && err.message ? err.message : String(err);
            overlay.classList.add("cw-overlay-error");
            overlay.style.display = "flex";
            overlay.innerHTML = `
                <div class="cw-overlay-title">Cycle data is unavailable.</div>
                <div>
                    Build the interactive docs data with
                    <code>make -C docs data</code>, then rebuild the docs.
                </div>
            `;
            if (statusEl) {
                statusEl.classList.add("cw-error");
                statusEl.textContent = "Failed to load cycle data: " + message;
            }
        }

        fetch(resolveDataUrl())
            .then((r) => { if (!r.ok) throw new Error("HTTP " + r.status); return r.json(); })
            .then((json) => {
                DATA = json;
                overlay.classList.remove("cw-overlay-error");
                buildControls();
                bindTooltip();
                render();
            })
            .catch((err) => {
                showDataLoadError(err);
            });
    })();
</script>
</section>
<section id="reading-the-result">
<h2>Reading the result<a class="headerlink" href="#reading-the-result" title="Link to this heading">¶</a></h2>
<p>A few things to look for:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> — should be <code class="docutils literal notranslate"><span class="pre">none</span></code> for all four at
this operating point. If a refrigerant trips
<code class="docutils literal notranslate"><span class="pre">cycle_invalid</span></code> or <code class="docutils literal notranslate"><span class="pre">hx_not_converged</span></code>, see
<a class="reference internal" href="../concepts/failure-reason-semantics.html"><span class="doc">failure_reason semantics</span></a>.</p></li>
<li><p><strong>``cop_ref`` vs ``cop_sys``</strong> — <code class="docutils literal notranslate"><span class="pre">cop_ref</span></code> is the cycle COP
(condenser duty divided by compressor work). <code class="docutils literal notranslate"><span class="pre">cop_sys</span></code> also
charges auxiliary power (fan, pumps) and is the figure that
matches catalogue datasheets.</p></li>
<li><p><strong>Saturation temperatures</strong> — the evaporating temperature was
found by the internal minimiser. Refrigerants with steeper
saturation curves end up at different <code class="docutils literal notranslate"><span class="pre">T_evap_sat</span></code> even when
the heat exchangers are identical.</p></li>
</ul>
</section>
<section id="reference-table">
<h2>Reference table<a class="headerlink" href="#reference-table" title="Link to this heading">¶</a></h2>
<div class="table-wrapper colwidths-given refrigerant-table docutils container">
<table class="refrigerant-table docutils align-default">
<colgroup>
<col style="width: 10.0%" />
<col style="width: 16.0%" />
<col style="width: 8.0%" />
<col style="width: 8.0%" />
<col style="width: 8.0%" />
<col style="width: 8.0%" />
<col style="width: 8.0%" />
<col style="width: 34.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Refrigerant</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>ASHRAE</p></th>
<th class="head"><p>GWP<sub>100</sub></p></th>
<th class="head"><p>T<sub>crit</sub> [°C]</p></th>
<th class="head"><p>NBP [°C]</p></th>
<th class="head"><p>Glide [K]</p></th>
<th class="head"><p>Primary applications</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><strong>R32</strong></p></td>
<td><p>HFC, single</p></td>
<td><p>A2L</p></td>
<td><p>675</p></td>
<td><p>78</p></td>
<td><p>−52</p></td>
<td><p>0</p></td>
<td><p>Residential AC and DHW heat pumps; the current R410A successor.</p></td>
</tr>
<tr class="row-odd"><td><p><strong>R290</strong></p></td>
<td><p>HC (propane)</p></td>
<td><p>A3</p></td>
<td><p>3</p></td>
<td><p>97</p></td>
<td><p>−42</p></td>
<td><p>0</p></td>
<td><p>Monoblock outdoor heat pumps; commercial and EU-residential.</p></td>
</tr>
<tr class="row-even"><td><p><strong>R600a</strong></p></td>
<td><p>HC (isobutane)</p></td>
<td><p>A3</p></td>
<td><p>3</p></td>
<td><p>135</p></td>
<td><p>−12</p></td>
<td><p>0</p></td>
<td><p>Domestic refrigeration and small (&lt;300 W) heat pumps.</p></td>
</tr>
<tr class="row-odd"><td><p><strong>R454B</strong></p></td>
<td><p>HFC/HFO blend
(R32 / R1234yf, 68.9 / 31.1)</p></td>
<td><p>A2L</p></td>
<td><p>466</p></td>
<td><p>78</p></td>
<td><p>−51</p></td>
<td><p>~1.5</p></td>
<td><p>Newer residential AC/HP; a near drop-in R410A replacement.</p></td>
</tr>
<tr class="row-even"><td><p><strong>R134a</strong></p></td>
<td><p>HFC, single</p></td>
<td><p>A1</p></td>
<td><p>1430</p></td>
<td><p>101</p></td>
<td><p>−26</p></td>
<td><p>0</p></td>
<td><p>Industrial heat pumps, chillers, transport refrigeration.</p></td>
</tr>
<tr class="row-odd"><td><p><strong>R513A</strong></p></td>
<td><p>HFC/HFO blend
(R1234yf / R134a, 56 / 44)</p></td>
<td><p>A1</p></td>
<td><p>631</p></td>
<td><p>94</p></td>
<td><p>−29</p></td>
<td><p>&lt;0.2</p></td>
<td><p>Industrial chillers; lower-GWP R134a replacement.</p></td>
</tr>
<tr class="row-even"><td><p><strong>R410A</strong></p></td>
<td><p>HFC blend
(R32 / R125, 50 / 50)</p></td>
<td><p>A1</p></td>
<td><p>2088</p></td>
<td><p>72</p></td>
<td><p>−51</p></td>
<td><p>&lt;0.2</p></td>
<td><p>Legacy residential AC/HP; being phased down under F-gas regulation.</p></td>
</tr>
<tr class="row-odd"><td><p><strong>R1234ze(E)</strong></p></td>
<td><p>HFO, single</p></td>
<td><p>A2L</p></td>
<td><p>&lt;1</p></td>
<td><p>109</p></td>
<td><p>−19</p></td>
<td><p>0</p></td>
<td><p>High-temperature heat pumps and centrifugal chillers.</p></td>
</tr>
<tr class="row-even"><td><p><strong>R744</strong></p></td>
<td><p>CO<sub>2</sub></p></td>
<td><p>A1</p></td>
<td><p>1</p></td>
<td><p>31</p></td>
<td><p>−78 (subl.)</p></td>
<td><p>n/a</p></td>
<td><p>Transcritical sanitary hot water (60–90 °C), supermarket refrigeration.
<strong>Not supported by TMHP</strong>: the cycle assumes subcritical
compression, and the boiler families fail on R744 with a CoolProp
<code class="docutils literal notranslate"><span class="pre">ValueError</span></code>.</p></td>
</tr>
<tr class="row-odd"><td><p><strong>R717</strong></p></td>
<td><p>NH<sub>3</sub> (ammonia)</p></td>
<td><p>B2L</p></td>
<td><p>0</p></td>
<td><p>132</p></td>
<td><p>−33</p></td>
<td><p>0</p></td>
<td><p>Large industrial heat pumps and process refrigeration.</p></td>
</tr>
</tbody>
</table>
</div>
<p>The glide column shows the temperature difference between bubble
and dew points at constant pressure inside the two-phase region.
Single-component fluids and near-azeotropes (R410A, R513A) glide
by &lt; 0.5 K; zeotropic blends (R454B) glide by ~1.5 K, which
matters for evaporator design and for fractionation behaviour on
a leak-and-recharge cycle.</p>
</section>
<section id="refrigerant-catalogue">
<h2>Refrigerant catalogue<a class="headerlink" href="#refrigerant-catalogue" title="Link to this heading">¶</a></h2>
<div class="sd-tab-set docutils">
<input checked="checked" id="sd-tab-item-0" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-0">
R32</label><div class="sd-tab-content docutils">
<p><strong>Difluoromethane</strong> · single-component HFC</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-warning sd-bg-text-warning">A2L low-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">GWP 675</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 78 °C</span></p>
<p>Default in this library and the refrigerant Samsung used
for the validation unit. The de-facto successor to R410A
in residential heat pumps.</p>
<p><em>Strengths</em>: high volumetric capacity (smaller
displacement compressor for the same duty), single-
component (no glide, no fractionation on a leak), and
about one-third the GWP of R410A.</p>
<p><em>Watch outs</em>: A2L flammability triggers charge-limit
rules in residential applications. Discharge temperatures
run hotter than R410A — at high condensing temperatures
an oil cooler or liquid injection may be needed.</p>
<p><em>Typical use</em>: residential AC and DHW heat pumps up to
~70 °C LWT; the current standard for new installations
in most markets.</p>
</div>
<input id="sd-tab-item-1" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-1">
R290</label><div class="sd-tab-content docutils">
<p><strong>Propane</strong> · natural hydrocarbon refrigerant</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-danger sd-bg-text-danger">A3 flammable</span> <span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">GWP 3</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 97 °C</span></p>
<p>Highest COP and lowest GWP of the mainstream picks. The
long-term EU choice for residential and small-commercial
heat pumps.</p>
<p><em>Strengths</em>: excellent thermodynamic match for the
heat-pump envelope, near-zero GWP, low cost, miscible
with mineral and POE oils, drop-in compatible with most
copper / brass / steel plumbing.</p>
<p><em>Watch outs</em>: A3 high flammability brings charge limits
(~150 g for residential indoor units under IEC 60335-2-40
Amendment 1; higher for outdoor monoblock), which caps
DX system size — most R290 heat pumps are sealed monoblock
outdoor units with a hydronic loop into the building.</p>
<p><em>Typical use</em>: monoblock air-to-water heat pumps, small
commercial DHW heat pumps, EU residential.</p>
</div>
<input id="sd-tab-item-2" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-2">
R600a</label><div class="sd-tab-content docutils">
<p><strong>Isobutane</strong> · natural hydrocarbon refrigerant</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-danger sd-bg-text-danger">A3 flammable</span> <span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">GWP 3</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 135 °C</span></p>
<p>The dominant refrigerant in domestic refrigeration; rare
but viable for very small heat pumps.</p>
<p><em>Strengths</em>: highest critical temperature of any HC,
which gives headroom for high condenser temperatures.
Negligible GWP. Very low operating pressures.</p>
<p><em>Watch outs</em>: low volumetric capacity (about a third of
R290), so the same duty needs a substantially larger
displacement compressor — economically unattractive above
a few hundred watts. A3 flammability charge limits apply.</p>
<p><em>Typical use</em>: domestic refrigerators and freezers; some
very-small (&lt;300 W) heat-pump products.</p>
</div>
<input id="sd-tab-item-3" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-3">
R454B</label><div class="sd-tab-content docutils">
<p><strong>R32 / R1234yf zeotropic blend</strong> (68.9 / 31.1) · HFC/HFO</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-warning sd-bg-text-warning">A2L low-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-warning sd-bg-text-warning">GWP 466</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 78 °C</span></p>
<p>Designed as a low-GWP, drop-in-ish replacement for R410A
in residential AC and heat pumps, with materially similar
operating pressures.</p>
<p><em>Strengths</em>: about 78 % lower GWP than R410A while
keeping similar capacity and pressure levels; compatible
with R410A-class compressors and brazed-plate heat
exchangers; lower discharge temperature than pure R32.</p>
<p><em>Watch outs</em>: A2L flammability constraints. ~1.5 K glide
means the evaporator must be designed for a temperature
spread, and fractionation on a partial leak shifts the
composition — top off only with new refrigerant from
liquid phase.</p>
<p><em>Typical use</em>: new residential and light-commercial AC
and heat pumps in markets where R410A is being retired
(US, EU).</p>
</div>
<input id="sd-tab-item-4" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-4">
R134a</label><div class="sd-tab-content docutils">
<p><strong>1,1,1,2-Tetrafluoroethane</strong> · single-component HFC</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">A1 non-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-danger sd-bg-text-danger">GWP 1430</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 101 °C</span></p>
<p>The classical industrial-chiller and medium-temperature
refrigerant. High critical temperature makes it
well-suited to high-LWT applications.</p>
<p><em>Strengths</em>: A1 safety, high T<sub>crit</sub> good for hot
DHW or process heating up to ~80 °C, mature compressor
and oil ecosystem, very well characterised EOS.</p>
<p><em>Watch outs</em>: GWP 1430 puts it on F-gas phase-down
schedules. Lower volumetric capacity than R32 / R410A
means physically larger compressors for the same duty.</p>
<p><em>Typical use</em>: industrial heat pumps and chillers, large
centrifugal chillers, transport refrigeration. Newer
designs increasingly use R513A or R1234ze(E) instead.</p>
</div>
<input id="sd-tab-item-5" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-5">
R513A</label><div class="sd-tab-content docutils">
<p><strong>R1234yf / R134a azeotropic blend</strong> (56 / 44) · HFC/HFO</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">A1 non-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-warning sd-bg-text-warning">GWP 631</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 94 °C</span></p>
<p>Direct R134a replacement that preserves the A1
non-flammable rating while halving the GWP.</p>
<p><em>Strengths</em>: A1 safety retained (no flammability
re-engineering); near-azeotropic (glide &lt; 0.2 K), so
drop-in into existing R134a chillers is usually feasible
with only minor performance differences.</p>
<p><em>Watch outs</em>: still F-gas-listed (GWP 631), so
long-horizon designs may prefer R1234ze(E) or R515B.
Slightly lower volumetric capacity than R134a.</p>
<p><em>Typical use</em>: retrofit and new industrial chillers and
heat pumps where the A1 rating is required.</p>
</div>
<input id="sd-tab-item-6" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-6">
R410A</label><div class="sd-tab-content docutils">
<p><strong>R32 / R125 zeotropic blend</strong> (50 / 50) · legacy HFC</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">A1 non-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-danger sd-bg-text-danger">GWP 2088</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 72 °C</span></p>
<p>The blend a generation of residential and light-
commercial heat pumps were designed for. Strong precedent
and tooling, but being phased out.</p>
<p><em>Strengths</em>: A1 non-flammable, high capacity, mature
compressor and component ecosystem.</p>
<p><em>Watch outs</em>: GWP 2088 puts it on aggressive F-gas
phase-down quotas — new equipment is increasingly
prohibited (EU F-gas 2024 revision bans most R410A
single-split AC ≤ 12 kW from 2027, all by 2032).
Comparatively low T<sub>crit</sub> (~72 °C) limits high-LWT
applications.</p>
<p><em>Typical use</em>: existing residential AC/HP installed base;
legacy service. Not recommended for new system design.</p>
</div>
<input id="sd-tab-item-7" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-7">
R1234ze(E)</label><div class="sd-tab-content docutils">
<p><strong>trans-1,3,3,3-Tetrafluoropropene</strong> · single-component HFO</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-warning sd-bg-text-warning">A2L low-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">GWP &lt;1</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 109 °C</span></p>
<p>Modern HFO with very low GWP and a high critical
temperature. Increasingly common in high-temperature heat
pumps and centrifugal chillers.</p>
<p><em>Strengths</em>: GWP under 1, high T<sub>crit</sub> supports
condenser temperatures up to ~95 °C, A2L only at elevated
temperature (above ~30 °C), single component.</p>
<p><em>Watch outs</em>: relatively low volumetric capacity — needs
a physically larger compressor than R134a for the same
duty. Higher cost than legacy HFCs. Material compatibility
with elastomers should be verified.</p>
<p><em>Typical use</em>: large centrifugal water chillers, district
heating / industrial water-to-water heat pumps producing
80–95 °C LWT.</p>
</div>
<input id="sd-tab-item-8" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-8">
R744</label><div class="sd-tab-content docutils">
<p><strong>Carbon dioxide</strong> · natural inorganic refrigerant</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">A1 non-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">GWP 1</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 31 °C — transcritical</span></p>
<p>Operates as a transcritical cycle in heating applications:
the high side is a supercritical gas cooler, not a
condenser. Excellent match for very-high-temperature DHW
(65–90 °C) thanks to the temperature glide of supercritical
CO<sub>2</sub> along the gas cooler.</p>
<p><em>Strengths</em>: zero ODP, GWP 1, regulatory-future-proof,
outstanding performance for hot-DHW heat pumps with cold
return water (e.g. Japanese EcoCute), supports
condensing-side temperatures other refrigerants can’t
reach without compromising COP.</p>
<p><em>Watch outs</em>: very high operating pressures (~100 bar on
the gas-cooler side) — requires purpose-built compressors,
heat exchangers, and instrumentation. Sub-cooler /
expander details dominate COP. TMHP does <strong>not</strong> support it:
the cycle assumes subcritical single-stage compression, and the
boiler families (<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code> and the ground- and
water-source counterparts) raise a CoolProp <code class="docutils literal notranslate"><span class="pre">ValueError</span></code> in
<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> because the condensing temperature exceeds the
critical temperature — see
<a class="reference internal" href="../concepts/refrigerant-and-coolprop.html"><span class="doc">Refrigerants and CoolProp</span></a>.</p>
<p><em>Typical use</em>: sanitary-water heat pumps (Japan, Europe),
commercial / supermarket refrigeration, transport
refrigeration.</p>
</div>
<input id="sd-tab-item-9" name="sd-tab-set-0" type="radio">
<label class="sd-tab-label" for="sd-tab-item-9">
R717</label><div class="sd-tab-content docutils">
<p><strong>Ammonia (NH:sub:`3`)</strong> · natural inorganic refrigerant</p>
<p><span class="sd-sphinx-override sd-badge sd-bg-danger sd-bg-text-danger">B2L toxic, low-flam</span> <span class="sd-sphinx-override sd-badge sd-bg-success sd-bg-text-success">GWP 0</span>
<span class="sd-sphinx-override sd-badge sd-bg-info sd-bg-text-info">T_crit 132 °C</span></p>
<p>The classical industrial refrigerant. Exceptional
thermodynamic performance and zero environmental impact
from emissions, but operates under strict safety codes.</p>
<p><em>Strengths</em>: highest cycle efficiency of any common
refrigerant for typical industrial duties; zero GWP and
zero ODP; very high T<sub>crit</sub> enables high-LWT
operation; pungent self-alarming odour aids leak
detection.</p>
<p><em>Watch outs</em>: toxic (Class B), incompatible with copper
and brass alloys (steel and aluminium plumbing only),
requires trained operators and ammonia-specific safety
systems (ventilation, gas detection, evacuation
procedures). Capital costs and footprint reflect the
safety engineering.</p>
<p><em>Typical use</em>: large industrial heat pumps, food-process
refrigeration, cold storage, district heating with
recovered industrial heat.</p>
</div>
</div>
</section>
<section id="picking-by-application">
<h2>Picking by application<a class="headerlink" href="#picking-by-application" title="Link to this heading">¶</a></h2>
<p>Use the sweep above as a screening step against the constraints
that actually matter for your application. A rough decision
guide:</p>
<dl class="simple">
<dt><em>Residential AC / heat pump (split or monoblock, ≤ 12 kW, LWT ≤ 65 °C)</em></dt><dd><p>R454B (new) or R32 (still allowed in most markets) for split
systems; R290 for sealed monoblock outdoor units. R410A only
for service of existing installs.</p>
</dd>
<dt><em>Domestic DHW heat pump (LWT 55–65 °C)</em></dt><dd><p>R32 or R290 for subcritical designs. R744 is the usual choice for
the very-high-LWT (≥ 65 °C with cold return) hot-water-heat-pump
pattern, but TMHP cannot model it.</p>
</dd>
<dt><em>High-temperature industrial heat pump (LWT 80–95 °C)</em></dt><dd><p>R1234ze(E), R134a, or R717 (ammonia). R600a is occasionally
used for niche small units. TMHP solves these
subcritically as long as T<sub>crit</sub> clears the condenser
by ~10 K; check <code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> for <code class="docutils literal notranslate"><span class="pre">cycle_invalid</span></code>.</p>
</dd>
<dt><em>Very-high-LWT (≥ 90 °C) industrial heat pump</em></dt><dd><p>R717 (ammonia) or R718 (water) — the latter requires a
radically different compressor class and is not modelled here.
Pure R134a / R1234ze(E) can reach 90 °C but with diminishing
COP.</p>
</dd>
<dt><em>Transcritical sanitary hot water (≥ 65 °C, cold return)</em></dt><dd><p>R744 — the only mainstream refrigerant whose cycle is
optimised for this duty. The cycle is transcritical, which TMHP
does not support (<code class="docutils literal notranslate"><span class="pre">analyze_steady</span></code> fails with a CoolProp
<code class="docutils literal notranslate"><span class="pre">ValueError</span></code>); use a dedicated transcritical model and see
<a class="reference internal" href="../concepts/refrigerant-and-coolprop.html"><span class="doc">Refrigerants and CoolProp</span></a>.</p>
</dd>
<dt><em>Industrial refrigeration and process cooling</em></dt><dd><p>R717 (ammonia) is the workhorse. R744 (CO<sub>2</sub>) is the
growing alternative, often in CO<sub>2</sub>/NH<sub>3</sub>
cascade systems for supermarkets and cold storage.</p>
</dd>
</dl>
<p>The screening table above narrows the candidate list. Once one
or two refrigerants survive, re-run a full annual simulation
with realistic schedules — see
<a class="reference internal" href="realistic-dynamic-simulation.html"><span class="doc">Realistic dynamic simulation</span></a>.</p>
</section>
<section id="screening-criteria-summary">
<h2>Screening criteria summary<a class="headerlink" href="#screening-criteria-summary" title="Link to this heading">¶</a></h2>
<p>To recap the levers when picking from the table:</p>
<ul class="simple">
<li><p><strong>Operating-point COP</strong> — what the sweep above reports. The
refrigerant with the best COP at one operating point is rarely
the best across an annual envelope; always confirm against
<code class="docutils literal notranslate"><span class="pre">analyze_dynamic</span></code> with a realistic schedule.</p></li>
<li><p><strong>Flammability class</strong> — A1 (R410A, R134a, R513A, R744) →
A2L (R32, R454B, R1234ze(E)) → A3 (R290, R600a). B-class
(R717) is toxic and brings its own code regime.</p></li>
<li><p><strong>GWP</strong> — for new systems aim for GWP &lt; 700 to align with the
EU F-gas 2024 phase-down. R744 / R717 / R290 / R600a /
R1234ze(E) are GWP-future-proof.</p></li>
<li><p><strong>Critical temperature</strong> — sets the practical condenser
ceiling for a subcritical cycle. Check the
<code class="docutils literal notranslate"><span class="pre">T_ref_cond_sat_v</span></code> column from the sweep against the
refrigerant’s T<sub>crit</sub> in the table.</p></li>
<li><p><strong>Glide</strong> — &gt; 1 K (R454B) means the evaporator should be
counter-flow and the refrigerant must be charged from the
liquid phase.</p></li>
</ul>
<p>Refer to <a class="reference internal" href="../concepts/refrigerant-and-coolprop.html"><span class="doc">Refrigerants and CoolProp</span></a> for how
CoolProp handles each refrigerant and the cycle-architecture
implications.</p>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 21, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="index.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Tutorials</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="realistic-dynamic-simulation.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Realistic dynamic simulation</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=4f6155f3"></script></body>
</html>