<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Adding a catalogue - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Reference points and operating limits" href="../developer/reference-operating-limits.html" /><link rel="prev" title="Part-load behaviour" href="part-load.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/validation/adding-a-catalogue.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Adding a catalogue" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/validation/adding-a-catalogue.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="This procedure is fixed. Follow it and the documentation site picks the new unit up on the next push to main — parity plot, error table and summary, all of it. The design goal is that adding a mach..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="This procedure is fixed. Follow it and the documentation site picks the new unit up on the next push to main — parity plot, error table and summary, all of it. The design goal is that adding a mach..." />

    <meta property="article:modified_time" content="2026-11-21T11:16:58+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Validation</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#the-six-steps">The six steps</a></li>
<li><a class="reference internal" href="#the-catalogue-file">The catalogue file</a></li>
<li><a class="reference internal" href="#choosing-a-source">Choosing a source</a></li>
<li><a class="reference internal" href="#latent-load">Latent load</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Validation</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Adding a catalogue</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="adding-a-catalogue">
<h1>Adding a catalogue<a class="headerlink" href="#adding-a-catalogue" title="Link to this heading">¶</a></h1>
<p>This procedure is fixed. Follow it and the documentation site picks the new
unit up on the next push to <code class="docutils literal notranslate"><span class="pre">main</span></code> — parity plot, error table and summary,
all of it.</p>
<p>The design goal is that adding a machine should take a transcription and
nothing else. No script gets a new hard-coded unit, no coefficient gets
retuned, and the model that runs against the new grid is the same one every
other unit was run against.</p>
<section id="the-six-steps">
<h2>The six steps<a class="headerlink" href="#the-six-steps" title="Link to this heading">¶</a></h2>
<div class="highlight-bash notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="c1"># 1-2. put the document in validation/evidence/, register it</span>
</span><span data-line="2">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>validation.extraction.build_registry
</span><span data-line="3">
</span><span data-line="4"><span class="c1"># 3. transcribe the grid to validation/catalogs/&lt;slug&gt;.yaml   (by hand)</span>
</span><span data-line="5">
</span><span data-line="6"><span class="c1"># 4. run the harness</span>
</span><span data-line="7">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>validation.parity.run<span class="w"> </span>--unit<span class="w"> </span>&lt;slug&gt;
</span><span data-line="8">
</span><span data-line="9"><span class="c1"># 5. refresh the figure and the site data</span>
</span><span data-line="10">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>scripts.validation.parity_figure
</span><span data-line="11">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>scripts.data.gen_validation_data
</span><span data-line="12"><span class="c1">#    (or all units, the site data and every validation figure at once)</span>
</span><span data-line="13">scripts/regen-validation.sh
</span><span data-line="14">
</span><span data-line="15"><span class="c1"># 6. commit the catalogue, the registry, results/ and the regenerated JSON</span>
</span></pre></div>
</div>
<p><strong>1. Archive the document.</strong> Drop it under <code class="docutils literal notranslate"><span class="pre">validation/evidence/</span></code> — in
<code class="docutils literal notranslate"><span class="pre">catalogs/</span></code>, <code class="docutils literal notranslate"><span class="pre">pdfs/</span></code>, <code class="docutils literal notranslate"><span class="pre">data/</span></code> or <code class="docutils literal notranslate"><span class="pre">screens/</span></code>. Nothing there is
committed; publisher PDFs are not redistributable.</p>
<p><strong>2. Register it.</strong> Add an entry to the <code class="docutils literal notranslate"><span class="pre">DESCRIBED</span></code> map in
<code class="docutils literal notranslate"><span class="pre">validation/extraction/build_registry.py</span></code>: title, publisher, document id, the
rating condition it declares, and where a reader can obtain it. Then run the
command above. A document with no entry is listed under <code class="docutils literal notranslate"><span class="pre">unused_archive</span></code>,
which is the audit trail for “nobody has checked this file yet”.</p>
<p><strong>3. Transcribe the grid.</strong> One YAML file per outdoor unit. See below.</p>
<p><strong>4. Run the harness.</strong> It writes <code class="docutils literal notranslate"><span class="pre">validation/results/&lt;slug&gt;.csv</span></code> and updates
<code class="docutils literal notranslate"><span class="pre">validation/results/summary.csv</span></code> and <code class="docutils literal notranslate"><span class="pre">manifest.json</span></code>, which records the
commit and the <code class="docutils literal notranslate"><span class="pre">src/tmhp</span></code> tree the numbers came from.</p>
<p><strong>5. Refresh the derived artefacts.</strong> The figure and the site’s JSON both read
from <code class="docutils literal notranslate"><span class="pre">validation/results/</span></code>, so they follow automatically.</p>
<p><strong>6. Commit.</strong> Pushing to <code class="docutils literal notranslate"><span class="pre">main</span></code> rebuilds the site.</p>
</section>
<section id="the-catalogue-file">
<h2>The catalogue file<a class="headerlink" href="#the-catalogue-file" title="Link to this heading">¶</a></h2>
<div class="highlight-yaml notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="nt">slug</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">daikin_rxm35a</span>
</span><span data-line="2"><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">FTXM35A / RXM35A</span>
</span><span data-line="3"><span class="nt">manufacturer</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Daikin</span>
</span><span data-line="4"><span class="nt">model_class</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ASHP</span><span class="w">              </span><span class="c1"># ASHP (air-to-air) | ASHPB (air-to-water)</span>
</span><span data-line="5"><span class="nt">refrigerant</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">R32</span>
</span><span data-line="6"><span class="nt">nominal_capacity_kW</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">3.50</span>
</span><span data-line="7"><span class="nt">cop_definition</span><span class="p">:</span><span class="w"> </span><span class="s">&quot;TC</span><span class="nv"> </span><span class="s">/</span><span class="nv"> </span><span class="s">PI,</span><span class="nv"> </span><span class="s">EN</span><span class="nv"> </span><span class="s">14511</span><span class="nv"> </span><span class="s">system</span><span class="nv"> </span><span class="s">power</span><span class="nv"> </span><span class="s">including</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">indoor</span><span class="nv"> </span><span class="s">fan&quot;</span>
</span><span data-line="8"><span class="nt">source</span><span class="p">:</span>
</span><span data-line="9"><span class="w">  </span><span class="nt">document</span><span class="p">:</span><span class="w"> </span><span class="s">&quot;Daikin</span><span class="nv"> </span><span class="s">RXM-A</span><span class="nv"> </span><span class="s">engineering</span><span class="nv"> </span><span class="s">data</span><span class="nv"> </span><span class="s">book,</span><span class="nv"> </span><span class="s">EEDEN24-200&quot;</span>
</span><span data-line="10"><span class="w">  </span><span class="nt">table</span><span class="p">:</span><span class="w"> </span><span class="s">&quot;Capacity</span><span class="nv"> </span><span class="s">tables,</span><span class="nv"> </span><span class="s">cooling</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">heating</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">nominal</span><span class="nv"> </span><span class="s">frequency&quot;</span>
</span><span data-line="11"><span class="nt">published_inputs</span><span class="p">:</span>
</span><span data-line="12"><span class="w">  </span><span class="nt">rated_indoor_air_flow_m3_s</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">0.2067</span>
</span><span data-line="13"><span class="w">  </span><span class="nt">compressor_type</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">swing</span><span class="w">         </span><span class="c1"># rotary | scroll | swing</span>
</span><span data-line="14"><span class="w">  </span><span class="nt">injection</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">none</span><span class="w">                </span><span class="c1"># none | vapor | flash</span>
</span><span data-line="15"><span class="nt">points</span><span class="p">:</span>
</span><span data-line="16"><span class="w">  </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="p p-Indicator">{</span><span class="nt">id</span><span class="p">:</span><span class="w"> </span><span class="nv">1</span><span class="p p-Indicator">,</span><span class="nt"> t_source_C</span><span class="p">:</span><span class="w"> </span><span class="nv">35</span><span class="p p-Indicator">,</span><span class="nt"> t_sink_C</span><span class="p">:</span><span class="w"> </span><span class="nv">27</span><span class="p p-Indicator">,</span><span class="nt"> q_kW</span><span class="p">:</span><span class="w"> </span><span class="nv">3.28</span><span class="p p-Indicator">,</span><span class="nt"> power_kW</span><span class="p">:</span><span class="w"> </span><span class="nv">1.04</span><span class="p p-Indicator">,</span><span class="nt"> mode</span><span class="p">:</span><span class="w"> </span><span class="nv">cooling</span><span class="p p-Indicator">}</span>
</span><span data-line="17"><span class="w">  </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="p p-Indicator">{</span><span class="nt">id</span><span class="p">:</span><span class="w"> </span><span class="nv">2</span><span class="p p-Indicator">,</span><span class="nt"> t_source_C</span><span class="p">:</span><span class="w"> </span><span class="nv">7</span><span class="p p-Indicator">,</span><span class="nt">  t_sink_C</span><span class="p">:</span><span class="w"> </span><span class="nv">20</span><span class="p p-Indicator">,</span><span class="nt"> q_kW</span><span class="p">:</span><span class="w"> </span><span class="nv">4.38</span><span class="p p-Indicator">,</span><span class="nt"> power_kW</span><span class="p">:</span><span class="w"> </span><span class="nv">0.98</span><span class="p p-Indicator">,</span><span class="nt"> mode</span><span class="p">:</span><span class="w"> </span><span class="nv">heating</span><span class="p p-Indicator">}</span>
</span></pre></div>
</div>
<dl class="simple">
<dt><code class="docutils literal notranslate"><span class="pre">model_class</span></code></dt><dd><p><code class="docutils literal notranslate"><span class="pre">ASHPB</span></code> means the nameplate is a heating capacity and <code class="docutils literal notranslate"><span class="pre">t_sink_C</span></code> is
leaving water temperature; <code class="docutils literal notranslate"><span class="pre">ASHP</span></code> means the nameplate is a cooling
capacity and <code class="docutils literal notranslate"><span class="pre">t_sink_C</span></code> is indoor dry bulb.</p>
</dd>
<dt><code class="docutils literal notranslate"><span class="pre">published_inputs</span></code></dt><dd><p>Values the manufacturer publishes <em>about this machine</em>. The accepted keys
are <code class="docutils literal notranslate"><span class="pre">displacement_cc</span></code>, <code class="docutils literal notranslate"><span class="pre">rated_air_flow_m3_s</span></code>,
<code class="docutils literal notranslate"><span class="pre">rated_indoor_air_flow_m3_s</span></code>, <code class="docutils literal notranslate"><span class="pre">rated_indoor_air_flow_heating_m3_s</span></code>,
<code class="docutils literal notranslate"><span class="pre">compressor_type</span></code> and <code class="docutils literal notranslate"><span class="pre">injection</span></code>, and the loader raises on anything
else. These have the same status as the nameplate capacity: specification,
not tuning. Anything you omit falls back to the library default, which is
the case <a class="reference internal" href="defaults.html"><span class="doc">the derivation work</span></a> is really about.</p>
</dd>
<dt><code class="docutils literal notranslate"><span class="pre">compressor_type</span></code> and <code class="docutils literal notranslate"><span class="pre">injection</span></code></dt><dd><p>The compressor kind and the injection circuit, as the service manual or
parts list states them; write the evidence in the file’s comment or under
<code class="docutils literal notranslate"><span class="pre">source</span></code>. <code class="docutils literal notranslate"><span class="pre">compressor_type</span></code> is <code class="docutils literal notranslate"><span class="pre">rotary</span></code>, <code class="docutils literal notranslate"><span class="pre">scroll</span></code> or <code class="docutils literal notranslate"><span class="pre">swing</span></code> and
<code class="docutils literal notranslate"><span class="pre">injection</span></code> is <code class="docutils literal notranslate"><span class="pre">none</span></code>, <code class="docutils literal notranslate"><span class="pre">vapor</span></code> or <code class="docutils literal notranslate"><span class="pre">flash</span></code>. Both are reporting
facts and carry no coefficient. Neither is passed to the model: the
library has one set of default efficiency maps for every compressor
(#217), and the cycle is single-stage. They are written to the results
beside each point, and <code class="docutils literal notranslate"><span class="pre">injection</span></code> splits the air-to-water headline into
the machines the cycle represents and those it does not; injection
machines stay in the parity set and in the pooled figure.</p>
</dd>
</dl>
<p>Air-to-water points need no sink field. The harness runs each one as EN 14511
states the rating: the water enters at <code class="docutils literal notranslate"><span class="pre">t_sink_C</span></code> less the standard’s rise
(5 K up to 45 °C leaving, 8 K at 55 °C, 10 K at 65 °C) and leaves at
<code class="docutils literal notranslate"><span class="pre">t_sink_C</span></code>, at the flow that carries <code class="docutils literal notranslate"><span class="pre">q_kW</span></code> at that rise
(<a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.en14511_condenser_water" title="tmhp.standard_conditions.en14511_condenser_water"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.standard_conditions.en14511_condenser_water()</span></code></a>). Until November
2026 a catalogue could carry a <code class="docutils literal notranslate"><span class="pre">sink_offset_K</span></code> field and the harness held
the tank water that far below the leaving water (2.5 K by default); the field
and the convention are gone, and a file that still has the field does not
load.</p>
<dl class="simple">
<dt><code class="docutils literal notranslate"><span class="pre">points</span></code></dt><dd><p><code class="docutils literal notranslate"><span class="pre">cop</span></code> or <code class="docutils literal notranslate"><span class="pre">power_kW</span></code>; give either and the other is derived.</p>
</dd>
</dl>
<div class="important admonition">
<p class="admonition-title">What the schema deliberately cannot express</p>
<p>There is no field for an efficiency coefficient, a conductance or an
approach temperature — and there should never be one. The moment a
catalogue file can carry a free parameter, the parity plot stops meaning
anything, because every unit can then be made to fit. If a unit cannot be
matched without adjusting something, that is a finding to report on
<a class="reference internal" href="index.html"><span class="doc">the results page</span></a>, not a field to add.</p>
</div>
</section>
<section id="choosing-a-source">
<h2>Choosing a source<a class="headerlink" href="#choosing-a-source" title="Link to this heading">¶</a></h2>
<p>Not every published grid can be used, and the reasons are worth knowing before
spending an afternoon transcribing one.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 22.0%" />
<col style="width: 78.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Source type</p></th>
<th class="head"><p>Verdict</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Pair-application split data books</p></td>
<td><p><strong>Best.</strong> One outdoor unit, one indoor unit — the structure
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> models — with no combination-ratio or pipe-length
correction, and a full temperature grid with power input. Free from the
manufacturer.</p></td>
</tr>
<tr class="row-odd"><td><p>Air-to-water heating tables</p></td>
<td><p><strong>Good.</strong> Leaving water temperature against outdoor air, COP printed
directly. No latent complication.</p></td>
</tr>
<tr class="row-even"><td><p>VRF catalogues</p></td>
<td><p><strong>Excluded.</strong> One outdoor unit serves many indoor units, so performance
is indexed by combination ratio. Mapping that to part load requires an
assumption about the indoor coil which then sits inside the comparison.</p></td>
</tr>
<tr class="row-odd"><td><p>US packaged rooftops</p></td>
<td><p><strong>Heating only, and small sizes only.</strong> The cooling tables give a wide
grid but no power column, so no COP can be formed. Trane’s heating
tables do give total unit power. Above roughly 25 kW the equipment
architecture changes enough that the comparison stops being meaningful.</p></td>
</tr>
</tbody>
</table>
</div>
<p>Three traps that have already caught this project:</p>
<p><em>A grid may be printed twice, in different units.</em> Fujitsu prints imperial and
then SI; parse the SI block and there is no conversion to get wrong.</p>
<p><em>The power column is named differently by every manufacturer</em> — Daikin <code class="docutils literal notranslate"><span class="pre">PI</span></code>,
Fujitsu <code class="docutils literal notranslate"><span class="pre">IP</span></code>, US packaged <code class="docutils literal notranslate"><span class="pre">Total</span> <span class="pre">Unit</span> <span class="pre">Power</span></code>. An automatic scan that misses
one will reject a perfectly good source.</p>
<p><em>A second grid on the same page may be a different operating point.</em> Daikin
prints a heating grid at nominal frequency and then one at maximum frequency;
reading past the caption between them mixes two conditions into one set.
Fujitsu’s heating grids are entirely at maximum capacity, which is legitimate
but is not a rated condition and should be labelled.</p>
<p><em>Check the printed table against the parsed rows, per manufacturer.</em> Column
order is not consistent even between series of the same maker: Güntner’s GHF
prints air flow before surface area and its GACC prints them the other way
round. Every parser under <code class="docutils literal notranslate"><span class="pre">validation/extraction/</span></code> asserts one printed row
verbatim before trusting the rest of its table, and the effectiveness check in
the inversion catches most of what slips past that.</p>
</section>
<section id="latent-load">
<h2>Latent load<a class="headerlink" href="#latent-load" title="Link to this heading">¶</a></h2>
<p>Cooling grids publish total capacity and sensible capacity; the difference is
dehumidification. TMHP’s indoor coil is a dry sensible exchanger, so a row with
a low sensible heat ratio asks the model to carry a latent duty it does not
compute. The Daikin catalogues record each cooling point’s sensible heat ratio
in its <code class="docutils literal notranslate"><span class="pre">note</span></code> field for exactly this reason. Report such rows; do not quietly
drop them.</p>
<p>Heating rows have no latent component and need no qualification.</p>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 21, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="part-load.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Part-load behaviour</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="../developer/reference-operating-limits.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Reference points and operating limits</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=4f6155f3"></script></body>
</html>