# FTXM50A / RXM50A -- Daikin pair application, R32, 5.00 kW nominal cooling.
#
# One outdoor unit serving one indoor unit, which is the structure
# `AirSourceHeatPump` models. No combination-ratio or pipe-length correction
# applies, so the published grid can be compared directly.
#
# Power input is the whole system measured to EN 14511, and the capacities are
# net of indoor fan motor heat, both as stated in the document's notes.
#
# Cooling rows carry their sensible heat ratio in `note`. TMHP's indoor coil is
# a dry sensible exchanger, so rows below SHR 0.95 ask it to carry a latent
# duty it does not compute; those are reported separately rather than dropped.
#
# No compressor displacement is published for these units -- Daikin does not
# print one and its compressor division has no public catalogue for the swing
# machines used here. That makes this set a direct test of the derived
# displacement rule rather than of a specification input.
#
# The compressor is Daikin's swing compressor -- a rolling-piston rotary whose
# vane is integral to the piston -- with no injection (compressor_type: swing,
# injection: none). It runs on the library's inverter rotary model.
slug: daikin_rxm50a
name: FTXM50A / RXM50A
manufacturer: Daikin
model_class: ASHP
refrigerant: R32
nominal_capacity_kW: 5.00
cop_definition: "TC / PI, EN 14511 system power including the indoor fan"
rating_standard: "EN 14511"
source:
  document: "Daikin RXM-A engineering data book, EEDEN24-200 (R-32, pair application)"
  table: "Capacity tables, cooling and heating at nominal operating frequency"
  compressor: "Daikin swing compressor (rolling-piston rotary, vane integral to the piston); no injection"
published_inputs:
  rated_indoor_air_flow_m3_s: 0.2333
  compressor_type: swing
  injection: none
notes: >-
  The heating grid's outdoor axis is wet bulb, the cooling grid's is dry bulb,
  as printed. TMHP takes a single outdoor air temperature, so the heating
  points are evaluated at the published wet-bulb value; at the low humidity of
  cold weather the two are close, and the difference is noted rather than
  corrected.
points:
  - {id: 1, t_source_C: 20, t_sink_C: 20, q_kW: 4.00, power_kW: 0.70, mode: cooling, note: "WB 14 C, SHR 0.74, wet coil"}
  - {id: 2, t_source_C: 25, t_sink_C: 20, q_kW: 4.00, power_kW: 0.82, mode: cooling, note: "WB 14 C, SHR 0.74, wet coil"}
  - {id: 3, t_source_C: 30, t_sink_C: 20, q_kW: 4.00, power_kW: 0.95, mode: cooling, note: "WB 14 C, SHR 0.74, wet coil"}
  - {id: 4, t_source_C: 32, t_sink_C: 20, q_kW: 4.00, power_kW: 1.01, mode: cooling, note: "WB 14 C, SHR 0.74, wet coil"}
  - {id: 5, t_source_C: 35, t_sink_C: 20, q_kW: 4.00, power_kW: 1.11, mode: cooling, note: "WB 14 C, SHR 0.74, wet coil"}
  - {id: 6, t_source_C: 40, t_sink_C: 20, q_kW: 4.00, power_kW: 1.32, mode: cooling, note: "WB 14 C, SHR 0.74, wet coil"}
  - {id: 7, t_source_C: 20, t_sink_C: 22, q_kW: 5.08, power_kW: 0.96, mode: cooling, note: "WB 16 C, SHR 0.66, wet coil"}
  - {id: 8, t_source_C: 25, t_sink_C: 22, q_kW: 5.08, power_kW: 1.13, mode: cooling, note: "WB 16 C, SHR 0.66, wet coil"}
  - {id: 9, t_source_C: 30, t_sink_C: 22, q_kW: 4.89, power_kW: 1.25, mode: cooling, note: "WB 16 C, SHR 0.66, wet coil"}
  - {id: 10, t_source_C: 32, t_sink_C: 22, q_kW: 4.79, power_kW: 1.29, mode: cooling, note: "WB 16 C, SHR 0.67, wet coil"}
  - {id: 11, t_source_C: 35, t_sink_C: 22, q_kW: 4.65, power_kW: 1.35, mode: cooling, note: "WB 16 C, SHR 0.67, wet coil"}
  - {id: 12, t_source_C: 40, t_sink_C: 22, q_kW: 4.42, power_kW: 1.45, mode: cooling, note: "WB 16 C, SHR 0.68, wet coil"}
  - {id: 13, t_source_C: 20, t_sink_C: 25, q_kW: 5.58, power_kW: 1.05, mode: cooling, note: "WB 18 C, SHR 0.65, wet coil"}
  - {id: 14, t_source_C: 25, t_sink_C: 25, q_kW: 5.35, power_kW: 1.15, mode: cooling, note: "WB 18 C, SHR 0.65, wet coil"}
  - {id: 15, t_source_C: 30, t_sink_C: 25, q_kW: 5.12, power_kW: 1.26, mode: cooling, note: "WB 18 C, SHR 0.66, wet coil"}
  - {id: 16, t_source_C: 32, t_sink_C: 25, q_kW: 5.02, power_kW: 1.30, mode: cooling, note: "WB 18 C, SHR 0.67, wet coil"}
  - {id: 17, t_source_C: 35, t_sink_C: 25, q_kW: 4.88, power_kW: 1.36, mode: cooling, note: "WB 18 C, SHR 0.67, wet coil"}
  - {id: 18, t_source_C: 40, t_sink_C: 25, q_kW: 4.65, power_kW: 1.46, mode: cooling, note: "WB 18 C, SHR 0.68, wet coil"}
  - {id: 19, t_source_C: 20, t_sink_C: 27, q_kW: 5.70, power_kW: 1.06, mode: cooling, note: "WB 19 C, SHR 0.66, wet coil"}
  - {id: 20, t_source_C: 25, t_sink_C: 27, q_kW: 5.47, power_kW: 1.16, mode: cooling, note: "WB 19 C, SHR 0.67, wet coil"}
  - {id: 21, t_source_C: 30, t_sink_C: 27, q_kW: 5.23, power_kW: 1.26, mode: cooling, note: "WB 19 C, SHR 0.68, wet coil"}
  - {id: 22, t_source_C: 32, t_sink_C: 27, q_kW: 5.14, power_kW: 1.30, mode: cooling, note: "WB 19 C, SHR 0.68, wet coil"}
  - {id: 23, t_source_C: 35, t_sink_C: 27, q_kW: 5.00, power_kW: 1.36, mode: cooling, note: "WB 19 C, SHR 0.69, wet coil"}
  - {id: 24, t_source_C: 40, t_sink_C: 27, q_kW: 4.77, power_kW: 1.46, mode: cooling, note: "WB 19 C, SHR 0.70, wet coil"}
  - {id: 25, t_source_C: 20, t_sink_C: 30, q_kW: 6.04, power_kW: 1.07, mode: cooling, note: "WB 22 C, SHR 0.60, wet coil"}
  - {id: 26, t_source_C: 25, t_sink_C: 30, q_kW: 5.81, power_kW: 1.17, mode: cooling, note: "WB 22 C, SHR 0.60, wet coil"}
  - {id: 27, t_source_C: 30, t_sink_C: 30, q_kW: 5.58, power_kW: 1.27, mode: cooling, note: "WB 22 C, SHR 0.61, wet coil"}
  - {id: 28, t_source_C: 32, t_sink_C: 30, q_kW: 5.49, power_kW: 1.31, mode: cooling, note: "WB 22 C, SHR 0.62, wet coil"}
  - {id: 29, t_source_C: 35, t_sink_C: 30, q_kW: 5.35, power_kW: 1.37, mode: cooling, note: "WB 22 C, SHR 0.62, wet coil"}
  - {id: 30, t_source_C: 40, t_sink_C: 30, q_kW: 5.11, power_kW: 1.47, mode: cooling, note: "WB 22 C, SHR 0.63, wet coil"}
  - {id: 31, t_source_C: 20, t_sink_C: 32, q_kW: 6.27, power_kW: 1.07, mode: cooling, note: "WB 24 C, SHR 0.56, wet coil"}
  - {id: 32, t_source_C: 25, t_sink_C: 32, q_kW: 6.04, power_kW: 1.17, mode: cooling, note: "WB 24 C, SHR 0.56, wet coil"}
  - {id: 33, t_source_C: 30, t_sink_C: 32, q_kW: 5.81, power_kW: 1.27, mode: cooling, note: "WB 24 C, SHR 0.57, wet coil"}
  - {id: 34, t_source_C: 32, t_sink_C: 32, q_kW: 5.72, power_kW: 1.31, mode: cooling, note: "WB 24 C, SHR 0.58, wet coil"}
  - {id: 35, t_source_C: 35, t_sink_C: 32, q_kW: 5.58, power_kW: 1.37, mode: cooling, note: "WB 24 C, SHR 0.58, wet coil"}
  - {id: 36, t_source_C: 40, t_sink_C: 32, q_kW: 5.34, power_kW: 1.47, mode: cooling, note: "WB 24 C, SHR 0.59, wet coil"}
  - {id: 37, t_source_C: -15, t_sink_C: 15, q_kW: 2.95, power_kW: 0.98, mode: heating, note: "outdoor WB"}
  - {id: 38, t_source_C: -10, t_sink_C: 15, q_kW: 3.68, power_kW: 1.07, mode: heating, note: "outdoor WB"}
  - {id: 39, t_source_C: -5, t_sink_C: 15, q_kW: 3.83, power_kW: 1.15, mode: heating, note: "outdoor WB"}
  - {id: 40, t_source_C: 0, t_sink_C: 15, q_kW: 4.45, power_kW: 1.24, mode: heating, note: "outdoor WB"}
  - {id: 41, t_source_C: 6, t_sink_C: 15, q_kW: 5.99, power_kW: 1.35, mode: heating, note: "outdoor WB"}
  - {id: 42, t_source_C: 10, t_sink_C: 15, q_kW: 6.57, power_kW: 1.41, mode: heating, note: "outdoor WB"}
  - {id: 43, t_source_C: -15, t_sink_C: 20, q_kW: 2.76, power_kW: 1.03, mode: heating, note: "outdoor WB"}
  - {id: 44, t_source_C: -10, t_sink_C: 20, q_kW: 3.48, power_kW: 1.12, mode: heating, note: "outdoor WB"}
  - {id: 45, t_source_C: -5, t_sink_C: 20, q_kW: 3.66, power_kW: 1.21, mode: heating, note: "outdoor WB"}
  - {id: 46, t_source_C: 0, t_sink_C: 20, q_kW: 4.29, power_kW: 1.29, mode: heating, note: "outdoor WB"}
  - {id: 47, t_source_C: 6, t_sink_C: 20, q_kW: 5.80, power_kW: 1.40, mode: heating, note: "outdoor WB"}
  - {id: 48, t_source_C: 10, t_sink_C: 20, q_kW: 6.38, power_kW: 1.47, mode: heating, note: "outdoor WB"}
  - {id: 49, t_source_C: -15, t_sink_C: 22, q_kW: 2.68, power_kW: 1.05, mode: heating, note: "outdoor WB"}
  - {id: 50, t_source_C: -10, t_sink_C: 22, q_kW: 3.41, power_kW: 1.14, mode: heating, note: "outdoor WB"}
  - {id: 51, t_source_C: -5, t_sink_C: 22, q_kW: 3.59, power_kW: 1.23, mode: heating, note: "outdoor WB"}
  - {id: 52, t_source_C: 0, t_sink_C: 22, q_kW: 4.22, power_kW: 1.31, mode: heating, note: "outdoor WB"}
  - {id: 53, t_source_C: 6, t_sink_C: 22, q_kW: 5.72, power_kW: 1.42, mode: heating, note: "outdoor WB"}
  - {id: 54, t_source_C: 10, t_sink_C: 22, q_kW: 6.30, power_kW: 1.49, mode: heating, note: "outdoor WB"}
  - {id: 55, t_source_C: -15, t_sink_C: 24, q_kW: 2.61, power_kW: 1.08, mode: heating, note: "outdoor WB"}
  - {id: 56, t_source_C: -10, t_sink_C: 24, q_kW: 3.33, power_kW: 1.16, mode: heating, note: "outdoor WB"}
  - {id: 57, t_source_C: -5, t_sink_C: 24, q_kW: 4.05, power_kW: 1.25, mode: heating, note: "outdoor WB"}
  - {id: 58, t_source_C: 0, t_sink_C: 24, q_kW: 4.15, power_kW: 1.34, mode: heating, note: "outdoor WB"}
  - {id: 59, t_source_C: 6, t_sink_C: 24, q_kW: 5.65, power_kW: 1.44, mode: heating, note: "outdoor WB"}
  - {id: 60, t_source_C: 10, t_sink_C: 24, q_kW: 6.22, power_kW: 1.51, mode: heating, note: "outdoor WB"}
  - {id: 61, t_source_C: -15, t_sink_C: 25, q_kW: 2.57, power_kW: 1.09, mode: heating, note: "outdoor WB"}
  - {id: 62, t_source_C: -10, t_sink_C: 25, q_kW: 3.29, power_kW: 1.17, mode: heating, note: "outdoor WB"}
  - {id: 63, t_source_C: -5, t_sink_C: 25, q_kW: 4.01, power_kW: 1.26, mode: heating, note: "outdoor WB"}
  - {id: 64, t_source_C: 0, t_sink_C: 25, q_kW: 4.12, power_kW: 1.35, mode: heating, note: "outdoor WB"}
  - {id: 65, t_source_C: 6, t_sink_C: 25, q_kW: 5.61, power_kW: 1.45, mode: heating, note: "outdoor WB"}
  - {id: 66, t_source_C: 10, t_sink_C: 25, q_kW: 6.19, power_kW: 1.52, mode: heating, note: "outdoor WB"}
  - {id: 67, t_source_C: -15, t_sink_C: 27, q_kW: 2.49, power_kW: 1.11, mode: heating, note: "outdoor WB"}
  - {id: 68, t_source_C: -10, t_sink_C: 27, q_kW: 3.21, power_kW: 1.19, mode: heating, note: "outdoor WB"}
  - {id: 69, t_source_C: -5, t_sink_C: 27, q_kW: 3.94, power_kW: 1.28, mode: heating, note: "outdoor WB"}
  - {id: 70, t_source_C: 0, t_sink_C: 27, q_kW: 4.05, power_kW: 1.37, mode: heating, note: "outdoor WB"}
  - {id: 71, t_source_C: 6, t_sink_C: 27, q_kW: 5.53, power_kW: 1.47, mode: heating, note: "outdoor WB"}
  - {id: 72, t_source_C: 10, t_sink_C: 27, q_kW: 6.11, power_kW: 1.54, mode: heating, note: "outdoor WB"}
