# WH-MXC12J9E8 -- Panasonic Aquarea, R32, 12 kW nominal heating.
#
# Published heating-performance grid: leaving water temperature x outdoor air
# temperature, with COP printed directly. Transcribed from the manufacturer
# documentation named under `source` below.
#
# The compressor displacement is a published specification of this machine:
# Panasonic's compressor division catalogues 9JD420XBA22 at 42.0 cm3/rev, and
# the outdoor unit's service-manual parts list names that compressor. Rated
# air flow is likewise read verbatim from the service manual. Both are inputs,
# not tuning -- every efficiency coefficient and conductance comes from the
# library defaults.
#
# Compressor kind and injection are published facts too: the parts list
# names 9JD420XBA22, which Panasonic's industrial compressor site lists as a
# "J2P" variable-speed R32 rotary (42.0 cm3/rev), and the refrigerant circuit
# is the UQ generation's -- the bypass expansion valve outlet returns to the
# accumulator (suction), no injection port. Hence compressor_type: rotary,
# injection: none.
slug: panasonic_wh_mxc12j9e8
name: WH-MXC12J9E8
manufacturer: Panasonic
model_class: ASHPB
refrigerant: R32
nominal_capacity_kW: 12.0
cop_definition: "Q_cond / (E_cmp + E_fan), heating"
source:
  document: "Panasonic Aquarea WH-MXC series service manual / 2025 catalogue"
  table: "references/Panasonic_R32_9-12-16 kW.png (heating performance table)"
  compressor: "service-manual parts list (9JD420XBA22, Panasonic \"J2P\" R32 rotary); refrigerant circuit, no injection port"
published_inputs:
  displacement_cc: 42.0
  rated_air_flow_m3_s: 1.280
  compressor_type: rotary
  injection: none
points:
  - id: 1
    t_source_C: -15
    t_sink_C: 45
    q_kW: 12.00
    cop: 2.12
    mode: heating
  - id: 2
    t_source_C: -7
    t_sink_C: 45
    q_kW: 12.00
    cop: 2.39
    mode: heating
  - id: 3
    t_source_C: 2
    t_sink_C: 45
    q_kW: 12.00
    cop: 2.86
    mode: heating
  - id: 4
    t_source_C: 7
    t_sink_C: 45
    q_kW: 12.00
    cop: 3.70
    mode: heating
  - id: 5
    t_source_C: 25
    t_sink_C: 45
    q_kW: 12.00
    cop: 5.71
    mode: heating
  - id: 6
    t_source_C: -15
    t_sink_C: 55
    q_kW: 11.10
    cop: 1.75
    mode: heating
  - id: 7
    t_source_C: -7
    t_sink_C: 55
    q_kW: 12.00
    cop: 2.00
    mode: heating
  - id: 8
    t_source_C: 2
    t_sink_C: 55
    q_kW: 12.00
    cop: 2.42
    mode: heating
  - id: 9
    t_source_C: 7
    t_sink_C: 55
    q_kW: 12.00
    cop: 3.05
    mode: heating
  - id: 10
    t_source_C: 25
    t_sink_C: 55
    q_kW: 12.00
    cop: 4.36
    mode: heating
  - id: 11
    t_source_C: -15
    t_sink_C: 60
    q_kW: 8.70
    cop: 1.40
    mode: heating
  - id: 12
    t_source_C: -7
    t_sink_C: 60
    q_kW: 11.00
    cop: 1.75
    mode: heating
  - id: 13
    t_source_C: 2
    t_sink_C: 60
    q_kW: 12.00
    cop: 2.08
    mode: heating
  - id: 14
    t_source_C: 7
    t_sink_C: 60
    q_kW: 12.00
    cop: 2.65
    mode: heating
  - id: 15
    t_source_C: 25
    t_sink_C: 60
    q_kW: 12.00
    cop: 3.86
    mode: heating
