[
  {
    "record_id": "highly:HIGHLY-WEB-D-20261025:GSD092TV:2260",
    "source_id": "HIGHLY-WEB-D-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:D",
    "model_id": "GSD092TV",
    "refrigerant": "R32",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 2260.0,
    "capacity_Btu_h": 7711.0,
    "power_W": null,
    "value_original_text": "9.2",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/d-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-D-20261025-web-snapshot.pdf",
    "source_sha256": "13f475f2cc665303540407d070584c4931876c585e05e7febfd480f9a5d0327f",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[2], heading=Constant-Speed/R32 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-D-20261025.html",
    "value": 9.2,
    "value_raw": 9.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.26,
    "rho_1_kg_m3": 23.448902081692275,
    "dh_J_kg": 261177.30893807503,
    "rho_1_dh_J_m3": 6124321.143248814,
    "eta_vol_rps": 40.11092301778456,
    "eta_vol_rps_per_f": 0.8022184603556911,
    "model_group_id": "Highly:GSD092",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.707045575217412e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-G-20261025:GSG108TV:2660",
    "source_id": "HIGHLY-WEB-G-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:G",
    "model_id": "GSG108TV",
    "refrigerant": "R32",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 2660.0,
    "capacity_Btu_h": 9076.0,
    "power_W": null,
    "value_original_text": "10.8",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/g-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-G-20261025-web-snapshot.pdf",
    "source_sha256": "b6be636678ba39920a36d7b00f53be733ee5e4855364c61b6d62239a50952d51",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[2], heading=Constant-Speed/R32 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-G-20261025.html",
    "value": 10.8,
    "value_raw": 10.8,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.66,
    "rho_1_kg_m3": 23.448902081692275,
    "dh_J_kg": 261177.30893807503,
    "rho_1_dh_J_m3": 6124321.143248814,
    "eta_vol_rps": 40.216097512750885,
    "eta_vol_rps_per_f": 0.8043219502550177,
    "model_group_id": "Highly:GSG108",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.269499248126111e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-G-20261025:PSG151RV:2130",
    "source_id": "HIGHLY-WEB-G-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:G",
    "model_id": "PSG151RV",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 2130.0,
    "capacity_Btu_h": 7268.0,
    "power_W": null,
    "value_original_text": "15.1",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/g-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-G-20261025-web-snapshot.pdf",
    "source_sha256": "b6be636678ba39920a36d7b00f53be733ee5e4855364c61b6d62239a50952d51",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[2], data row[2], heading=Constant-Speed/R290 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-G-20261025.html",
    "value": 15.1,
    "value_raw": 15.1,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.13,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 41.114413453107574,
    "eta_vol_rps_per_f": 0.8222882690621515,
    "model_group_id": "Highly:PSG151",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.903134272306232e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-G-20261025:PSG184SV:2653",
    "source_id": "HIGHLY-WEB-G-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:G",
    "model_id": "PSG184SV",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 2653.0,
    "capacity_Btu_h": 9052.0,
    "power_W": null,
    "value_original_text": "18.4",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/g-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-G-20261025-web-snapshot.pdf",
    "source_sha256": "b6be636678ba39920a36d7b00f53be733ee5e4855364c61b6d62239a50952d51",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[2], data row[3], heading=Constant-Speed/R290 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-G-20261025.html",
    "value": 18.4,
    "value_raw": 18.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.653,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 42.025304583984635,
    "eta_vol_rps_per_f": 0.8405060916796927,
    "model_group_id": "Highly:PSG184",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.548600075388857e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH286RY-C7PU1A:4900",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH286RY-C7PU1A",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 4900.0,
    "capacity_Btu_h": 16719.0,
    "power_W": null,
    "value_original_text": "28.6",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[2], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 28.6,
    "value_raw": 28.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.9,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.431393005698276,
    "eta_vol_rps_per_f": 0.8686278601139655,
    "model_group_id": "Highly:SH286",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.954707551016698e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PUA:5060",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH295RY-C7PUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5060.0,
    "capacity_Btu_h": 17265.0,
    "power_W": null,
    "value_original_text": "29.5",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[3], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 29.5,
    "value_raw": 29.5,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.06,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.48126925086567,
    "eta_vol_rps_per_f": 0.8696253850173135,
    "model_group_id": "Highly:SH295",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.5291788537640378e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PU1A:5035",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH295RY-C7PU1A",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5035.0,
    "capacity_Btu_h": 17179.0,
    "power_W": null,
    "value_original_text": "29.5",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[4], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 29.5,
    "value_raw": 29.5,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.035,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.26644084547602,
    "eta_vol_rps_per_f": 0.8653288169095203,
    "model_group_id": "Highly:SH295",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.595600198621629e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH307RY-C8DUA:5250",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH307RY-C8DUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5250.0,
    "capacity_Btu_h": 17913.0,
    "power_W": null,
    "value_original_text": "30.7",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[5], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 30.7,
    "value_raw": 30.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.25,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.350552813970594,
    "eta_vol_rps_per_f": 0.8670110562794119,
    "model_group_id": "Highly:SH307",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.1509160000021524e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH370RY-C8LU:6400",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH370RY-C8LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6400.0,
    "capacity_Btu_h": 21837.0,
    "power_W": null,
    "value_original_text": "37",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[6], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 37.0,
    "value_raw": 37.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.4,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.848219391963674,
    "eta_vol_rps_per_f": 0.8769643878392734,
    "model_group_id": "Highly:SH370",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.235068906249694e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH380RY-C8DU:6555",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH380RY-C8DU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6555.0,
    "capacity_Btu_h": 22366.0,
    "power_W": null,
    "value_original_text": "38",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[7], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 38.0,
    "value_raw": 38.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.555,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.72832191706378,
    "eta_vol_rps_per_f": 0.8745664383412756,
    "model_group_id": "Highly:SH380",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.6307914569012652e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH417RY-C8DU:7160",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH417RY-C8DU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 7160.0,
    "capacity_Btu_h": 24430.0,
    "power_W": null,
    "value_original_text": "41.7",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[8], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 41.7,
    "value_raw": 41.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 7.16,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.52619260086561,
    "eta_vol_rps_per_f": 0.8705238520173123,
    "model_group_id": "Highly:SH417",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.8234622905053974e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH280UY-C7HUA:4810",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH280UY-C7HUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 4810.0,
    "capacity_Btu_h": 16412.0,
    "power_W": null,
    "value_original_text": "28",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[9], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 28.0,
    "value_raw": 28.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.81,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.54725226109249,
    "eta_vol_rps_per_f": 0.8709450452218498,
    "model_group_id": "Highly:SH280",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.4448889812948378e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH286UY-C7PUA:4930",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH286UY-C7PUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 4930.0,
    "capacity_Btu_h": 16821.0,
    "power_W": null,
    "value_original_text": "28.6",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[10], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 28.6,
    "value_raw": 28.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.93,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.697299493488266,
    "eta_vol_rps_per_f": 0.8739459898697653,
    "model_group_id": "Highly:SH286",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.1020594320433724e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH300UY-C7HUA:5100",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH300UY-C7HUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5100.0,
    "capacity_Btu_h": 17401.0,
    "power_W": null,
    "value_original_text": "30",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[11], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 30.0,
    "value_raw": 30.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.1,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.0945781211643,
    "eta_vol_rps_per_f": 0.8618915624232859,
    "model_group_id": "Highly:SH300",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.3002143137264816e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH370UY-C8LU:6400",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH370UY-C8LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6400.0,
    "capacity_Btu_h": 21837.0,
    "power_W": null,
    "value_original_text": "37",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[12], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 37.0,
    "value_raw": 37.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.4,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.848219391963674,
    "eta_vol_rps_per_f": 0.8769643878392734,
    "model_group_id": "Highly:SH370",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.235068906249694e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH307MV*1:5250",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH307MV*1",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5250.0,
    "capacity_Btu_h": 17913.0,
    "power_W": null,
    "value_original_text": "30.7",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[2], data row[2], heading=Constant-Speed/India/R22/Tropical 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 30.7,
    "value_raw": 30.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.25,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.350552813970594,
    "eta_vol_rps_per_f": 0.8670110562794119,
    "model_group_id": "Highly:SH307",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.1509160000021524e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH336MV-1:5750",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH336MV-1",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5750.0,
    "capacity_Btu_h": 19619.0,
    "power_W": null,
    "value_original_text": "33.6",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[2], data row[3], heading=Constant-Speed/India/R22/Tropical 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 33.6,
    "value_raw": 33.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.75,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.38127174311882,
    "eta_vol_rps_per_f": 0.8676254348623764,
    "model_group_id": "Highly:SH336",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.150916000008178e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH356MVM:6130",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH356MVM",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6130.0,
    "capacity_Btu_h": 20916.0,
    "power_W": null,
    "value_original_text": "35.6",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[2], data row[4], heading=Constant-Speed/India/R22/Tropical 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 35.6,
    "value_raw": 35.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.13,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.64999403217732,
    "eta_vol_rps_per_f": 0.8729998806435464,
    "model_group_id": "Highly:SH356",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.0473063621608712e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:SH417MV-1:7170",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "SH417MV-1",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 7170.0,
    "capacity_Btu_h": 24464.0,
    "power_W": null,
    "value_original_text": "41.7",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[2], data row[5], heading=Constant-Speed/India/R22/Tropical 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 41.7,
    "value_raw": 41.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 7.17,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.58698337265453,
    "eta_vol_rps_per_f": 0.8717396674530906,
    "model_group_id": "Highly:SH417",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.3144145048794514e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:GSH190TV:4954",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "GSH190TV",
    "refrigerant": "R32",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 4954.0,
    "capacity_Btu_h": 16903.0,
    "power_W": null,
    "value_original_text": "19.0",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[3], data row[2], heading=Constant-Speed/R32 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 19.0,
    "value_raw": 19.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.954,
    "rho_1_kg_m3": 23.448902081692275,
    "dh_J_kg": 261177.30893807503,
    "rho_1_dh_J_m3": 6124321.143248814,
    "eta_vol_rps": 42.57399897990133,
    "eta_vol_rps_per_f": 0.8514799795980267,
    "model_group_id": "Highly:GSH190",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.4348766653309314e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:GSH232SV:5896",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "GSH232SV",
    "refrigerant": "R32",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 5896.0,
    "capacity_Btu_h": 20117.0,
    "power_W": null,
    "value_original_text": "23.2",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[3], data row[3], heading=Constant-Speed/R32 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 23.2,
    "value_raw": 23.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.896,
    "rho_1_kg_m3": 23.448902081692275,
    "dh_J_kg": 261177.30893807503,
    "rho_1_dh_J_m3": 6124321.143248814,
    "eta_vol_rps": 41.4965063212979,
    "eta_vol_rps_per_f": 0.829930126425958,
    "model_group_id": "Highly:GSH232",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.906458785617817e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:ASH184TV:4440",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "ASH184TV",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4440.0,
    "capacity_Btu_h": 15149.0,
    "power_W": null,
    "value_original_text": "18.4",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[4], data row[2], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 18.4,
    "value_raw": 18.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.44,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.387691083713065,
    "eta_vol_rps_per_f": 0.8477538216742613,
    "model_group_id": "Highly:ASH184",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.999111936936052e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:ASH193TV:4575",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "ASH193TV",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4575.0,
    "capacity_Btu_h": 15610.0,
    "power_W": null,
    "value_original_text": "19.3",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[4], data row[3], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 19.3,
    "value_raw": 19.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.575,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.63977775553104,
    "eta_vol_rps_per_f": 0.8327955551106209,
    "model_group_id": "Highly:ASH193",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.510323497279079e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:ASH201RY:4845",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "ASH201RY",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4845.0,
    "capacity_Btu_h": 16531.0,
    "power_W": null,
    "value_original_text": "20.1",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[4], data row[4], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 20.1,
    "value_raw": 20.1,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.845,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.342094535552555,
    "eta_vol_rps_per_f": 0.8468418907110511,
    "model_group_id": "Highly:ASH201",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.9977673890616486e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:ASH210RY:5120",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "ASH210RY",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5120.0,
    "capacity_Btu_h": 17469.0,
    "power_W": null,
    "value_original_text": "21.0",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[4], data row[5], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 21.0,
    "value_raw": 21.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.12,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.827752055066924,
    "eta_vol_rps_per_f": 0.8565550411013385,
    "model_group_id": "Highly:ASH210",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.669495507818368e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:ASH244RY:5770",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "ASH244RY",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5770.0,
    "capacity_Btu_h": 19687.0,
    "power_W": null,
    "value_original_text": "24.4",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[4], data row[6], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 24.4,
    "value_raw": 24.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.77,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.539436447493436,
    "eta_vol_rps_per_f": 0.8307887289498688,
    "model_group_id": "Highly:ASH244",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.369929116114569e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307CV-C7HU:4566",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "PSH307CV-C7HU",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 4566.0,
    "capacity_Btu_h": 15579.0,
    "power_W": null,
    "value_original_text": "30.7",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[5], data row[2], heading=Constant-Speed/R290 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 30.7,
    "value_raw": 30.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.566,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 43.349987285498415,
    "eta_vol_rps_per_f": 0.8669997457099683,
    "model_group_id": "Highly:PSH307",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.383277923788361e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307HV-C8DU:4565",
    "source_id": "HIGHLY-WEB-H-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:H",
    "model_id": "PSH307HV-C8DU",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 4565.0,
    "capacity_Btu_h": 15576.0,
    "power_W": null,
    "value_original_text": "30.7",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/h-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025-web-snapshot.pdf",
    "source_sha256": "278eb7dce5b8b77be7c8ef1becaf0d3f679f0f3736f625ab5b9dc1a4f54383f5",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[5], data row[3], heading=Constant-Speed/R290 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-H-20261025.html",
    "value": 30.7,
    "value_raw": 30.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.565,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 43.34049320155503,
    "eta_vol_rps_per_f": 0.8668098640311005,
    "model_group_id": "Highly:PSH307",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.738525301203465e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL211RY-C7LU:3530",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL211RY-C7LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3530.0,
    "capacity_Btu_h": 12044.0,
    "power_W": null,
    "value_original_text": "21.1",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[2], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 21.1,
    "value_raw": 21.1,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.53,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.40977439858097,
    "eta_vol_rps_per_f": 0.8481954879716195,
    "model_group_id": "Highly:SL211",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.13974277620813e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL203RY-C7LU:3430",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL203RY-C7LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3430.0,
    "capacity_Btu_h": 11703.0,
    "power_W": null,
    "value_original_text": "20.3",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[3], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 20.3,
    "value_raw": 20.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.43,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.83233930906796,
    "eta_vol_rps_per_f": 0.8566467861813593,
    "model_group_id": "Highly:SL203",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.5180113702632884e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C7LU:3620",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL214UY-C7LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3620.0,
    "capacity_Btu_h": 12351.0,
    "power_W": null,
    "value_original_text": "21.4",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[4], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 21.4,
    "value_raw": 21.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.62,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.8813559094598,
    "eta_vol_rps_per_f": 0.857627118189196,
    "model_group_id": "Highly:SL214",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.713105801108791e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C5AU:3620",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL214UY-C5AU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3620.0,
    "capacity_Btu_h": 12351.0,
    "power_W": null,
    "value_original_text": "21.4",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[5], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 21.4,
    "value_raw": 21.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.62,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.8813559094598,
    "eta_vol_rps_per_f": 0.857627118189196,
    "model_group_id": "Highly:SL214",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.713105801108791e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SI203UY-C7LU:3450",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SI203UY-C7LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3450.0,
    "capacity_Btu_h": 11771.0,
    "power_W": null,
    "value_original_text": "20.3",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[6], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 20.3,
    "value_raw": 20.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.45,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.08209055868352,
    "eta_vol_rps_per_f": 0.8616418111736703,
    "model_group_id": "Highly:SI203",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.548841449283497e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL203UY-C5AU:3430",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL203UY-C5AU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3430.0,
    "capacity_Btu_h": 11703.0,
    "power_W": null,
    "value_original_text": "20.3",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[7], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 20.3,
    "value_raw": 20.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.43,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.83233930906796,
    "eta_vol_rps_per_f": 0.8566467861813593,
    "model_group_id": "Highly:SL203",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.5180113702632884e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL193UY-C7LU:3250",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL193UY-C7LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3250.0,
    "capacity_Btu_h": 11089.0,
    "power_W": null,
    "value_original_text": "19.3",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[8], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 19.3,
    "value_raw": 19.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.25,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.68740594141541,
    "eta_vol_rps_per_f": 0.8537481188283083,
    "model_group_id": "Highly:SL193",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.150916000001486e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:SL242UY-C7LU:4100",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "SL242UY-C7LU",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 4100.0,
    "capacity_Btu_h": 13989.0,
    "power_W": null,
    "value_original_text": "24.2",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[9], heading=Constant-Speed/India/R22 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 24.2,
    "value_raw": 24.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.1,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.947926664261935,
    "eta_vol_rps_per_f": 0.8589585332852387,
    "model_group_id": "Highly:SL242",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.580530975615746e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:GSL145SV:3745",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "GSL145SV",
    "refrigerant": "R32",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 3745.0,
    "capacity_Btu_h": 12778.0,
    "power_W": null,
    "value_original_text": "14.5",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[2], data row[2], heading=Constant-Speed/R32 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 14.5,
    "value_raw": 14.5,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.745,
    "rho_1_kg_m3": 23.448902081692275,
    "dh_J_kg": 261177.30893807503,
    "rho_1_dh_J_m3": 6124321.143248814,
    "eta_vol_rps": 42.172161783788496,
    "eta_vol_rps_per_f": 0.84344323567577,
    "model_group_id": "Highly:GSL145",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.6813762349830624e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:ASL135RY:3275",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "ASL135RY",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3275.0,
    "capacity_Btu_h": 11174.0,
    "power_W": null,
    "value_original_text": "13.5",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[3], data row[2], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 13.5,
    "value_raw": 13.5,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.275,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.613985063472626,
    "eta_vol_rps_per_f": 0.8522797012694525,
    "model_group_id": "Highly:ASL135",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.835536488553688e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:ASL211RY:4995",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "ASL211RY",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4995.0,
    "capacity_Btu_h": 17043.0,
    "power_W": null,
    "value_original_text": "21.1",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[3], data row[3], heading=Constant-Speed/India/R410A 230V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 21.1,
    "value_raw": 21.1,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.995,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.58413295890333,
    "eta_vol_rps_per_f": 0.8316826591780666,
    "model_group_id": "Highly:ASL211",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.798878678680667e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-L-20261025:PSI.211UV-C7LU:3212",
    "source_id": "HIGHLY-WEB-L-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:L",
    "model_id": "PSI.211UV-C7LU",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 3212.0,
    "capacity_Btu_h": 10959.0,
    "power_W": null,
    "value_original_text": "21.1",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/l-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025-web-snapshot.pdf",
    "source_sha256": "ce35d1221be6fcac0d2c0b61a4e8e30fedaa764e68e401d2517e17780477af44",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 2,
    "printed_page": null,
    "locator": "table[4], data row[2], heading=Constant-Speed/R290 220V/240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-L-20261025.html",
    "value": 21.1,
    "value_raw": 21.1,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.212,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 44.36949891577912,
    "eta_vol_rps_per_f": 0.8873899783155824,
    "model_group_id": "Highly:PSI.211UV-C7LU",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.289659713574886e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8300",
    "source_id": "HIGHLY-WEB-TH-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:TH",
    "model_id": "THU33WC6-U",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 8300.0,
    "capacity_Btu_h": 28320.0,
    "power_W": null,
    "value_original_text": "48.8",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/th-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-TH-20261025-web-snapshot.pdf",
    "source_sha256": "098b225b050336d5159a9d3de0160c96943a2637bcde3cde7d0fd1d07664486f",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[1], data row[2], heading=Constant-Speed/India/R22 220V-240V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-TH-20261025.html",
    "value": 48.8,
    "value_raw": 48.8,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 8.3,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.11535660627576,
    "eta_vol_rps_per_f": 0.8623071321255152,
    "model_group_id": "Highly:THU33",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.738525301209442e-05
  },
  {
    "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8150",
    "source_id": "HIGHLY-WEB-TH-20261025",
    "manufacturer": "Highly",
    "family_id": "Highly:TH",
    "model_id": "THU33WC6-U",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_source_id": "HIGHLY-INDIA-2015",
    "conditions_pdf_page": 2,
    "assumption": "Web ASHRAE/T label matched to explicit 2015 manufacturer condition table. Original HTML/PDF snapshot archived. Supply frequency is not measured shaft speed. Compressor power not inferred from web COP due known source typos.",
    "test_condition": "ASHRAE/T",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 8150.0,
    "capacity_Btu_h": 27808.0,
    "power_W": null,
    "value_original_text": "48.8",
    "unit": "cm3/rev",
    "source_url": "https://www.highly.co.in/th-compressor-series.html",
    "source_pdf": "validation/evidence/default_inputs/expansion/HIGHLY-TH-20261025-web-snapshot.pdf",
    "source_sha256": "098b225b050336d5159a9d3de0160c96943a2637bcde3cde7d0fd1d07664486f",
    "evidence_type": "manufacturer_web_page_snapshot",
    "source_pdf_page": 1,
    "printed_page": null,
    "locator": "table[2], data row[2], heading=Constant-Spced/India/R22 380V 50Hz",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "source_html": "validation/evidence/default_inputs/expansion/HIGHLY-TH-20261025.html",
    "value": 48.8,
    "value_raw": 48.8,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 8.15,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.33616341459608,
    "eta_vol_rps_per_f": 0.8467232682919216,
    "model_group_id": "Highly:THU33",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.4317231901879905e-05
  },
  {
    "record_id": "lg:ARI60:DST134MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DST",
    "model_id": "DST134MB",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 4308.0,
    "capacity_Btu_h": 14700.0,
    "power_W": 1393.0,
    "value_original_text": "134",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DST134MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.4,
    "value_raw": 134,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.308,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.553153138651595,
    "eta_vol_rps_per_f": 0.8592192189775266,
    "model_group_id": "LG:DST134",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.359540389963854e-05
  },
  {
    "record_id": "lg:ARI60:DST156MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DST",
    "model_id": "DST156MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 5000.0,
    "capacity_Btu_h": 17065.0,
    "power_W": 1605.0,
    "value_original_text": "156",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DST156MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 15.6,
    "value_raw": 156,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.0,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.39604998883499,
    "eta_vol_rps_per_f": 0.8566008331472498,
    "model_group_id": "LG:DST156",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.000251561909999873
  },
  {
    "record_id": "lg:ARI60:DAT134MC",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DAT",
    "model_id": "DAT134MC",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 3941.0,
    "capacity_Btu_h": 14535.0,
    "power_W": 1320.0,
    "value_original_text": "134",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DAT134MC / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.4,
    "value_raw": 134,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 3.941,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 47.161322311844465,
    "eta_vol_rps_per_f": 0.786022038530741,
    "model_group_id": "LG:DAT134",
    "eligible": false,
    "exclusion_reason": "manufacturer_W_and_Btu_h_capacity_columns_differ_over_2pct",
    "capacity_dual_unit_relative_error": 0.08089013003044913
  },
  {
    "record_id": "lg:ARI60:DAT156MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DAT",
    "model_id": "DAT156MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 5100.0,
    "capacity_Btu_h": 17400.0,
    "power_W": 1582.0,
    "value_original_text": "156",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DAT156MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 15.6,
    "value_raw": 156,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.1,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.423970988611686,
    "eta_vol_rps_per_f": 0.8737328498101947,
    "model_group_id": "LG:DAT156",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.0001104670588235832
  },
  {
    "record_id": "lg:ARI60:DKT141MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT141MB",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 4513.0,
    "capacity_Btu_h": 15400.0,
    "power_W": 1403.0,
    "value_original_text": "141",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT141MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.1,
    "value_raw": 141,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.513,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.3251890518291,
    "eta_vol_rps_per_f": 0.855419817530485,
    "model_group_id": "LG:DKT141",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.525105251491226e-05
  },
  {
    "record_id": "lg:ARI60:DKT176MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT176MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 5715.0,
    "capacity_Btu_h": 19500.0,
    "power_W": 1780.0,
    "value_original_text": "176",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT176MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.6,
    "value_raw": 176,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.715,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.07003909891584,
    "eta_vol_rps_per_f": 0.8678339849819307,
    "model_group_id": "LG:DKT176",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.9971128608889867e-05
  },
  {
    "record_id": "lg:ARI60:DKT176MD",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT176MD",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 5818.0,
    "capacity_Btu_h": 19850.0,
    "power_W": 1741.0,
    "value_original_text": "176",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT176MD / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.6,
    "value_raw": 176,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.818,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 53.00848424803016,
    "eta_vol_rps_per_f": 0.8834747374671693,
    "model_group_id": "LG:DKT176",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 9.268829494682657e-05
  },
  {
    "record_id": "lg:ARI60:DKT208MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT208MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 6857.0,
    "capacity_Btu_h": 23400.0,
    "power_W": 2127.0,
    "value_original_text": "208",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT208MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 20.8,
    "value_raw": 208,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.857,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.86340721601621,
    "eta_vol_rps_per_f": 0.8810567869336036,
    "model_group_id": "LG:DKT208",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00012586233046514594
  },
  {
    "record_id": "lg:ARI60:DKT208MC",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT208MC",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 6902.0,
    "capacity_Btu_h": 23550.0,
    "power_W": 2141.0,
    "value_original_text": "208",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT208MC / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 20.8,
    "value_raw": 208,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.902,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 53.210330553440855,
    "eta_vol_rps_per_f": 0.8868388425573476,
    "model_group_id": "LG:DKT208",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.554353810498272e-05
  },
  {
    "record_id": "lg:ARI60:DKT240MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT240MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 7679.0,
    "capacity_Btu_h": 26200.0,
    "power_W": 2472.0,
    "value_original_text": "240",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT240MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 24.0,
    "value_raw": 240,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.679,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.30713482235429,
    "eta_vol_rps_per_f": 0.8551189137059049,
    "model_group_id": "LG:DKT240",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.005677822631455e-05
  },
  {
    "record_id": "lg:ARI60:DKT240MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DKT",
    "model_id": "DKT240MB",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 7986.0,
    "capacity_Btu_h": 27250.0,
    "power_W": 2500.0,
    "value_original_text": "240",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DKT240MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 24.0,
    "value_raw": 240,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.986,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 53.3583511774087,
    "eta_vol_rps_per_f": 0.8893058529568116,
    "model_group_id": "LG:DKT240",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.337309040814619e-05
  },
  {
    "record_id": "lg:ARI60:DJT240MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DJT",
    "model_id": "DJT240MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 7884.0,
    "capacity_Btu_h": 26900.0,
    "power_W": 2402.0,
    "value_original_text": "240",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DJT240MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 24.0,
    "value_raw": 240,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.884,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.67683955455675,
    "eta_vol_rps_per_f": 0.8779473259092792,
    "model_group_id": "LG:DJT240",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.9241121258323523e-05
  },
  {
    "record_id": "lg:ARI60:DJT420MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DJT",
    "model_id": "DJT420MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 13227.0,
    "capacity_Btu_h": 45130.0,
    "power_W": 4030.0,
    "value_original_text": "420",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DJT420MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 42.0,
    "value_raw": 420,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 13.227,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 50.50058395217236,
    "eta_vol_rps_per_f": 0.8416763992028727,
    "model_group_id": "LG:DJT420",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.3119445074457863e-05
  },
  {
    "record_id": "lg:ARI60:DPT442MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DPT",
    "model_id": "DPT442MA",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 14799.0,
    "capacity_Btu_h": 50500.0,
    "power_W": 4510.0,
    "value_original_text": "442",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DPT442MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 44.2,
    "value_raw": 442,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 14.799,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 53.690127796571915,
    "eta_vol_rps_per_f": 0.8948354632761986,
    "model_group_id": "LG:DPT442",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.358841813629688e-05
  },
  {
    "record_id": "lg:ARI60:DPT442MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DPT",
    "model_id": "DPT442MB",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 14877.0,
    "capacity_Btu_h": 50760.0,
    "power_W": 4615.0,
    "value_original_text": "442",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DPT442MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 44.2,
    "value_raw": 442,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 14.877,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 53.97310840121632,
    "eta_vol_rps_per_f": 0.8995518066869387,
    "model_group_id": "LG:DPT442",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.7891833030919425e-05
  },
  {
    "record_id": "lg:ARI60:DPT442MC",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:DPT",
    "model_id": "DPT442MC",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 14740.0,
    "capacity_Btu_h": 50300.0,
    "power_W": 4710.0,
    "value_original_text": "442",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / DPT442MC / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 44.2,
    "value_raw": 442,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 14.74,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 53.476078364853706,
    "eta_vol_rps_per_f": 0.8912679727475618,
    "model_group_id": "LG:DPT442",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00010005569877881903
  },
  {
    "record_id": "lg:ARI60:GST134MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GST",
    "model_id": "GST134MB",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3921.0,
    "capacity_Btu_h": 13380.0,
    "power_W": 1275.0,
    "value_original_text": "134",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GST134MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.4,
    "value_raw": 134,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 3.921,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 51.80254399252884,
    "eta_vol_rps_per_f": 0.863375733208814,
    "model_group_id": "LG:GST134",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.419449120121038e-05
  },
  {
    "record_id": "lg:ARI60:GST156MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GST",
    "model_id": "GST156MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4615.0,
    "capacity_Btu_h": 15650.0,
    "power_W": 1485.0,
    "value_original_text": "156",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GST156MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 15.6,
    "value_raw": 156,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.615,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 52.372843188910075,
    "eta_vol_rps_per_f": 0.8728807198151679,
    "model_group_id": "LG:GST156",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.006162026977248051
  },
  {
    "record_id": "lg:ARI60:GAT134MC",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GAT",
    "model_id": "GAT134MC",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3957.0,
    "capacity_Btu_h": 13500.0,
    "power_W": 1220.0,
    "value_original_text": "134",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GAT134MC / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.4,
    "value_raw": 134,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 3.957,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 52.2781603107464,
    "eta_vol_rps_per_f": 0.8713026718457734,
    "model_group_id": "LG:GAT134",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.0001366072782411019
  },
  {
    "record_id": "lg:ARI60:GAT156MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GAT",
    "model_id": "GAT156MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4617.0,
    "capacity_Btu_h": 15752.0,
    "power_W": 1446.0,
    "value_original_text": "156",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GAT156MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 15.6,
    "value_raw": 156,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.617,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 52.39553997902445,
    "eta_vol_rps_per_f": 0.8732589996504074,
    "model_group_id": "LG:GAT156",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00011793488412401666
  },
  {
    "record_id": "lg:ARI60:GAT156MC",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GAT",
    "model_id": "GAT156MC",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4622.0,
    "capacity_Btu_h": 15770.0,
    "power_W": 1440.0,
    "value_original_text": "156",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GAT156MC / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 15.6,
    "value_raw": 156,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.622,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 52.45228195431037,
    "eta_vol_rps_per_f": 0.8742046992385062,
    "model_group_id": "LG:GAT156",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.8248831674642215e-05
  },
  {
    "record_id": "lg:ARI60:GKT141MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKT",
    "model_id": "GKT141MB",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4279.0,
    "capacity_Btu_h": 14600.0,
    "power_W": 1327.0,
    "value_original_text": "141",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GKT141MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.1,
    "value_raw": 141,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.279,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 53.72571675285496,
    "eta_vol_rps_per_f": 0.8954286125475827,
    "model_group_id": "LG:GKT141",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.794765132039956e-05
  },
  {
    "record_id": "lg:ARI60:GKT176MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKT",
    "model_id": "GKT176MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5510.0,
    "capacity_Btu_h": 18800.0,
    "power_W": 1700.0,
    "value_original_text": "176",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GKT176MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.6,
    "value_raw": 176,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.51,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 55.42401395087603,
    "eta_vol_rps_per_f": 0.9237335658479339,
    "model_group_id": "LG:GKT176",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.7891833030846065e-05
  },
  {
    "record_id": "lg:ARI60:GKT176MB",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKT",
    "model_id": "GKT176MB",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5510.0,
    "capacity_Btu_h": 18800.0,
    "power_W": 1694.0,
    "value_original_text": "176",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GKT176MB / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.6,
    "value_raw": 176,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.51,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 55.42401395087603,
    "eta_vol_rps_per_f": 0.9237335658479339,
    "model_group_id": "LG:GKT176",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.7891833030846065e-05
  },
  {
    "record_id": "lg:ARI60:GKT208MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKT",
    "model_id": "GKT208MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6506.0,
    "capacity_Btu_h": 22200.0,
    "power_W": 2018.0,
    "value_original_text": "208",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GKT208MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 20.8,
    "value_raw": 208,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.506,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 55.37449368153558,
    "eta_vol_rps_per_f": 0.922908228025593,
    "model_group_id": "LG:GKT208",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.7321549338974454e-05
  },
  {
    "record_id": "lg:ARI60:GJT240MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GJT",
    "model_id": "GJT240MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 7415.0,
    "capacity_Btu_h": 25300.0,
    "power_W": 2280.0,
    "value_original_text": "240",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GJT240MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 24.0,
    "value_raw": 240,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.415,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 54.696427076868765,
    "eta_vol_rps_per_f": 0.9116071179478128,
    "model_group_id": "LG:GJT240",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.0718678354713444e-05
  },
  {
    "record_id": "lg:ARI60:GPT330MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GPT",
    "model_id": "GPT330MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 10317.0,
    "capacity_Btu_h": 35200.0,
    "power_W": 3129.0,
    "value_original_text": "330",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GPT330MA / ARI row",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 33.0,
    "value_raw": 330,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 10.317,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 55.347567035081724,
    "eta_vol_rps_per_f": 0.9224594505846954,
    "model_group_id": "LG:GPT330",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 8.707337404286124e-05
  },
  {
    "record_id": "lg:ARI60:GPT442MA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GPT",
    "model_id": "GPT442MA",
    "refrigerant": "R410A",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "cross_document_manufacturer_default; 2024 model-row frequency not directly specified",
    "conditions_pdf_page": 10,
    "frequency_source_id": "LG-ROTARY-WEB-20261025",
    "frequency_source_pdf_page": 4,
    "table_scope": "Air Conditioner; printed pp10–11, not Unitary in US Market",
    "assumption": "Geometry decoded only by manufacturer nomenclature p5, not inferred from capacity or rescaled. ARI conditions p10: superheat 11.1K and subcooling8.3K; test frequency60Hz from official product-page note, not measured shaft rps. Same printed numeric displacement retained.",
    "test_condition": "ARI",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 13921.0,
    "capacity_Btu_h": 47500.0,
    "power_W": 4241.0,
    "value_original_text": "442",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 6,
    "printed_page": "10",
    "locator": "printed pp10–11 / Variable Speed / GPT442MA / ARI row",
    "note": "cross-table PDF p10 (Unitary in US Market; ARI@60Hz explicitly printed): 13773 W / 4360 W input. Same printed model appears in a different market table with 13773W vs13921W. Scope or drive differences are not resolved; no correction or averaging applied.",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 44.2,
    "value_raw": 442,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 13.921,
    "rho_1_kg_m3": 35.519654767273614,
    "dh_J_kg": 159027.49562776164,
    "rho_1_dh_J_m3": 5648601.743202208,
    "eta_vol_rps": 55.7580026792034,
    "eta_vol_rps_per_f": 0.92930004465339,
    "model_group_id": "LG:GPT442",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 8.9199770132054e-06
  },
  {
    "record_id": "lg:ASHRAE50:GAB046PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GAB",
    "model_id": "GAB046PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 1325.0,
    "capacity_Btu_h": 4520.0,
    "power_W": 455.0,
    "value_original_text": "046",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GAB046PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 4.6,
    "value_raw": 46,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 1.325,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 50.597919536864694,
    "eta_vol_rps_per_f": 1.011958390737294,
    "model_group_id": "LG:GAB046",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00024057630188680087
  },
  {
    "record_id": "lg:ASHRAE50:GKN102PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKN",
    "model_id": "GKN102PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2549.0,
    "capacity_Btu_h": 8700.0,
    "power_W": 845.0,
    "value_original_text": "102",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GKN102PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.2,
    "value_raw": 102,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 2.549,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 43.89795380965988,
    "eta_vol_rps_per_f": 0.8779590761931977,
    "model_group_id": "LG:GKN102",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00028180031384851425
  },
  {
    "record_id": "lg:ASHRAE50:GKN127PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKN",
    "model_id": "GKN127PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3194.0,
    "capacity_Btu_h": 10900.0,
    "power_W": 1090.0,
    "value_original_text": "127",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GKN127PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 12.7,
    "value_raw": 127,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 3.194,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 44.17797492220656,
    "eta_vol_rps_per_f": 0.8835594984441312,
    "model_group_id": "LG:GKN127",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00014861083281151035
  },
  {
    "record_id": "lg:ASHRAE50:GKN141PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GKN",
    "model_id": "GKN141PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3326.0,
    "capacity_Btu_h": 11350.0,
    "power_W": 1146.0,
    "value_original_text": "141",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GKN141PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.1,
    "value_raw": 141,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 3.326,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.43599249277212,
    "eta_vol_rps_per_f": 0.8287198498554424,
    "model_group_id": "LG:GKN141",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.0001072292543594933
  },
  {
    "record_id": "lg:ASHRAE50:GJS134PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GJS",
    "model_id": "GJS134PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2966.0,
    "capacity_Btu_h": 10120.0,
    "power_W": 1150.0,
    "value_original_text": "134",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GJS134PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.4,
    "value_raw": 134,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 2.966,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 38.88131653016993,
    "eta_vol_rps_per_f": 0.7776263306033987,
    "model_group_id": "LG:GJS134",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.071867835465211e-05
  },
  {
    "record_id": "lg:ASHRAE50:GJS208PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GJS",
    "model_id": "GJS208PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4923.0,
    "capacity_Btu_h": 16800.0,
    "power_W": 1645.0,
    "value_original_text": "208",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GJS208PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 20.8,
    "value_raw": 208,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.923,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.57584783192781,
    "eta_vol_rps_per_f": 0.8315169566385562,
    "model_group_id": "LG:GJS208",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00012065326020721339
  },
  {
    "record_id": "lg:ASHRAE50:GJS222PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GJS",
    "model_id": "GJS222PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5509.0,
    "capacity_Btu_h": 18800.0,
    "power_W": 1825.0,
    "value_original_text": "222",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GJS222PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.2,
    "value_raw": 222,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.509,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 43.590757033877374,
    "eta_vol_rps_per_f": 0.8718151406775475,
    "model_group_id": "LG:GJS222",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.0001336206208023304
  },
  {
    "record_id": "lg:ASHRAE50:GVH240PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GVH",
    "model_id": "GVH240PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6072.0,
    "capacity_Btu_h": 20720.0,
    "power_W": 1937.0,
    "value_original_text": "240",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GVH240PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 24.0,
    "value_raw": 240,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.072,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 44.44215755245519,
    "eta_vol_rps_per_f": 0.8888431510491038,
    "model_group_id": "LG:GVH240",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.124018445312078e-05
  },
  {
    "record_id": "lg:ASHRAE50:GVH265PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GVH",
    "model_id": "GVH265PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6711.0,
    "capacity_Btu_h": 22900.0,
    "power_W": 2224.0,
    "value_original_text": "265",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GVH265PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 26.5,
    "value_raw": 265,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.711,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 44.4852441396863,
    "eta_vol_rps_per_f": 0.8897048827937261,
    "model_group_id": "LG:GVH265",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.8800923856284314e-05
  },
  {
    "record_id": "lg:ASHRAE50:GVH282PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GVH",
    "model_id": "GVH282PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 7159.0,
    "capacity_Btu_h": 24430.0,
    "power_W": 2305.0,
    "value_original_text": "282",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GVH282PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 28.2,
    "value_raw": 282,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.159,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 44.59414766322243,
    "eta_vol_rps_per_f": 0.8918829532644486,
    "model_group_id": "LG:GVH282",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00010144434976949483
  },
  {
    "record_id": "lg:ASHRAE50:GVS295PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GVS",
    "model_id": "GVS295PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 7312.0,
    "capacity_Btu_h": 24950.0,
    "power_W": 2495.0,
    "value_original_text": "295",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GVS295PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 29.5,
    "value_raw": 295,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.312,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 43.5400356432709,
    "eta_vol_rps_per_f": 0.8708007128654179,
    "model_group_id": "LG:GVS295",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.6848536652040716e-05
  },
  {
    "record_id": "lg:ASHRAE50:GVS325PA",
    "source_id": "LG-ROTARY-2024",
    "manufacturer": "LG",
    "family_id": "LG:GVS",
    "model_id": "GVS325PA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": null,
    "ambient_basis": "not specified in LG condition table; not imputed",
    "temperature_basis": "LG table superheat/subcooling; Ts=Te+SH and Tl=Tc-SC",
    "frequency_confirmation": "direct_model_table_heading_and_power_code",
    "conditions_pdf_page": 10,
    "frequency_source_pdf_page": 5,
    "assumption": "Manufacturer nomenclature decoded. ASHRAE condition table uses superheat27.8K/subcooling8.3K, hence suction35C/liquid46.1C. Supply50Hz is not measured shaft speed.",
    "test_condition": "ASHRAE",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 8045.0,
    "capacity_Btu_h": 27450.0,
    "power_W": 2718.0,
    "value_original_text": "325",
    "unit": "cm3/rev",
    "source_url": "https://www.lg.com/global/images/business/compressor-motor/resource-download/pdf-file/LG_Rotary_Compressor_Catalogue.pdf",
    "source_pdf": "validation/evidence/default_inputs/LG-ROTARY-2024.pdf",
    "source_sha256": "c65bf81f6180d36ea2c2df103b223d989d9af86d27cae18593462b86881a5d0a",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 7,
    "printed_page": "13",
    "locator": "printed p13 / Fixed Speed R410A 50Hz / GVS325PA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 32.5,
    "value_raw": 325,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "141 = 14.1 cc/rev; displacement = numeric model token / 10",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 8.045,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 43.482779873457226,
    "eta_vol_rps_per_f": 0.8696555974691446,
    "model_group_id": "LG:GVS325",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.4751833436963328e-05
  },
  {
    "record_id": "compressor:5RS066EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS066EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 1550.0,
    "capacity_Btu_h": 5289.0,
    "power_W": 560.0,
    "value_original_text": "6.7",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS066EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "capacity_W",
        "from_value": "1570",
        "to_value": "1550",
        "evidence": "PANASONIC-CGZ-2025 PDF p10 (printed p18), R410A 220V-240V 50Hz table, 150 dpi render",
        "reason": "Transcription slip; printed W 1550 (BTU/h 5289 = 1550 W)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 6.7,
    "value_raw": 6.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.55,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.637923548053536,
    "eta_vol_rps_per_f": 0.8127584709610707,
    "model_group_id": "Panasonic:5RS066",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.4122083870897765e-05
  },
  {
    "record_id": "compressor:5RS072EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS072EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 1685.0,
    "capacity_Btu_h": 5749.0,
    "power_W": 595.0,
    "value_original_text": "7.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS072EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 7.2,
    "value_raw": 7.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.685,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.10948368241491,
    "eta_vol_rps_per_f": 0.8221896736482982,
    "model_group_id": "Panasonic:5RS072",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.977363204746577e-05
  },
  {
    "record_id": "compressor:5RS080EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS080EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 1840.0,
    "capacity_Btu_h": 6278.0,
    "power_W": 665.0,
    "value_original_text": "8.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS080EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 8.0,
    "value_raw": 8.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.84,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.4019614113229,
    "eta_vol_rps_per_f": 0.808039228226458,
    "model_group_id": "Panasonic:5RS080",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.4251380434839514e-05
  },
  {
    "record_id": "compressor:5RS080EB*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS080EB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 1880.0,
    "capacity_Btu_h": 6415.0,
    "power_W": 655.0,
    "value_original_text": "8.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS080EB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 8.0,
    "value_raw": 8.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.88,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.280264920264706,
    "eta_vol_rps_per_f": 0.8256052984052942,
    "model_group_id": "Panasonic:5RS080",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.7081941489280113e-05
  },
  {
    "record_id": "compressor:5RS086EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS086EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2020.0,
    "capacity_Btu_h": 6892.0,
    "power_W": 700.0,
    "value_original_text": "8.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS086EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "capacity_W",
        "from_value": "2010",
        "to_value": "2020",
        "evidence": "PANASONIC-CGZ-2025 PDF p10 (printed p18), R410A 220V-240V 50Hz table, 150 dpi render",
        "reason": "Transcription slip; printed W 2020 (BTU/h 6892 = 2020 W)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 8.6,
    "value_raw": 8.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.02,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.259839257266066,
    "eta_vol_rps_per_f": 0.8251967851453214,
    "model_group_id": "Panasonic:5RS086",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.632948514855803e-05
  },
  {
    "record_id": "compressor:5RS092EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS092EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2130.0,
    "capacity_Btu_h": 7268.0,
    "power_W": 770.0,
    "value_original_text": "9.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS092EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 9.2,
    "value_raw": 9.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.13,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.66927117491389,
    "eta_vol_rps_per_f": 0.8133854234982778,
    "model_group_id": "Panasonic:5RS092",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.903134272306232e-05
  },
  {
    "record_id": "compressor:5RS092EB*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS092EB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2200.0,
    "capacity_Btu_h": 7506.0,
    "power_W": 760.0,
    "value_original_text": "9.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS092EB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 9.2,
    "value_raw": 9.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.2,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.00581999286881,
    "eta_vol_rps_per_f": 0.8401163998573762,
    "model_group_id": "Panasonic:5RS092",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 9.479480909104412e-05
  },
  {
    "record_id": "compressor:5RS102EB*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS102EB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2420.0,
    "capacity_Btu_h": 8257.0,
    "power_W": 850.0,
    "value_original_text": "10.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS102EB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.2,
    "value_raw": 10.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.42,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.67636258116003,
    "eta_vol_rps_per_f": 0.8335272516232005,
    "model_group_id": "Panasonic:5RS102",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.635330991739706e-05
  },
  {
    "record_id": "compressor:5RS124EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS124EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2945.0,
    "capacity_Btu_h": 10048.0,
    "power_W": 1055.0,
    "value_original_text": "12.4",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS124EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 12.4,
    "value_raw": 12.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.945,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.719416674735605,
    "eta_vol_rps_per_f": 0.8343883334947121,
    "model_group_id": "Panasonic:5RS124",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.534419015283136e-05
  },
  {
    "record_id": "compressor:5RS132EB*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS132EB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3130.0,
    "capacity_Btu_h": 10680.0,
    "power_W": 1140.0,
    "value_original_text": "13.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5RS132EB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.2,
    "value_raw": 13.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.13,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.652878530118805,
    "eta_vol_rps_per_f": 0.8330575706023761,
    "model_group_id": "Panasonic:5RS132",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.1067092656133735e-07
  },
  {
    "record_id": "compressor:5PS102EB*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS102EB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2370.0,
    "capacity_Btu_h": 8086.0,
    "power_W": 825.0,
    "value_original_text": "10.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS102EB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.2,
    "value_raw": 10.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.37,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.815280709648455,
    "eta_vol_rps_per_f": 0.8163056141929691,
    "model_group_id": "Panasonic:5PS102",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 9.591897890301884e-05
  },
  {
    "record_id": "compressor:5PS102EC*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS102EC*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2370.0,
    "capacity_Btu_h": 8086.0,
    "power_W": 810.0,
    "value_original_text": "10.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS102EC*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.2,
    "value_raw": 10.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.37,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.815280709648455,
    "eta_vol_rps_per_f": 0.8163056141929691,
    "model_group_id": "Panasonic:5PS102",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 9.591897890301884e-05
  },
  {
    "record_id": "compressor:5PS108EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS108EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2515.0,
    "capacity_Btu_h": 8581.0,
    "power_W": 880.0,
    "value_original_text": "10.8",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS108EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.8,
    "value_raw": 10.8,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.515,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.90617268497468,
    "eta_vol_rps_per_f": 0.8181234536994936,
    "model_group_id": "Panasonic:5PS108",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.248442544728716e-05
  },
  {
    "record_id": "compressor:5PS122EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS122EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2930.0,
    "capacity_Btu_h": 9997.0,
    "power_W": 995.0,
    "value_original_text": "12.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS122EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 12.2,
    "value_raw": 12.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.93,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.187365265565255,
    "eta_vol_rps_per_f": 0.8437473053113052,
    "model_group_id": "Panasonic:5PS122",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.7513040955675195e-05
  },
  {
    "record_id": "compressor:5PS126EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS126EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3043.0,
    "capacity_Btu_h": 10383.0,
    "power_W": 1055.0,
    "value_original_text": "12.7",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS126EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 12.7,
    "value_raw": 12.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.043,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.08941067259692,
    "eta_vol_rps_per_f": 0.8417882134519384,
    "model_group_id": "Panasonic:5PS126",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.4157144265587408e-05
  },
  {
    "record_id": "compressor:5PS132EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS132EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3120.0,
    "capacity_Btu_h": 10645.0,
    "power_W": 1085.0,
    "value_original_text": "13.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS132EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.2,
    "value_raw": 13.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.12,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.5198022408852,
    "eta_vol_rps_per_f": 0.830396044817704,
    "model_group_id": "Panasonic:5PS132",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 8.283969551289607e-05
  },
  {
    "record_id": "compressor:5PS136EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS136EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3280.0,
    "capacity_Btu_h": 11191.0,
    "power_W": 1095.0,
    "value_original_text": "13.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS136EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.6,
    "value_raw": 13.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.28,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.365228078369285,
    "eta_vol_rps_per_f": 0.8473045615673857,
    "model_group_id": "Panasonic:5PS136",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.367549695120987e-05
  },
  {
    "record_id": "compressor:5PS146EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS146EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3505.0,
    "capacity_Btu_h": 11959.0,
    "power_W": 1225.0,
    "value_original_text": "14.7",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS146EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.7,
    "value_raw": 14.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.505,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.88372515429955,
    "eta_vol_rps_per_f": 0.8376745030859909,
    "model_group_id": "Panasonic:5PS146",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.652606847362682e-05
  },
  {
    "record_id": "compressor:5PS146EB*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS146EB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3525.0,
    "capacity_Btu_h": 12027.0,
    "power_W": 1210.0,
    "value_original_text": "14.7",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5PS146EB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.7,
    "value_raw": 14.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.525,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.122719306392554,
    "eta_vol_rps_per_f": 0.8424543861278511,
    "model_group_id": "Panasonic:5PS146",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.645137872349273e-05
  },
  {
    "record_id": "compressor:5KS170EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "5KS170EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4090.0,
    "capacity_Btu_h": 13955.0,
    "power_W": 1400.0,
    "value_original_text": "17.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5KS170EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "capacity_W",
        "from_value": "4039",
        "to_value": "4090",
        "evidence": "PANASONIC-CGZ-2025 PDF p10 (printed p18), R410A 220V-240V 50Hz table, 150 dpi render",
        "reason": "Transcription slip; printed W 4090 (BTU/h 13955 = 4090 W)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.0,
    "value_raw": 17.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.09,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.26189825378789,
    "eta_vol_rps_per_f": 0.8452379650757578,
    "model_group_id": "Panasonic:5KS170",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.724160146702217e-05
  },
  {
    "record_id": "compressor:5KS205EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "5KS205EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4875.0,
    "capacity_Btu_h": 16634.0,
    "power_W": 1685.0,
    "value_original_text": "20.7",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5KS205EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 20.7,
    "value_raw": 20.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.875,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.369368174795035,
    "eta_vol_rps_per_f": 0.8273873634959007,
    "model_group_id": "Panasonic:5KS205",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.1450588717893996e-05
  },
  {
    "record_id": "compressor:5KS225EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "5KS225EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5400.0,
    "capacity_Btu_h": 18425.0,
    "power_W": 1920.0,
    "value_original_text": "22.5",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5KS225EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.5,
    "value_raw": 22.5,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.4,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.15856842920651,
    "eta_vol_rps_per_f": 0.8431713685841302,
    "model_group_id": "Panasonic:5KS225",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.0654675925958415e-05
  },
  {
    "record_id": "compressor:5VS245EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "5VS245EA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6090.0,
    "capacity_Btu_h": 20779.0,
    "power_W": 2075.0,
    "value_original_text": "24.9",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5VS245EA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 24.9,
    "value_raw": 24.9,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.09,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.96279814823756,
    "eta_vol_rps_per_f": 0.8592559629647512,
    "model_group_id": "Panasonic:5VS245",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.5359026272608435e-05
  },
  {
    "record_id": "compressor:5VS270EZ*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "5VS270EZ*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6705.0,
    "capacity_Btu_h": 22877.0,
    "power_W": 2270.0,
    "value_original_text": "27.4",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5VS270EZ*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 27.4,
    "value_raw": 27.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.705,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.98558414200572,
    "eta_vol_rps_per_f": 0.8597116828401145,
    "model_group_id": "Panasonic:5VS270",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.161545264730263e-05
  },
  {
    "record_id": "compressor:5VS280EZ*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "5VS280EZ*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6820.0,
    "capacity_Btu_h": 23270.0,
    "power_W": 2260.0,
    "value_original_text": "28.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5VS280EZ*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 28.0,
    "value_raw": 28.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.82,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.785928078450645,
    "eta_vol_rps_per_f": 0.8557185615690129,
    "model_group_id": "Panasonic:5VS280",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.463359237543568e-05
  },
  {
    "record_id": "compressor:5VS295EZ*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "5VS295EZ*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 7220.0,
    "capacity_Btu_h": 24635.0,
    "power_W": 2445.0,
    "value_original_text": "29.5",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 10,
    "printed_page": "18",
    "locator": "printed p18 / R410A COMPRESSOR / 220V-240V 50Hz / 5VS295EZ*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 29.5,
    "value_raw": 29.5,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 7.22,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.99221243769364,
    "eta_vol_rps_per_f": 0.8598442487538728,
    "model_group_id": "Panasonic:5VS295",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.6896198061040497e-05
  },
  {
    "record_id": "compressor:7SS064EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:S",
    "model_id": "7SS064EA*",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 950.0,
    "capacity_Btu_h": 3241.0,
    "power_W": 331.0,
    "value_original_text": "6.4",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / COMPRESSOR FOR DEHUMIDIFIER / R290 220V-240V 50Hz / 7SS064EA*",
    "note": "application: dehumidifier compressor catalogue",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 6.4,
    "value_raw": 6.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 0.95,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 43.26483722013118,
    "eta_vol_rps_per_f": 0.8652967444026235,
    "model_group_id": "Panasonic:7SS064",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 0.00016490750526324853
  },
  {
    "record_id": "compressor:7RS102EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "7RS102EA*",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 1521.0,
    "capacity_Btu_h": 5190.0,
    "power_W": 492.0,
    "value_original_text": "10.3",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / COMPRESSOR FOR DEHUMIDIFIER / R290 220V-240V 50Hz / 7RS102EA*",
    "note": "application: dehumidifier compressor catalogue",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.3,
    "value_raw": 10.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.521,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 43.041106942835455,
    "eta_vol_rps_per_f": 0.8608221388567091,
    "model_group_id": "Panasonic:7RS102",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 2.554457593690201e-05
  },
  {
    "record_id": "compressor:7RS132EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "7RS132EA*",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 1943.0,
    "capacity_Btu_h": 6630.0,
    "power_W": 628.0,
    "value_original_text": "13.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / COMPRESSOR FOR DEHUMIDIFIER / R290 220V-240V 50Hz / 7RS132EA*",
    "note": "application: dehumidifier compressor catalogue",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.2,
    "value_raw": 13.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.943,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 42.90326186601079,
    "eta_vol_rps_per_f": 0.8580652373202158,
    "model_group_id": "Panasonic:7RS132",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 3.149464745237574e-05
  },
  {
    "record_id": "compressor:7PS192EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "7PS192EA*",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 2830.0,
    "capacity_Btu_h": 9656.0,
    "power_W": 905.0,
    "value_original_text": "19.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / COMPRESSOR FOR DEHUMIDIFIER / R290 220V-240V 50Hz / 7PS192EA*",
    "note": "application: dehumidifier compressor catalogue",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 19.2,
    "value_raw": 19.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.83,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 42.96122432735832,
    "eta_vol_rps_per_f": 0.8592244865471664,
    "model_group_id": "Panasonic:7PS192",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 3.736681272085234e-05
  },
  {
    "record_id": "compressor:7KS280EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "7KS280EA*",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 4110.0,
    "capacity_Btu_h": 14023.0,
    "power_W": 1360.0,
    "value_original_text": "28.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / COMPRESSOR FOR DEHUMIDIFIER / R290 220V-240V 50Hz / 7KS280EA*",
    "note": "application: dehumidifier compressor catalogue",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 28.2,
    "value_raw": 28.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.11,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 42.47996559306945,
    "eta_vol_rps_per_f": 0.849599311861389,
    "model_group_id": "Panasonic:7KS280",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 6.432734549876296e-05
  },
  {
    "record_id": "compressor:7VS355EA*:cooling:N-TEC:50",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "7VS355EA*",
    "refrigerant": "R290",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R290",
    "capacity_W": 5475.0,
    "capacity_Btu_h": 18681.0,
    "power_W": 1665.0,
    "value_original_text": "35.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / COMPRESSOR FOR DEHUMIDIFIER / R290 220V-240V 50Hz / 7VS355EA*",
    "note": "application: dehumidifier compressor catalogue",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "displacement_text",
        "from_value": "35.5",
        "to_value": "35.6",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), R290 220-240V 50Hz table, row 7VS355EA*",
        "reason": "Transcription slip: 35.5 belongs to the R454C row GVS355EAA41 on the same page",
        "date": "2026-10-26"
      },
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 35.6,
    "value_raw": 35.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.475,
    "rho_1_kg_m3": 11.119141081952355,
    "dh_J_kg": 308558.359280818,
    "rho_1_dh_J_m3": 3430903.9288591584,
    "eta_vol_rps": 44.825543944216335,
    "eta_vol_rps_per_f": 0.8965108788843267,
    "model_group_id": "Panasonic:7VS355",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 2.5450471232914457e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2P14S225ANE:2220",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "2P14S225ANE",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 2220.0,
    "capacity_Btu_h": 7575.0,
    "power_W": 705.0,
    "value_original_text": "13.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2P14S225ANE",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.2,
    "value_raw": 13.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.22,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.63367354232832,
    "eta_vol_rps_per_f": 0.8526734708465663,
    "model_group_id": "Panasonic:2P14",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.015878378437609e-06
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2P16T225AZA:2660",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "2P16T225AZA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 2660.0,
    "capacity_Btu_h": 9076.0,
    "power_W": 880.0,
    "value_original_text": "16.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2P16T225AZA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 16.0,
    "value_raw": 16.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.66,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.14396242731508,
    "eta_vol_rps_per_f": 0.8428792485463016,
    "model_group_id": "Panasonic:2P16",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.269499248126111e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2P17S225ANQ:2770",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "2P17S225ANQ",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 2770.0,
    "capacity_Btu_h": 9451.0,
    "power_W": 885.0,
    "value_original_text": "16.4",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2P17S225ANQ",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 16.4,
    "value_raw": 16.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.77,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.81634913759867,
    "eta_vol_rps_per_f": 0.8563269827519734,
    "model_group_id": "Panasonic:2P17",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.690159927795701e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2P21T225AZB:3510",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "2P21T225AZB",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 3510.0,
    "capacity_Btu_h": 11976.0,
    "power_W": 1130.0,
    "value_original_text": "21.1",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2P21T225AZB",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 21.1,
    "value_raw": 21.1,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.51,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.169492390657,
    "eta_vol_rps_per_f": 0.84338984781314,
    "model_group_id": "Panasonic:2P21",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.152868376078401e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2K25S225BUA:4245",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "2K25S225BUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 4245.0,
    "capacity_Btu_h": 14484.0,
    "power_W": 1380.0,
    "value_original_text": "25.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2K25S225BUA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 25.2,
    "value_raw": 25.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.245,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.70226053322652,
    "eta_vol_rps_per_f": 0.8540452106645304,
    "model_group_id": "Panasonic:2K25",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.736681272095947e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2K32S225AUD:5310",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "2K32S225AUD",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5310.0,
    "capacity_Btu_h": 18118.0,
    "power_W": 1725.0,
    "value_original_text": "31.4",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2K32S225AUD",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 31.4,
    "value_raw": 31.4,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.31,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 42.86852937867786,
    "eta_vol_rps_per_f": 0.8573705875735572,
    "model_group_id": "Panasonic:2K32",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.605531826754029e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2V32S225AUA:5375",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "2V32S225AUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 5375.0,
    "capacity_Btu_h": 18340.0,
    "power_W": 1700.0,
    "value_original_text": "31.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2V32S225AUA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 31.6,
    "value_raw": 31.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 5.375,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 43.11864434126174,
    "eta_vol_rps_per_f": 0.8623728868252348,
    "model_group_id": "Panasonic:2V32",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.4246734883737761e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p19:2V40S225AUA:6895",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "2V40S225AUA",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6895.0,
    "capacity_Btu_h": 23526.0,
    "power_W": 2150.0,
    "value_original_text": "39.3",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "19",
    "locator": "printed p19 / R22 220V-240V 50Hz fixed-speed lineup / 2V40S225AUA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 39.3,
    "value_raw": 39.3,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.895,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 44.47494628729649,
    "eta_vol_rps_per_f": 0.8894989257459298,
    "model_group_id": "Panasonic:2V40",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.0457894126251276e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p20:5KS196DA*:4770",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "5KS196DA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4770.0,
    "capacity_Btu_h": 16275.0,
    "power_W": 1600.0,
    "value_original_text": "19.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "20",
    "locator": "printed p20 / T3 Middle East 220V-240V 50Hz / 5KS196DA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 19.6,
    "value_raw": 19.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.77,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.75007895563669,
    "eta_vol_rps_per_f": 0.8550015791127338,
    "model_group_id": "Panasonic:5KS196",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.625487421383766e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p20:5KS196DB*:4740",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "5KS196DB*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4740.0,
    "capacity_Btu_h": 16173.0,
    "power_W": 1575.0,
    "value_original_text": "19.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "20",
    "locator": "printed p20 / T3 Middle East 220V-240V 50Hz / 5KS196DB*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 19.6,
    "value_raw": 19.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.74,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.48121053453206,
    "eta_vol_rps_per_f": 0.8496242106906412,
    "model_group_id": "Panasonic:5KS196",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.4089639240524383e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p20:5VS270DA*:6540",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "5VS270DA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6540.0,
    "capacity_Btu_h": 22314.0,
    "power_W": 2180.0,
    "value_original_text": "27.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "20",
    "locator": "printed p20 / T3 Middle East 220V-240V 50Hz / 5VS270DA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 27.0,
    "value_raw": 27.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.54,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.548925544291755,
    "eta_vol_rps_per_f": 0.8509785108858351,
    "model_group_id": "Panasonic:5VS270",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.301896330284348e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p20:5VS290DA*:7025",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "5VS290DA*",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 7025.0,
    "capacity_Btu_h": 23969.0,
    "power_W": 2340.0,
    "value_original_text": "29.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "20",
    "locator": "printed p20 / T3 Middle East 220V-240V 50Hz / 5VS290DA*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 29.0,
    "value_raw": 29.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 7.025,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.55229069183559,
    "eta_vol_rps_per_f": 0.8510458138367117,
    "model_group_id": "Panasonic:5VS290",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.402465053388453e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p20:2V36S225CU*:6375",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "2V36S225CU*",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6375.0,
    "capacity_Btu_h": 21752.0,
    "power_W": 2020.0,
    "value_original_text": "35.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "20",
    "locator": "printed p20 / T3 Middle East 220V-240V 50Hz / 2V36S225CU*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 35.6,
    "value_raw": 35.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.375,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 45.394569650102845,
    "eta_vol_rps_per_f": 0.9078913930020569,
    "model_group_id": "Panasonic:2V36",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.8523193725473795e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p20:2V38S225BU*:6595",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:V",
    "model_id": "2V38S225BU*",
    "refrigerant": "R22",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R22",
    "capacity_W": 6595.0,
    "capacity_Btu_h": 22502.0,
    "power_W": 2145.0,
    "value_original_text": "37.7",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 11,
    "printed_page": "20",
    "locator": "printed p20 / T3 Middle East 220V-240V 50Hz / 2V38S225BU*",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 37.7,
    "value_raw": 37.7,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 6.595,
    "rho_1_kg_m3": 23.090802856752983,
    "dh_J_kg": 170839.09198740937,
    "rho_1_dh_J_m3": 3944811.7933079577,
    "eta_vol_rps": 44.34525553270066,
    "eta_vol_rps_per_f": 0.8869051106540132,
    "model_group_id": "Panasonic:2V38",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.77305322214371e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5SS042EAB21:960",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:S",
    "model_id": "5SS042EAB21",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 960.0,
    "capacity_Btu_h": 3276.0,
    "power_W": 380.0,
    "value_original_text": "4.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5SS042EAB21",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 4.2,
    "value_raw": 4.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 0.96,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 40.151017551625245,
    "eta_vol_rps_per_f": 0.8030203510325049,
    "model_group_id": "Panasonic:5SS042",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 0.00010502637500001319
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5RS072EBA21:1715",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS072EBA21",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 1715.0,
    "capacity_Btu_h": 5852.0,
    "power_W": 605.0,
    "value_original_text": "7.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5RS072EBA21",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 7.2,
    "value_raw": 7.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 1.715,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.841403273199745,
    "eta_vol_rps_per_f": 0.8368280654639949,
    "model_group_id": "Panasonic:5RS072",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 3.026334693869917e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5RS092EBA21:2160",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:R",
    "model_id": "5RS092EBA21",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2160.0,
    "capacity_Btu_h": 7370.0,
    "power_W": 785.0,
    "value_original_text": "9.2",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5RS092EBA21",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 9.2,
    "value_raw": 9.2,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.16,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.24207781118028,
    "eta_vol_rps_per_f": 0.8248415562236056,
    "model_group_id": "Panasonic:5RS092",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 3.065467592604263e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5PS088EA:2070",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS088EA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2070.0,
    "capacity_Btu_h": 7063.0,
    "power_W": 785.0,
    "value_original_text": "8.8",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5PS088EA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 8.8,
    "value_raw": 8.8,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.07,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.320187807034785,
    "eta_vol_rps_per_f": 0.8264037561406957,
    "model_group_id": "Panasonic:5PS088",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 1.885632367162359e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5PS096EA:2285",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS096EA",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2285.0,
    "capacity_Btu_h": 7796.0,
    "power_W": 900.0,
    "value_original_text": "9.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5PS096EA",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 9.6,
    "value_raw": 9.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.285,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.81090662358371,
    "eta_vol_rps_per_f": 0.8362181324716742,
    "model_group_id": "Panasonic:5PS096",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 9.537780306345667e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5PS108EB:2604",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS108EB",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 2604.0,
    "capacity_Btu_h": 8885.0,
    "power_W": 946.0,
    "value_original_text": "10.8",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5PS108EB",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 10.8,
    "value_raw": 10.8,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 2.604,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 42.35374698674913,
    "eta_vol_rps_per_f": 0.8470749397349826,
    "model_group_id": "Panasonic:5PS108",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.440209293399955e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5PS136EAA21:3235",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS136EAA21",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3235.0,
    "capacity_Btu_h": 11038.0,
    "power_W": 1215.0,
    "value_original_text": "13.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5PS136EAA21",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.6,
    "value_raw": 13.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.235,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 41.78399781509898,
    "eta_vol_rps_per_f": 0.8356799563019796,
    "model_group_id": "Panasonic:5PS136",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.5202268933566697e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5PS146EB:3606",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:P",
    "model_id": "5PS146EB",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3606.0,
    "capacity_Btu_h": 12304.0,
    "power_W": 1372.0,
    "value_original_text": "14.6",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5PS146EB",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.6,
    "value_raw": 14.6,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 3.606,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 43.385787030741625,
    "eta_vol_rps_per_f": 0.8677157406148325,
    "model_group_id": "Panasonic:5PS146",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.4851558513641959e-05
  },
  {
    "record_id": "panasonic:CGZ2025-p30:5KS170EBA21:4175",
    "source_id": "PANASONIC-CGZ-2025",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:K",
    "model_id": "5KS170EBA21",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_50Hz_fixed_single",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 50,
    "speed_basis": "fixed-speed supply frequency as printed",
    "compressor_type": "rotary_single",
    "basis": "rotary_single_fixed_50Hz",
    "T_ambient_C": 35.0,
    "ambient_basis": "explicit manufacturer test condition table",
    "temperature_basis": "explicit absolute suction/liquid temperature",
    "frequency_confirmation": "direct_model_table_heading",
    "conditions_pdf_page": 26,
    "assumption": "Printed displacement and N-TEC capacity (Te7.2/Tc54.4/Ts35/Tl46.1/Ta35, PDF p26). Series letters S/R/P/K/V are single-rotary per the nomenclature on PDF p5; 50 Hz supply is not measured shaft speed.",
    "test_condition": "N-TEC",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4175.0,
    "capacity_Btu_h": 14245.0,
    "power_W": 1516.0,
    "value_original_text": "17.0",
    "unit": "cm3/rev",
    "source_url": "https://industrial.panasonic.com/cdbs/www-data/pdf/ADM0000/ast-ind-368085.pdf",
    "source_pdf": "validation/evidence/default_inputs/PANASONIC-CGZ-2025.pdf",
    "source_sha256": "103cbfcbba9c8f26b45d1750451ac62f5a2c95f30b1dedeb100d119024375cb5",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 16,
    "printed_page": "30",
    "locator": "printed p30 / Dehumidifier R410A 220V-240V 50Hz / 5KS170EBA21",
    "note": null,
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "under development (☆) in the source table",
        "evidence": "PANASONIC-CGZ-2025 PDF p16 (printed p30), COMPRESSOR FOR DEHUMIDIFIER, 220V-240V 50Hz tables; footnote p29: '☆ Under Development'",
        "reason": "Development models print provisional specifications; README boundary 'development marks are not mixed'",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.0,
    "value_raw": 17.0,
    "unit_original": "cm3/rev",
    "normalization_factor_to_cm3_rev": 1.0,
    "displacement_evidence_type": "explicit_numeric_geometry",
    "capacity_kW": 4.175,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 43.140201762729696,
    "eta_vol_rps_per_f": 0.8628040352545939,
    "model_group_id": "Panasonic:5KS170",
    "eligible": false,
    "exclusion_reason": "under development (☆) in the source table",
    "capacity_dual_unit_relative_error": 4.8528826347371694e-05
  },
  {
    "record_id": "sci:ARI60:SVB092FBAMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB092FBAMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 2890.0,
    "capacity_Btu_h": 9861.0,
    "power_W": 940.0,
    "value_original_text": "092",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB092FBAMT (10-130RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 9.2,
    "value_raw": 92,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 2.89,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 50.372598210796454,
    "eta_vol_rps_per_f": 0.8395433035132742,
    "model_group_id": "Mitsubishi Electric SCI:SVB092",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 9.058384083073807e-06
  },
  {
    "record_id": "sci:ARI60:SVB130FBBMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB130FBBMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 4200.0,
    "capacity_Btu_h": 14330.0,
    "power_W": 1320.0,
    "value_original_text": "130",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB130FBBMT (10-130RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.0,
    "value_raw": 130,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.2,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.80721838874567,
    "eta_vol_rps_per_f": 0.8634536398124278,
    "model_group_id": "Mitsubishi Electric SCI:SVB130",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 6.942069047627661e-05
  },
  {
    "record_id": "sci:ARI60:SVB140FNUM1T",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB140FNUM1T",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 4540.0,
    "capacity_Btu_h": 15490.0,
    "power_W": 1420.0,
    "value_original_text": "140",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB140FNUM1T (15-107RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 14.0,
    "value_raw": 140,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.54,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.00105492013213,
    "eta_vol_rps_per_f": 0.8666842486688687,
    "model_group_id": "Mitsubishi Electric SCI:SVB140",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 7.249464757710945e-05
  },
  {
    "record_id": "sci:ARI60:SVB172FCKMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB172FCKMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 5640.0,
    "capacity_Btu_h": 19244.0,
    "power_W": 1810.0,
    "value_original_text": "172",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB172FCKMT (10-130RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.2,
    "value_raw": 172,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.64,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.58174490950765,
    "eta_vol_rps_per_f": 0.8763624151584608,
    "model_group_id": "Mitsubishi Electric SCI:SVB172",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.4881014184357157e-05
  },
  {
    "record_id": "sci:ARI60:SVB220FBGMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB220FBGMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 7130.0,
    "capacity_Btu_h": 24328.0,
    "power_W": 2250.0,
    "value_original_text": "220",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB220FBGMT (10-120RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.0,
    "value_raw": 220,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.13,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.96981680143762,
    "eta_vol_rps_per_f": 0.8661636133572936,
    "model_group_id": "Mitsubishi Electric SCI:SVB220",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.3423427770023338e-05
  },
  {
    "record_id": "sci:ARI60:SVB220FTDM1T",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB220FTDM1T",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 7130.0,
    "capacity_Btu_h": 24328.0,
    "power_W": 2380.0,
    "value_original_text": "220",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB220FTDM1T (10-120RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.0,
    "value_raw": 220,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.13,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.96981680143762,
    "eta_vol_rps_per_f": 0.8661636133572936,
    "model_group_id": "Mitsubishi Electric SCI:SVB220",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.3423427770023338e-05
  },
  {
    "record_id": "sci:ARI60:SVB280FE41MT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB280FE41MT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 9150.0,
    "capacity_Btu_h": 31220.0,
    "power_W": 3020.0,
    "value_original_text": "280",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / SVB280FE41MT (15-120RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 28.0,
    "value_raw": 280,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 9.15,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.40194411004504,
    "eta_vol_rps_per_f": 0.8733657351674172,
    "model_group_id": "Mitsubishi Electric SCI:SVB280",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 3.510323497279079e-05
  },
  {
    "record_id": "sci:ARI60:TVB306FPGMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:TVB",
    "model_id": "TVB306FPGMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 9930.0,
    "capacity_Btu_h": 33881.0,
    "power_W": 3350.0,
    "value_original_text": "306",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / a) DC Inverter 200V / TVB306FPGMT (15-120RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 30.6,
    "value_raw": 306,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 9.93,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.036988965166344,
    "eta_vol_rps_per_f": 0.8672831494194391,
    "model_group_id": "Mitsubishi Electric SCI:TVB306",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.6231352467329525e-05
  },
  {
    "record_id": "sci:ARI60:SVB220FBAMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SVB",
    "model_id": "SVB220FBAMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 7130.0,
    "capacity_Btu_h": 24328.0,
    "power_W": 2280.0,
    "value_original_text": "220",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / b) DC Inverter 400V / SVB220FBAMT (10-120RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 400V",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "400 V variant: SVB220FBGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
        "evidence": "SCI-ROTARY-2026 p12/p14 400 V block",
        "reason": "Voltage variants are not independent observations (README: same model voltage variants are kept apart)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.0,
    "value_raw": 220,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 7.13,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 51.96981680143762,
    "eta_vol_rps_per_f": 0.8661636133572936,
    "model_group_id": "Mitsubishi Electric SCI:SVB220",
    "eligible": false,
    "exclusion_reason": "400 V variant: SVB220FBGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
    "capacity_dual_unit_relative_error": 2.3423427770023338e-05
  },
  {
    "record_id": "sci:ARI60:TVB306FPNMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:TVB",
    "model_id": "TVB306FPNMT",
    "refrigerant": "R32",
    "protocol": "ARI_60Hz_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 18.3,
    "T_liquid_C": 46.1,
    "superheat_K": 11.1,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ARI definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p12",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ARI Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R32",
    "capacity_W": 9930.0,
    "capacity_Btu_h": 33881.0,
    "power_W": 3360.0,
    "value_original_text": "306",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 12,
    "printed_page": "12",
    "locator": "p12 R32 Inverter Rotary Compressor / b) DC Inverter 400V / TVB306FPNMT (15-120RPS) / Performance at 60 rps; table footer 'ARI Condition'",
    "note": "DC inverter 400V",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "400 V variant: TVB306FPGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
        "evidence": "SCI-ROTARY-2026 p12/p14 400 V block",
        "reason": "Voltage variants are not independent observations (README: same model voltage variants are kept apart)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 30.6,
    "value_raw": 306,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 9.93,
    "rho_1_kg_m3": 25.728095863149083,
    "dh_J_kg": 242386.27131142974,
    "rho_1_dh_J_m3": 6236137.224211726,
    "eta_vol_rps": 52.036988965166344,
    "eta_vol_rps_per_f": 0.8672831494194391,
    "model_group_id": "Mitsubishi Electric SCI:TVB306",
    "eligible": false,
    "exclusion_reason": "400 V variant: TVB306FPGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
    "capacity_dual_unit_relative_error": 4.6231352467329525e-05
  },
  {
    "record_id": "sci:ASRET60:SNB110FGYMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SNB",
    "model_id": "SNB110FGYMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 3400.0,
    "capacity_Btu_h": 11601.0,
    "power_W": 1035.0,
    "value_original_text": "110",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / a) DC Inverter 200V / SNB110FGYMT(15-130RPS)(b) / Performance at 60 rps",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 11.0,
    "value_raw": 110,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 3.4,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 54.29512600731141,
    "eta_vol_rps_per_f": 0.9049187667885235,
    "model_group_id": "Mitsubishi Electric SCI:SNB110",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.4269685294150217e-05
  },
  {
    "record_id": "sci:ASRET60:SNB130FQYMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SNB",
    "model_id": "SNB130FQYMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 4100.0,
    "capacity_Btu_h": 13989.0,
    "power_W": 1245.0,
    "value_original_text": "130",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / a) DC Inverter 200V / SNB130FQYMT(15-130RPS) (UL)(b) / Performance at 60 rps",
    "note": "DC inverter 200V; (UL)",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 13.0,
    "value_raw": 130,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 4.1,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 55.40068287171368,
    "eta_vol_rps_per_f": 0.9233447145285613,
    "model_group_id": "Mitsubishi Electric SCI:SNB130",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 5.580530975615746e-05
  },
  {
    "record_id": "sci:ASRET60:SNB172FQGMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SNB",
    "model_id": "SNB172FQGMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 5460.0,
    "capacity_Btu_h": 18630.0,
    "power_W": 1640.0,
    "value_original_text": "172",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / a) DC Inverter 200V / SNB172FQGMT(15-130RPS) (UL)(b) / Performance at 60 rps",
    "note": "DC inverter 200V; (UL)",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 17.2,
    "value_raw": 172,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 5.46,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 55.762059986305125,
    "eta_vol_rps_per_f": 0.9293676664384187,
    "model_group_id": "Mitsubishi Electric SCI:SNB172",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 1.5744670329632212e-05
  },
  {
    "record_id": "sci:ASRET60:SNB220FBGMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SNB",
    "model_id": "SNB220FBGMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6840.0,
    "capacity_Btu_h": 23338.0,
    "power_W": 2060.0,
    "value_original_text": "220",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / a) DC Inverter 200V / SNB220FBGMT(10-120RPS)(b) / Performance at 60 rps",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.0,
    "value_raw": 220,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.84,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 54.614509101472066,
    "eta_vol_rps_per_f": 0.9102418183578678,
    "model_group_id": "Mitsubishi Electric SCI:SNB220",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 4.493689181283797e-05
  },
  {
    "record_id": "sci:ASRET60:TNB220FLHMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:TNB",
    "model_id": "TNB220FLHMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6710.0,
    "capacity_Btu_h": 22895.0,
    "power_W": 2270.0,
    "value_original_text": "220",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / a) DC Inverter 200V / TNB220FLHMT(15-120RPS)(b) / Performance at 60 rps",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.0,
    "value_raw": 220,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.71,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 53.57651404544993,
    "eta_vol_rps_per_f": 0.8929419007574989,
    "model_group_id": "Mitsubishi Electric SCI:TNB220",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.0544314456137848e-05
  },
  {
    "record_id": "sci:ASRET60:TNB306FPGMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:TNB",
    "model_id": "TNB306FPGMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 9880.0,
    "capacity_Btu_h": 33711.0,
    "power_W": 3010.0,
    "value_original_text": "306",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / a) DC Inverter 200V / TNB306FPGMT(15-120RPS)(b) / Performance at 60 rps",
    "note": "DC inverter 200V",
    "mechanical_rps_measured": null,
    "errata_applied": [],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 30.6,
    "value_raw": 306,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 9.88,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 56.716592603562134,
    "eta_vol_rps_per_f": 0.9452765433927023,
    "model_group_id": "Mitsubishi Electric SCI:TNB306",
    "eligible": true,
    "exclusion_reason": "",
    "capacity_dual_unit_relative_error": 2.845741194336156e-05
  },
  {
    "record_id": "sci:ASRET60:SNB220FBAMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:SNB",
    "model_id": "SNB220FBAMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 6840.0,
    "capacity_Btu_h": 23338.0,
    "power_W": 2040.0,
    "value_original_text": "220",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / b) DC Inverter 400V / SNB220FBAMT(10-120RPS)(b) / Performance at 60 rps",
    "note": "DC inverter 400V",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "400 V variant: SNB220FBGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
        "evidence": "SCI-ROTARY-2026 p12/p14 400 V block",
        "reason": "Voltage variants are not independent observations (README: same model voltage variants are kept apart)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 22.0,
    "value_raw": 220,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 6.84,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 54.614509101472066,
    "eta_vol_rps_per_f": 0.9102418183578678,
    "model_group_id": "Mitsubishi Electric SCI:SNB220",
    "eligible": false,
    "exclusion_reason": "400 V variant: SNB220FBGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
    "capacity_dual_unit_relative_error": 4.493689181283797e-05
  },
  {
    "record_id": "sci:ASRET60:TNB306FPNMT",
    "source_id": "SCI-ROTARY-2026",
    "manufacturer": "Mitsubishi Electric SCI",
    "family_id": "SCI:TNB",
    "model_id": "TNB306FPNMT",
    "refrigerant": "R410A",
    "protocol": "ASHRAE_T_60rps_variable_twin",
    "T_evap_C": 7.2,
    "T_cond_C": 54.4,
    "T_suction_C": 35.0,
    "T_liquid_C": 46.1,
    "superheat_K": 27.8,
    "subcooling_K": 8.3,
    "frequency_Hz": 60,
    "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
    "compressor_type": "rotary_twin",
    "basis": "rotary_twin_inverter_60rps",
    "T_ambient_C": 35.0,
    "ambient_basis": "SCI ASRE-T definition, SCI-ROTARY-2016 p4",
    "conditions_source_id": "SCI-ROTARY-2016",
    "conditions_pdf_page": 4,
    "frequency_confirmation": "table heading 'Performance at 60 rps' p14",
    "assumption": "SCI 2026 tables print only the labels 'ARI Condition' (R32 table) and '(b) ASRE-T Condition' (R410A table); the numeric definitions are SCI's own, printed in SCI-ROTARY-2016 p4 (ASRE-T: Te7.2/return gas35/Tc54.4/liquid46(115F)/ambient35; ARI: Te7.2/return gas18.3/Tc54.4/liquid46(115F)/ambient35) and identically for ASRE-T in the 2011 edition p2.",
    "test_condition": "ASRE-T Condition",
    "mode": "cooling",
    "kind": "compressor",
    "refrigerant_normalized": "R410A",
    "capacity_W": 9880.0,
    "capacity_Btu_h": 33711.0,
    "power_W": 3010.0,
    "value_original_text": "306",
    "unit": "cm3/rev",
    "source_url": "https://technic.me-sci.com/siamcompressor/assets/file/ME-SCI%20rotary%20catalogue%20English.pdf",
    "source_pdf": "validation/evidence/default_inputs/SCI-ROTARY-2026.pdf",
    "source_sha256": "8e0374741f819464b2c243905eeb7c33542adece006d94a5ac57e2d1faeec6d0",
    "evidence_type": "manufacturer_original_pdf",
    "source_pdf_page": 14,
    "printed_page": "14",
    "locator": "p14 R410A Inverter Rotary Compressor / b) DC Inverter 400V / TNB306FPNMT(15-120RPS)(b) / Performance at 60 rps",
    "note": "DC inverter 400V",
    "mechanical_rps_measured": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "400 V variant: TNB306FPGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
        "evidence": "SCI-ROTARY-2026 p12/p14 400 V block",
        "reason": "Voltage variants are not independent observations (README: same model voltage variants are kept apart)",
        "date": "2026-11-14"
      }
    ],
    "adoption_status": "selectable library profile; not the constructor default",
    "value": 30.6,
    "value_raw": 306,
    "unit_original": "manufacturer displacement code (0.1 cm3/rev)",
    "normalization_factor_to_cm3_rev": 0.1,
    "displacement_evidence_type": "manufacturer_nomenclature_decoded",
    "displacement_rule": "Stroke volume (displacement) in cc./rev is shown x0.1 for K, S & T series; example SVB220FTDM1T is 22 (p5)",
    "displacement_rule_pdf_page": 5,
    "capacity_kW": 9.88,
    "rho_1_kg_m3": 32.275382448819315,
    "dh_J_kg": 176381.88895466446,
    "rho_1_dh_J_m3": 5692792.923056975,
    "eta_vol_rps": 56.716592603562134,
    "eta_vol_rps_per_f": 0.9452765433927023,
    "model_group_id": "Mitsubishi Electric SCI:TNB306",
    "eligible": false,
    "exclusion_reason": "400 V variant: TNB306FPGMT (200 V) prints the same 60 rps capacity and displacement; one kept",
    "capacity_dual_unit_relative_error": 2.845741194336156e-05
  }
]
