{
  "scope": "Component catalogue regressions; selectable in TMHP as single_split_displacement_regression (issue #86)",
  "protocols": {
    "ASHRAE_50Hz_fixed_single": {
      "description": "Fixed-speed single-rotary compressor at 50 Hz supply, ASHRAE-type rating point",
      "T_evap_C": 7.2,
      "T_cond_C": 54.4,
      "T_suction_C": 35.0,
      "T_liquid_C": 46.1,
      "superheat_K": 27.8,
      "subcooling_K": 8.3,
      "frequency_Hz": 50,
      "speed_basis": "fixed-speed supply frequency as printed",
      "compressor_type": "rotary_single"
    },
    "ARI_60Hz_variable_twin": {
      "description": "DC inverter twin-rotary compressor at 60 Hz published test frequency, ARI rating point",
      "T_evap_C": 7.2,
      "T_cond_C": 54.4,
      "T_suction_C": 18.3,
      "T_liquid_C": 46.1,
      "superheat_K": 11.1,
      "subcooling_K": 8.3,
      "frequency_Hz": 60,
      "speed_basis": "DC inverter test frequency as published; not measured shaft speed",
      "compressor_type": "rotary_twin"
    }
  },
  "selection": "Family-balanced fits; nested leave-one-family-out. Inner simplest within2% best RMSE. Secondary nested model-token-group holdout prevents suffix variants leaking.",
  "dataset": {
    "records": 137,
    "eligible": 136,
    "errata_applied": 1
  },
  "fits": {
    "ARI_60Hz_variable_twin|R32": {
      "protocol": "ARI_60Hz_variable_twin",
      "refrigerant": "R32",
      "n": 15,
      "manufacturers": [
        "LG"
      ],
      "families": [
        "LG:DAT",
        "LG:DJT",
        "LG:DKT",
        "LG:DPT",
        "LG:DST"
      ],
      "selected_law": {
        "kind": "proportional",
        "a": 3.046227548315233
      },
      "candidates": {
        "proportional": {
          "law": {
            "kind": "proportional",
            "a": 3.046227548315233
          },
          "family_cv": {
            "n": 15,
            "valid": true,
            "MAE": 0.7090957558516278,
            "RMSE": 1.0351291173154142,
            "MAPE_pct": 2.239449636825921,
            "bias_pct": -0.10930803006496134
          }
        },
        "linear": {
          "law": {
            "kind": "linear",
            "a": 3.0072297328136903,
            "b": 0.4020762288394415
          },
          "family_cv": {
            "n": 15,
            "valid": true,
            "MAE": 0.8346819061960828,
            "RMSE": 1.3013231468455615,
            "MAPE_pct": 2.4078986177531867,
            "bias_pct": 0.9344669314485845
          }
        },
        "power": {
          "law": {
            "kind": "power",
            "a": 3.1574365236876303,
            "b": 0.985182409995296
          },
          "family_cv": {
            "n": 15,
            "valid": true,
            "MAE": 0.7489625737618167,
            "RMSE": 1.132462159368748,
            "MAPE_pct": 2.256502069491868,
            "bias_pct": 0.6769556372811754
          }
        }
      },
      "nested_family_cv": {
        "n": 15,
        "valid": true,
        "MAE": 0.714640861998097,
        "RMSE": 1.068395095394375,
        "MAPE_pct": 2.233919212612983,
        "bias_pct": -0.10377760585202271
      },
      "nested_model_group_cv": {
        "n": 15,
        "valid": true,
        "MAE": 0.71818299532178,
        "RMSE": 1.0645226370739695,
        "MAPE_pct": 2.246596871403886,
        "bias_pct": 0.015593102064287203
      },
      "nested_manufacturer_cv": {
        "status": "single_manufacturer; unavailable"
      },
      "family_predictions": [
        {
          "record_id": "lg:ARI60:DAT156MA",
          "family_id": "LG:DAT",
          "model_id": "DAT156MA",
          "fold": "LG:DAT",
          "selected_in_training": "proportional",
          "observed": 15.6,
          "predicted": 15.531614460280924,
          "capacity_W": 5100.0,
          "train_groups": [
            "LG:DJT",
            "LG:DKT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DJT240MA",
          "family_id": "LG:DJT",
          "model_id": "DJT240MA",
          "fold": "LG:DJT",
          "selected_in_training": "linear",
          "observed": 24.0,
          "predicted": 23.888684270293144,
          "capacity_W": 7884.0,
          "train_groups": [
            "LG:DAT",
            "LG:DKT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DJT420MA",
          "family_id": "LG:DJT",
          "model_id": "DJT420MA",
          "fold": "LG:DJT",
          "selected_in_training": "linear",
          "observed": 42.0,
          "predicted": 39.57355206423455,
          "capacity_W": 13227.0,
          "train_groups": [
            "LG:DAT",
            "LG:DKT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT141MB",
          "family_id": "LG:DKT",
          "model_id": "DKT141MB",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 14.1,
          "predicted": 13.744506410255301,
          "capacity_W": 4513.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT176MA",
          "family_id": "LG:DKT",
          "model_id": "DKT176MA",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 17.6,
          "predicted": 17.40524133272968,
          "capacity_W": 5715.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT176MD",
          "family_id": "LG:DKT",
          "model_id": "DKT176MD",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 17.6,
          "predicted": 17.718931596469165,
          "capacity_W": 5818.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT208MA",
          "family_id": "LG:DKT",
          "model_id": "DKT208MA",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 20.8,
          "predicted": 20.883244062734455,
          "capacity_W": 6857.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT208MC",
          "family_id": "LG:DKT",
          "model_id": "DKT208MC",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 20.8,
          "predicted": 21.02029320708666,
          "capacity_W": 6902.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT240MA",
          "family_id": "LG:DKT",
          "model_id": "DKT240MA",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 23.386675099568016,
          "capacity_W": 7679.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT240MB",
          "family_id": "LG:DKT",
          "model_id": "DKT240MB",
          "fold": "LG:DKT",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 24.32165481770415,
          "capacity_W": 7986.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DPT",
            "LG:DST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DPT442MA",
          "family_id": "LG:DPT",
          "model_id": "DPT442MA",
          "fold": "LG:DPT",
          "selected_in_training": "proportional",
          "observed": 44.2,
          "predicted": 46.022084962274064,
          "capacity_W": 14799.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DKT",
            "LG:DST"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DPT442MB",
          "family_id": "LG:DPT",
          "model_id": "DPT442MB",
          "fold": "LG:DPT",
          "selected_in_training": "proportional",
          "observed": 44.2,
          "predicted": 46.26465017796819,
          "capacity_W": 14877.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DKT",
            "LG:DST"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DPT442MC",
          "family_id": "LG:DPT",
          "model_id": "DPT442MC",
          "fold": "LG:DPT",
          "selected_in_training": "proportional",
          "observed": 44.2,
          "predicted": 45.83860614527466,
          "capacity_W": 14740.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DKT",
            "LG:DST"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DST134MB",
          "family_id": "LG:DST",
          "model_id": "DST134MB",
          "fold": "LG:DST",
          "selected_in_training": "proportional",
          "observed": 13.4,
          "predicted": 13.107084632207131,
          "capacity_W": 4308.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DKT",
            "LG:DPT"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DST156MA",
          "family_id": "LG:DST",
          "model_id": "DST156MA",
          "fold": "LG:DST",
          "selected_in_training": "proportional",
          "observed": 15.6,
          "predicted": 15.212493769971138,
          "capacity_W": 5000.0,
          "train_groups": [
            "LG:DAT",
            "LG:DJT",
            "LG:DKT",
            "LG:DPT"
          ],
          "test_is_extrapolation": false
        }
      ],
      "model_group_predictions": [
        {
          "record_id": "lg:ARI60:DAT156MA",
          "family_id": "LG:DAT",
          "model_id": "DAT156MA",
          "fold": "LG:DAT156",
          "selected_in_training": "proportional",
          "observed": 15.6,
          "predicted": 15.531614460280924,
          "capacity_W": 5100.0,
          "train_groups": [
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DJT240MA",
          "family_id": "LG:DJT",
          "model_id": "DJT240MA",
          "fold": "LG:DJT240",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 24.20092903723449,
          "capacity_W": 7884.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DJT420MA",
          "family_id": "LG:DJT",
          "model_id": "DJT420MA",
          "fold": "LG:DJT420",
          "selected_in_training": "power",
          "observed": 42.0,
          "predicted": 39.60197638895344,
          "capacity_W": 13227.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT141MB",
          "family_id": "LG:DKT",
          "model_id": "DKT141MB",
          "fold": "LG:DKT141",
          "selected_in_training": "proportional",
          "observed": 14.1,
          "predicted": 13.745324530822893,
          "capacity_W": 4513.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT176MA",
          "family_id": "LG:DKT",
          "model_id": "DKT176MA",
          "fold": "LG:DKT176",
          "selected_in_training": "proportional",
          "observed": 17.6,
          "predicted": 17.409606594302474,
          "capacity_W": 5715.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT176MD",
          "family_id": "LG:DKT",
          "model_id": "DKT176MD",
          "fold": "LG:DKT176",
          "selected_in_training": "proportional",
          "observed": 17.6,
          "predicted": 17.72337553204756,
          "capacity_W": 5818.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT208MA",
          "family_id": "LG:DKT",
          "model_id": "DKT208MA",
          "fold": "LG:DKT208",
          "selected_in_training": "proportional",
          "observed": 20.8,
          "predicted": 20.896610712313755,
          "capacity_W": 6857.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT208MC",
          "family_id": "LG:DKT",
          "model_id": "DKT208MC",
          "fold": "LG:DKT208",
          "selected_in_training": "proportional",
          "observed": 20.8,
          "predicted": 21.033747577131333,
          "capacity_W": 6902.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT240MA",
          "family_id": "LG:DKT",
          "model_id": "DKT240MA",
          "fold": "LG:DKT240",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 23.386435460488833,
          "capacity_W": 7679.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DKT240MB",
          "family_id": "LG:DKT",
          "model_id": "DKT240MB",
          "fold": "LG:DKT240",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 24.321405598054934,
          "capacity_W": 7986.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DPT442",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:DPT442MA",
          "family_id": "LG:DPT",
          "model_id": "DPT442MA",
          "fold": "LG:DPT442",
          "selected_in_training": "proportional",
          "observed": 44.2,
          "predicted": 46.022084962274064,
          "capacity_W": 14799.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DPT442MB",
          "family_id": "LG:DPT",
          "model_id": "DPT442MB",
          "fold": "LG:DPT442",
          "selected_in_training": "proportional",
          "observed": 44.2,
          "predicted": 46.26465017796819,
          "capacity_W": 14877.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DPT442MC",
          "family_id": "LG:DPT",
          "model_id": "DPT442MC",
          "fold": "LG:DPT442",
          "selected_in_training": "proportional",
          "observed": 44.2,
          "predicted": 45.83860614527466,
          "capacity_W": 14740.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DST134",
            "LG:DST156"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DST134MB",
          "family_id": "LG:DST",
          "model_id": "DST134MB",
          "fold": "LG:DST134",
          "selected_in_training": "proportional",
          "observed": 13.4,
          "predicted": 13.126395634160476,
          "capacity_W": 4308.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST156"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:DST156MA",
          "family_id": "LG:DST",
          "model_id": "DST156MA",
          "fold": "LG:DST156",
          "selected_in_training": "proportional",
          "observed": 15.6,
          "predicted": 15.22731174346324,
          "capacity_W": 5000.0,
          "train_groups": [
            "LG:DAT156",
            "LG:DJT240",
            "LG:DJT420",
            "LG:DKT141",
            "LG:DKT176",
            "LG:DKT208",
            "LG:DKT240",
            "LG:DPT442",
            "LG:DST134"
          ],
          "test_is_extrapolation": false
        }
      ],
      "manufacturer_predictions": [],
      "capacity_range_W": [
        4308.0,
        14877.0
      ],
      "value_range": [
        13.4,
        44.2
      ],
      "lower_capacity_n": 8,
      "upper_capacity_n": 7,
      "upper_capacity_families": [
        "LG:DJT",
        "LG:DKT",
        "LG:DPT"
      ],
      "source_ids": [
        "LG-ROTARY-2024"
      ]
    },
    "ARI_60Hz_variable_twin|R410A": {
      "protocol": "ARI_60Hz_variable_twin",
      "refrigerant": "R410A",
      "n": 12,
      "manufacturers": [
        "LG"
      ],
      "families": [
        "LG:GAT",
        "LG:GJT",
        "LG:GKT",
        "LG:GPT",
        "LG:GST"
      ],
      "selected_law": {
        "kind": "linear",
        "a": 3.088141665228154,
        "b": 1.1139561387095223
      },
      "candidates": {
        "proportional": {
          "law": {
            "kind": "proportional",
            "a": 3.2253446570439137
          },
          "family_cv": {
            "n": 12,
            "valid": true,
            "MAE": 0.5782469666456809,
            "RMSE": 0.6883459382879998,
            "MAPE_pct": 3.0711957782310475,
            "bias_pct": -1.6312030874811079
          }
        },
        "linear": {
          "law": {
            "kind": "linear",
            "a": 3.088141665228154,
            "b": 1.1139561387095223
          },
          "family_cv": {
            "n": 12,
            "valid": true,
            "MAE": 0.3842597781422503,
            "RMSE": 0.4324245176215741,
            "MAPE_pct": 2.034416227271508,
            "bias_pct": 0.07777031723960273
          }
        },
        "power": {
          "law": {
            "kind": "power",
            "a": 3.6387780669538214,
            "b": 0.9435087436599271
          },
          "family_cv": {
            "n": 12,
            "valid": true,
            "MAE": 0.555682844364814,
            "RMSE": 0.7309407992870771,
            "MAPE_pct": 2.524767540981953,
            "bias_pct": -0.07480858321107774
          }
        }
      },
      "nested_family_cv": {
        "n": 12,
        "valid": true,
        "MAE": 0.39170914695540987,
        "RMSE": 0.4334664120893679,
        "MAPE_pct": 2.065455263993006,
        "bias_pct": 0.03571944987352659
      },
      "nested_model_group_cv": {
        "n": 12,
        "valid": true,
        "MAE": 0.24910770023722803,
        "RMSE": 0.3008889884343403,
        "MAPE_pct": 1.4201723990573936,
        "bias_pct": 0.2099805577487291
      },
      "nested_manufacturer_cv": {
        "status": "single_manufacturer; unavailable"
      },
      "family_predictions": [
        {
          "record_id": "lg:ARI60:GAT134MC",
          "family_id": "LG:GAT",
          "model_id": "GAT134MC",
          "fold": "LG:GAT",
          "selected_in_training": "linear",
          "observed": 13.4,
          "predicted": 13.251890927074683,
          "capacity_W": 3957.0,
          "train_groups": [
            "LG:GJT",
            "LG:GKT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GAT156MA",
          "family_id": "LG:GAT",
          "model_id": "GAT156MA",
          "fold": "LG:GAT",
          "selected_in_training": "linear",
          "observed": 15.6,
          "predicted": 15.297849695255746,
          "capacity_W": 4617.0,
          "train_groups": [
            "LG:GJT",
            "LG:GKT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GAT156MC",
          "family_id": "LG:GAT",
          "model_id": "GAT156MC",
          "fold": "LG:GAT",
          "selected_in_training": "linear",
          "observed": 15.6,
          "predicted": 15.313349382893481,
          "capacity_W": 4622.0,
          "train_groups": [
            "LG:GJT",
            "LG:GKT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GJT240MA",
          "family_id": "LG:GJT",
          "model_id": "GJT240MA",
          "fold": "LG:GJT",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 23.894750538113893,
          "capacity_W": 7415.0,
          "train_groups": [
            "LG:GAT",
            "LG:GKT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT141MB",
          "family_id": "LG:GKT",
          "model_id": "GKT141MB",
          "fold": "LG:GKT",
          "selected_in_training": "linear",
          "observed": 14.1,
          "predicted": 14.472969736663247,
          "capacity_W": 4279.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT176MA",
          "family_id": "LG:GKT",
          "model_id": "GKT176MA",
          "fold": "LG:GKT",
          "selected_in_training": "linear",
          "observed": 17.6,
          "predicted": 18.257121749955196,
          "capacity_W": 5510.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT176MB",
          "family_id": "LG:GKT",
          "model_id": "GKT176MB",
          "fold": "LG:GKT",
          "selected_in_training": "linear",
          "observed": 17.6,
          "predicted": 18.257121749955196,
          "capacity_W": 5510.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT208MA",
          "family_id": "LG:GKT",
          "model_id": "GKT208MA",
          "fold": "LG:GKT",
          "selected_in_training": "linear",
          "observed": 20.8,
          "predicted": 21.31887268841075,
          "capacity_W": 6506.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GPT",
            "LG:GST"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GPT330MA",
          "family_id": "LG:GPT",
          "model_id": "GPT330MA",
          "fold": "LG:GPT",
          "selected_in_training": "linear",
          "observed": 33.0,
          "predicted": 32.63420766922584,
          "capacity_W": 10317.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GKT",
            "LG:GST"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:GPT442MA",
          "family_id": "LG:GPT",
          "model_id": "GPT442MA",
          "fold": "LG:GPT",
          "selected_in_training": "linear",
          "observed": 44.2,
          "predicted": 43.52654429948547,
          "capacity_W": 13921.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GKT",
            "LG:GST"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:GST134MB",
          "family_id": "LG:GST",
          "model_id": "GST134MB",
          "fold": "LG:GST",
          "selected_in_training": "linear",
          "observed": 13.4,
          "predicted": 13.116361265810484,
          "capacity_W": 3921.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GKT",
            "LG:GPT"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:GST156MA",
          "family_id": "LG:GST",
          "model_id": "GST156MA",
          "fold": "LG:GST",
          "selected_in_training": "linear",
          "observed": 15.6,
          "predicted": 15.270622383659873,
          "capacity_W": 4615.0,
          "train_groups": [
            "LG:GAT",
            "LG:GJT",
            "LG:GKT",
            "LG:GPT"
          ],
          "test_is_extrapolation": false
        }
      ],
      "model_group_predictions": [
        {
          "record_id": "lg:ARI60:GAT134MC",
          "family_id": "LG:GAT",
          "model_id": "GAT134MC",
          "fold": "LG:GAT134",
          "selected_in_training": "linear",
          "observed": 13.4,
          "predicted": 13.349937215807909,
          "capacity_W": 3957.0,
          "train_groups": [
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GAT156MA",
          "family_id": "LG:GAT",
          "model_id": "GAT156MA",
          "fold": "LG:GAT156",
          "selected_in_training": "linear",
          "observed": 15.6,
          "predicted": 15.343957448037576,
          "capacity_W": 4617.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GAT156MC",
          "family_id": "LG:GAT",
          "model_id": "GAT156MC",
          "fold": "LG:GAT156",
          "selected_in_training": "linear",
          "observed": 15.6,
          "predicted": 15.359416430660135,
          "capacity_W": 4622.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GJT240MA",
          "family_id": "LG:GJT",
          "model_id": "GJT240MA",
          "fold": "LG:GJT240",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 23.894750538113893,
          "capacity_W": 7415.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT141MB",
          "family_id": "LG:GKT",
          "model_id": "GKT141MB",
          "fold": "LG:GKT141",
          "selected_in_training": "linear",
          "observed": 14.1,
          "predicted": 14.31618987637076,
          "capacity_W": 4279.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT176MA",
          "family_id": "LG:GKT",
          "model_id": "GKT176MA",
          "fold": "LG:GKT176",
          "selected_in_training": "linear",
          "observed": 17.6,
          "predicted": 18.15495767028641,
          "capacity_W": 5510.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT176MB",
          "family_id": "LG:GKT",
          "model_id": "GKT176MB",
          "fold": "LG:GKT176",
          "selected_in_training": "linear",
          "observed": 17.6,
          "predicted": 18.15495767028641,
          "capacity_W": 5510.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GKT208MA",
          "family_id": "LG:GKT",
          "model_id": "GKT208MA",
          "fold": "LG:GKT208",
          "selected_in_training": "linear",
          "observed": 20.8,
          "predicted": 21.20379436114093,
          "capacity_W": 6506.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GPT330MA",
          "family_id": "LG:GPT",
          "model_id": "GPT330MA",
          "fold": "LG:GPT330",
          "selected_in_training": "linear",
          "observed": 33.0,
          "predicted": 32.995458471543216,
          "capacity_W": 10317.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT442",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ARI60:GPT442MA",
          "family_id": "LG:GPT",
          "model_id": "GPT442MA",
          "fold": "LG:GPT442",
          "selected_in_training": "linear",
          "observed": 44.2,
          "predicted": 44.00861982945297,
          "capacity_W": 13921.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GST134",
            "LG:GST156"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:GST134MB",
          "family_id": "LG:GST",
          "model_id": "GST134MB",
          "fold": "LG:GST134",
          "selected_in_training": "linear",
          "observed": 13.4,
          "predicted": 13.228275105576744,
          "capacity_W": 3921.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST156"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ARI60:GST156MA",
          "family_id": "LG:GST",
          "model_id": "GST156MA",
          "fold": "LG:GST156",
          "selected_in_training": "linear",
          "observed": 15.6,
          "predicted": 15.360192136045333,
          "capacity_W": 4615.0,
          "train_groups": [
            "LG:GAT134",
            "LG:GAT156",
            "LG:GJT240",
            "LG:GKT141",
            "LG:GKT176",
            "LG:GKT208",
            "LG:GPT330",
            "LG:GPT442",
            "LG:GST134"
          ],
          "test_is_extrapolation": false
        }
      ],
      "manufacturer_predictions": [],
      "capacity_range_W": [
        3921.0,
        13921.0
      ],
      "value_range": [
        13.4,
        44.2
      ],
      "lower_capacity_n": 10,
      "upper_capacity_n": 2,
      "upper_capacity_families": [
        "LG:GPT"
      ],
      "source_ids": [
        "LG-ROTARY-2024"
      ]
    },
    "ASHRAE_50Hz_fixed_single|R22": {
      "protocol": "ASHRAE_50Hz_fixed_single",
      "refrigerant": "R22",
      "n": 35,
      "manufacturers": [
        "Highly",
        "Panasonic"
      ],
      "families": [
        "Highly:H",
        "Highly:L",
        "Highly:TH",
        "Panasonic:K",
        "Panasonic:P",
        "Panasonic:V"
      ],
      "selected_law": {
        "kind": "proportional",
        "a": 5.86344385299745
      },
      "candidates": {
        "proportional": {
          "law": {
            "kind": "proportional",
            "a": 5.86344385299745
          },
          "family_cv": {
            "n": 35,
            "valid": true,
            "MAE": 0.421599666202253,
            "RMSE": 0.6037001197266323,
            "MAPE_pct": 1.3659111345205244,
            "bias_pct": 0.1018693615845147
          }
        },
        "linear": {
          "law": {
            "kind": "linear",
            "a": 5.814071751781159,
            "b": 0.29110623108297895
          },
          "family_cv": {
            "n": 35,
            "valid": true,
            "MAE": 0.4387241888605704,
            "RMSE": 0.6811598041120126,
            "MAPE_pct": 1.324362658330736,
            "bias_pct": 0.17082820806908183
          }
        },
        "power": {
          "law": {
            "kind": "power",
            "a": 6.063627688879485,
            "b": 0.9808218931316319
          },
          "family_cv": {
            "n": 35,
            "valid": true,
            "MAE": 0.3977378450316153,
            "RMSE": 0.6639565437352821,
            "MAPE_pct": 1.131613760611231,
            "bias_pct": 0.37633198920116406
          }
        }
      },
      "nested_family_cv": {
        "n": 35,
        "valid": true,
        "MAE": 0.468627683565949,
        "RMSE": 0.6976430116376253,
        "MAPE_pct": 1.4622800225608852,
        "bias_pct": 0.005500473544153819
      },
      "nested_model_group_cv": {
        "n": 35,
        "valid": true,
        "MAE": 0.41929240116773797,
        "RMSE": 0.6390240410337112,
        "MAPE_pct": 1.3099501044695028,
        "bias_pct": -0.11491730112353803
      },
      "nested_manufacturer_cv": {
        "n": 35,
        "valid": true,
        "MAE": 0.36827847844983397,
        "RMSE": 0.671424380420036,
        "MAPE_pct": 1.0546297098855435,
        "bias_pct": -0.1718144307500448
      },
      "family_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH286RY-C7PU1A:4900",
          "family_id": "Highly:H",
          "model_id": "SH286RY-C7PU1A",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 28.6,
          "predicted": 28.776755654829547,
          "capacity_W": 4900.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PUA:5060",
          "family_id": "Highly:H",
          "model_id": "SH295RY-C7PUA",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 29.5,
          "predicted": 29.716404819068874,
          "capacity_W": 5060.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PU1A:5035",
          "family_id": "Highly:H",
          "model_id": "SH295RY-C7PU1A",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 29.5,
          "predicted": 29.56958463715648,
          "capacity_W": 5035.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH307RY-C8DUA:5250",
          "family_id": "Highly:H",
          "model_id": "SH307RY-C8DUA",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 30.7,
          "predicted": 30.832238201603083,
          "capacity_W": 5250.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH370RY-C8LU:6400",
          "family_id": "Highly:H",
          "model_id": "SH370RY-C8LU",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 37.0,
          "predicted": 37.58596656957328,
          "capacity_W": 6400.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH380RY-C8DU:6555",
          "family_id": "Highly:H",
          "model_id": "SH380RY-C8DU",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 38.0,
          "predicted": 38.49625169743013,
          "capacity_W": 6555.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH417RY-C8DU:7160",
          "family_id": "Highly:H",
          "model_id": "SH417RY-C8DU",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 41.7,
          "predicted": 42.04930009971011,
          "capacity_W": 7160.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH280UY-C7HUA:4810",
          "family_id": "Highly:H",
          "model_id": "SH280UY-C7HUA",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 28.0,
          "predicted": 28.248202999944915,
          "capacity_W": 4810.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH286UY-C7PUA:4930",
          "family_id": "Highly:H",
          "model_id": "SH286UY-C7PUA",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 28.6,
          "predicted": 28.952939873124418,
          "capacity_W": 4930.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH300UY-C7HUA:5100",
          "family_id": "Highly:H",
          "model_id": "SH300UY-C7HUA",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 30.0,
          "predicted": 29.951317110128706,
          "capacity_W": 5100.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH370UY-C8LU:6400",
          "family_id": "Highly:H",
          "model_id": "SH370UY-C8LU",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 37.0,
          "predicted": 37.58596656957328,
          "capacity_W": 6400.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH307MV*1:5250",
          "family_id": "Highly:H",
          "model_id": "SH307MV*1",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 30.7,
          "predicted": 30.832238201603083,
          "capacity_W": 5250.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH336MV-1:5750",
          "family_id": "Highly:H",
          "model_id": "SH336MV-1",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 33.6,
          "predicted": 33.76864183985099,
          "capacity_W": 5750.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH356MVM:6130",
          "family_id": "Highly:H",
          "model_id": "SH356MVM",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 36.00030860491941,
          "capacity_W": 6130.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH417MV-1:7170",
          "family_id": "Highly:H",
          "model_id": "SH417MV-1",
          "fold": "Highly:H",
          "selected_in_training": "proportional",
          "observed": 41.7,
          "predicted": 42.108028172475066,
          "capacity_W": 7170.0,
          "train_groups": [
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL211RY-C7LU:3530",
          "family_id": "Highly:L",
          "model_id": "SL211RY-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 21.1,
          "predicted": 20.683448640070328,
          "capacity_W": 3530.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL203RY-C7LU:3430",
          "family_id": "Highly:L",
          "model_id": "SL203RY-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 20.3,
          "predicted": 20.097515250833208,
          "capacity_W": 3430.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C7LU:3620",
          "family_id": "Highly:L",
          "model_id": "SL214UY-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 21.4,
          "predicted": 21.210788690383737,
          "capacity_W": 3620.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C5AU:3620",
          "family_id": "Highly:L",
          "model_id": "SL214UY-C5AU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 21.4,
          "predicted": 21.210788690383737,
          "capacity_W": 3620.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SI203UY-C7LU:3450",
          "family_id": "Highly:L",
          "model_id": "SI203UY-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 20.3,
          "predicted": 20.214701928680633,
          "capacity_W": 3450.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL203UY-C5AU:3430",
          "family_id": "Highly:L",
          "model_id": "SL203UY-C5AU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 20.3,
          "predicted": 20.097515250833208,
          "capacity_W": 3430.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL193UY-C7LU:3250",
          "family_id": "Highly:L",
          "model_id": "SL193UY-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 19.3,
          "predicted": 19.042835150206393,
          "capacity_W": 3250.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL242UY-C7LU:4100",
          "family_id": "Highly:L",
          "model_id": "SL242UY-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "proportional",
          "observed": 24.2,
          "predicted": 24.023268958721907,
          "capacity_W": 4100.0,
          "train_groups": [
            "Highly:H",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8300",
          "family_id": "Highly:TH",
          "model_id": "THU33WC6-U",
          "fold": "Highly:TH",
          "selected_in_training": "power",
          "observed": 48.8,
          "predicted": 47.48752366589944,
          "capacity_W": 8300.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8150",
          "family_id": "Highly:TH",
          "model_id": "THU33WC6-U",
          "fold": "Highly:TH",
          "selected_in_training": "power",
          "observed": 48.8,
          "predicted": 46.66409951542989,
          "capacity_W": 8150.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2K25S225BUA:4245",
          "family_id": "Panasonic:K",
          "model_id": "2K25S225BUA",
          "fold": "Panasonic:K",
          "selected_in_training": "proportional",
          "observed": 25.2,
          "predicted": 24.854636163104235,
          "capacity_W": 4245.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2K32S225AUD:5310",
          "family_id": "Panasonic:K",
          "model_id": "2K32S225AUD",
          "fold": "Panasonic:K",
          "selected_in_training": "proportional",
          "observed": 31.4,
          "predicted": 31.090251596250525,
          "capacity_W": 5310.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:P",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P14S225ANE:2220",
          "family_id": "Panasonic:P",
          "model_id": "2P14S225ANE",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 13.005119652529945,
          "capacity_W": 2220.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P16T225AZA:2660",
          "family_id": "Panasonic:P",
          "model_id": "2P16T225AZA",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 16.0,
          "predicted": 15.582710935013358,
          "capacity_W": 2660.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P17S225ANQ:2770",
          "family_id": "Panasonic:P",
          "model_id": "2P17S225ANQ",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 16.4,
          "predicted": 16.22710875563421,
          "capacity_W": 2770.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P21T225AZB:3510",
          "family_id": "Panasonic:P",
          "model_id": "2P21T225AZB",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 21.1,
          "predicted": 20.562148639810857,
          "capacity_W": 3510.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2V32S225AUA:5375",
          "family_id": "Panasonic:V",
          "model_id": "2V32S225AUA",
          "fold": "Panasonic:V",
          "selected_in_training": "proportional",
          "observed": 31.6,
          "predicted": 31.7484723744452,
          "capacity_W": 5375.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2V40S225AUA:6895",
          "family_id": "Panasonic:V",
          "model_id": "2V40S225AUA",
          "fold": "Panasonic:V",
          "selected_in_training": "proportional",
          "observed": 39.3,
          "predicted": 40.72664502731156,
          "capacity_W": 6895.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:2V36S225CU*:6375",
          "family_id": "Panasonic:V",
          "model_id": "2V36S225CU*",
          "fold": "Panasonic:V",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 37.655164909225704,
          "capacity_W": 6375.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:2V38S225BU*:6595",
          "family_id": "Panasonic:V",
          "model_id": "2V38S225BU*",
          "fold": "Panasonic:V",
          "selected_in_training": "proportional",
          "observed": 37.7,
          "predicted": 38.95463726687741,
          "capacity_W": 6595.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Highly:TH",
            "Panasonic:K",
            "Panasonic:P"
          ],
          "test_is_extrapolation": false
        }
      ],
      "model_group_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH280UY-C7HUA:4810",
          "family_id": "Highly:H",
          "model_id": "SH280UY-C7HUA",
          "fold": "Highly:SH280",
          "selected_in_training": "proportional",
          "observed": 28.0,
          "predicted": 28.20234718322576,
          "capacity_W": 4810.0,
          "train_groups": [
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH286RY-C7PU1A:4900",
          "family_id": "Highly:H",
          "model_id": "SH286RY-C7PU1A",
          "fold": "Highly:SH286",
          "selected_in_training": "proportional",
          "observed": 28.6,
          "predicted": 28.729490056828325,
          "capacity_W": 4900.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH286UY-C7PUA:4930",
          "family_id": "Highly:H",
          "model_id": "SH286UY-C7PUA",
          "fold": "Highly:SH286",
          "selected_in_training": "proportional",
          "observed": 28.6,
          "predicted": 28.90538489391094,
          "capacity_W": 4930.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PUA:5060",
          "family_id": "Highly:H",
          "model_id": "SH295RY-C7PUA",
          "fold": "Highly:SH295",
          "selected_in_training": "proportional",
          "observed": 29.5,
          "predicted": 29.665117116617832,
          "capacity_W": 5060.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PU1A:5035",
          "family_id": "Highly:H",
          "model_id": "SH295RY-C7PU1A",
          "fold": "Highly:SH295",
          "selected_in_training": "proportional",
          "observed": 29.5,
          "predicted": 29.51855033244482,
          "capacity_W": 5035.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH300UY-C7HUA:5100",
          "family_id": "Highly:H",
          "model_id": "SH300UY-C7HUA",
          "fold": "Highly:SH300",
          "selected_in_training": "proportional",
          "observed": 30.0,
          "predicted": 29.89981180800098,
          "capacity_W": 5100.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH307RY-C8DUA:5250",
          "family_id": "Highly:H",
          "model_id": "SH307RY-C8DUA",
          "fold": "Highly:SH307",
          "selected_in_training": "proportional",
          "observed": 30.7,
          "predicted": 30.778809370021012,
          "capacity_W": 5250.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH307MV*1:5250",
          "family_id": "Highly:H",
          "model_id": "SH307MV*1",
          "fold": "Highly:SH307",
          "selected_in_training": "proportional",
          "observed": 30.7,
          "predicted": 30.778809370021012,
          "capacity_W": 5250.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH336MV-1:5750",
          "family_id": "Highly:H",
          "model_id": "SH336MV-1",
          "fold": "Highly:SH336",
          "selected_in_training": "proportional",
          "observed": 33.6,
          "predicted": 33.71311709272401,
          "capacity_W": 5750.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH356MVM:6130",
          "family_id": "Highly:H",
          "model_id": "SH356MVM",
          "fold": "Highly:SH356",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 35.94452874238452,
          "capacity_W": 6130.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH370RY-C8LU:6400",
          "family_id": "Highly:H",
          "model_id": "SH370RY-C8LU",
          "fold": "Highly:SH370",
          "selected_in_training": "proportional",
          "observed": 37.0,
          "predicted": 37.53646740227174,
          "capacity_W": 6400.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH370UY-C8LU:6400",
          "family_id": "Highly:H",
          "model_id": "SH370UY-C8LU",
          "fold": "Highly:SH370",
          "selected_in_training": "proportional",
          "observed": 37.0,
          "predicted": 37.53646740227174,
          "capacity_W": 6400.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH380RY-C8DU:6555",
          "family_id": "Highly:H",
          "model_id": "SH380RY-C8DU",
          "fold": "Highly:SH380",
          "selected_in_training": "proportional",
          "observed": 38.0,
          "predicted": 38.438509270839575,
          "capacity_W": 6555.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH417RY-C8DU:7160",
          "family_id": "Highly:H",
          "model_id": "SH417RY-C8DU",
          "fold": "Highly:SH417",
          "selected_in_training": "proportional",
          "observed": 41.7,
          "predicted": 41.98717197702306,
          "capacity_W": 7160.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH417MV-1:7170",
          "family_id": "Highly:H",
          "model_id": "SH417MV-1",
          "fold": "Highly:SH417",
          "selected_in_training": "proportional",
          "observed": 41.7,
          "predicted": 42.04581327866694,
          "capacity_W": 7170.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SI203UY-C7LU:3450",
          "family_id": "Highly:L",
          "model_id": "SI203UY-C7LU",
          "fold": "Highly:SI203",
          "selected_in_training": "proportional",
          "observed": 20.3,
          "predicted": 20.230113794172485,
          "capacity_W": 3450.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL193UY-C7LU:3250",
          "family_id": "Highly:L",
          "model_id": "SL193UY-C7LU",
          "fold": "Highly:SL193",
          "selected_in_training": "proportional",
          "observed": 19.3,
          "predicted": 19.05598209185262,
          "capacity_W": 3250.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL203RY-C7LU:3430",
          "family_id": "Highly:L",
          "model_id": "SL203RY-C7LU",
          "fold": "Highly:SL203",
          "selected_in_training": "proportional",
          "observed": 20.3,
          "predicted": 20.11199611536162,
          "capacity_W": 3430.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL203UY-C5AU:3430",
          "family_id": "Highly:L",
          "model_id": "SL203UY-C5AU",
          "fold": "Highly:SL203",
          "selected_in_training": "proportional",
          "observed": 20.3,
          "predicted": 20.11199611536162,
          "capacity_W": 3430.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL211RY-C7LU:3530",
          "family_id": "Highly:L",
          "model_id": "SL211RY-C7LU",
          "fold": "Highly:SL211",
          "selected_in_training": "proportional",
          "observed": 21.1,
          "predicted": 20.696019882189088,
          "capacity_W": 3530.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C7LU:3620",
          "family_id": "Highly:L",
          "model_id": "SL214UY-C7LU",
          "fold": "Highly:SL214",
          "selected_in_training": "proportional",
          "observed": 21.4,
          "predicted": 21.226171113070894,
          "capacity_W": 3620.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C5AU:3620",
          "family_id": "Highly:L",
          "model_id": "SL214UY-C5AU",
          "fold": "Highly:SL214",
          "selected_in_training": "proportional",
          "observed": 21.4,
          "predicted": 21.226171113070894,
          "capacity_W": 3620.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL242UY-C7LU:4100",
          "family_id": "Highly:L",
          "model_id": "SL242UY-C7LU",
          "fold": "Highly:SL242",
          "selected_in_training": "proportional",
          "observed": 24.2,
          "predicted": 24.04028765906894,
          "capacity_W": 4100.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8300",
          "family_id": "Highly:TH",
          "model_id": "THU33WC6-U",
          "fold": "Highly:THU33",
          "selected_in_training": "power",
          "observed": 48.8,
          "predicted": 47.48752366589944,
          "capacity_W": 8300.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8150",
          "family_id": "Highly:TH",
          "model_id": "THU33WC6-U",
          "fold": "Highly:THU33",
          "selected_in_training": "power",
          "observed": 48.8,
          "predicted": 46.66409951542989,
          "capacity_W": 8150.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2K25S225BUA:4245",
          "family_id": "Panasonic:K",
          "model_id": "2K25S225BUA",
          "fold": "Panasonic:2K25",
          "selected_in_training": "proportional",
          "observed": 25.2,
          "predicted": 24.891359106865433,
          "capacity_W": 4245.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2K32S225AUD:5310",
          "family_id": "Panasonic:K",
          "model_id": "2K32S225AUD",
          "fold": "Panasonic:2K32",
          "selected_in_training": "proportional",
          "observed": 31.4,
          "predicted": 31.133512439722278,
          "capacity_W": 5310.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P14S225ANE:2220",
          "family_id": "Panasonic:P",
          "model_id": "2P14S225ANE",
          "fold": "Panasonic:2P14",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 13.01894725475434,
          "capacity_W": 2220.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P16T225AZA:2660",
          "family_id": "Panasonic:P",
          "model_id": "2P16T225AZA",
          "fold": "Panasonic:2P16",
          "selected_in_training": "proportional",
          "observed": 16.0,
          "predicted": 15.596102777935892,
          "capacity_W": 2660.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P17S225ANQ:2770",
          "family_id": "Panasonic:P",
          "model_id": "2P17S225ANQ",
          "fold": "Panasonic:2P17",
          "selected_in_training": "proportional",
          "observed": 16.4,
          "predicted": 16.244216595034686,
          "capacity_W": 2770.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P21T225AZB:3510",
          "family_id": "Panasonic:P",
          "model_id": "2P21T225AZB",
          "fold": "Panasonic:2P21",
          "selected_in_training": "proportional",
          "observed": 21.1,
          "predicted": 20.57503104415872,
          "capacity_W": 3510.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2V32S225AUA:5375",
          "family_id": "Panasonic:V",
          "model_id": "2V32S225AUA",
          "fold": "Panasonic:2V32",
          "selected_in_training": "proportional",
          "observed": 31.6,
          "predicted": 31.452254280279153,
          "capacity_W": 5375.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V36",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:2V36S225CU*:6375",
          "family_id": "Panasonic:V",
          "model_id": "2V36S225CU*",
          "fold": "Panasonic:2V36",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 37.4378162537953,
          "capacity_W": 6375.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V38",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:2V38S225BU*:6595",
          "family_id": "Panasonic:V",
          "model_id": "2V38S225BU*",
          "fold": "Panasonic:2V38",
          "selected_in_training": "proportional",
          "observed": 37.7,
          "predicted": 38.67092603079991,
          "capacity_W": 6595.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V40"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2V40S225AUA:6895",
          "family_id": "Panasonic:V",
          "model_id": "2V40S225AUA",
          "fold": "Panasonic:2V40",
          "selected_in_training": "proportional",
          "observed": 39.3,
          "predicted": 40.44750463925332,
          "capacity_W": 6895.0,
          "train_groups": [
            "Highly:SH280",
            "Highly:SH286",
            "Highly:SH295",
            "Highly:SH300",
            "Highly:SH307",
            "Highly:SH336",
            "Highly:SH356",
            "Highly:SH370",
            "Highly:SH380",
            "Highly:SH417",
            "Highly:SI203",
            "Highly:SL193",
            "Highly:SL203",
            "Highly:SL211",
            "Highly:SL214",
            "Highly:SL242",
            "Highly:THU33",
            "Panasonic:2K25",
            "Panasonic:2K32",
            "Panasonic:2P14",
            "Panasonic:2P16",
            "Panasonic:2P17",
            "Panasonic:2P21",
            "Panasonic:2V32",
            "Panasonic:2V36",
            "Panasonic:2V38"
          ],
          "test_is_extrapolation": false
        }
      ],
      "manufacturer_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH286RY-C7PU1A:4900",
          "family_id": "Highly:H",
          "model_id": "SH286RY-C7PU1A",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 28.6,
          "predicted": 28.617563980222158,
          "capacity_W": 4900.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PUA:5060",
          "family_id": "Highly:H",
          "model_id": "SH295RY-C7PUA",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 29.5,
          "predicted": 29.51019081060888,
          "capacity_W": 5060.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH295RY-C7PU1A:5035",
          "family_id": "Highly:H",
          "model_id": "SH295RY-C7PU1A",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 29.5,
          "predicted": 29.370800880336866,
          "capacity_W": 5035.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH307RY-C8DUA:5250",
          "family_id": "Highly:H",
          "model_id": "SH307RY-C8DUA",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 30.7,
          "predicted": 30.568573403665063,
          "capacity_W": 5250.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH370RY-C8LU:6400",
          "family_id": "Highly:H",
          "model_id": "SH370RY-C8LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 37.0,
          "predicted": 36.94062467829493,
          "capacity_W": 6400.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH380RY-C8DU:6555",
          "family_id": "Highly:H",
          "model_id": "SH380RY-C8DU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 38.0,
          "predicted": 37.79539324811267,
          "capacity_W": 6555.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH417RY-C8DU:7160",
          "family_id": "Highly:H",
          "model_id": "SH417RY-C8DU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 41.7,
          "predicted": 41.123420953988266,
          "capacity_W": 7160.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH280UY-C7HUA:4810",
          "family_id": "Highly:H",
          "model_id": "SH280UY-C7HUA",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 28.0,
          "predicted": 28.114899133745663,
          "capacity_W": 4810.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH286UY-C7PUA:4930",
          "family_id": "Highly:H",
          "model_id": "SH286UY-C7PUA",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 28.6,
          "predicted": 28.785028142144032,
          "capacity_W": 4930.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH300UY-C7HUA:5100",
          "family_id": "Highly:H",
          "model_id": "SH300UY-C7HUA",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 30.0,
          "predicted": 29.733151630515543,
          "capacity_W": 5100.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH370UY-C8LU:6400",
          "family_id": "Highly:H",
          "model_id": "SH370UY-C8LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 37.0,
          "predicted": 36.94062467829493,
          "capacity_W": 6400.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH307MV*1:5250",
          "family_id": "Highly:H",
          "model_id": "SH307MV*1",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 30.7,
          "predicted": 30.568573403665063,
          "capacity_W": 5250.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH336MV-1:5750",
          "family_id": "Highly:H",
          "model_id": "SH336MV-1",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 33.6,
          "predicted": 33.345885975480954,
          "capacity_W": 5750.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH356MVM:6130",
          "family_id": "Highly:H",
          "model_id": "SH356MVM",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 35.6,
          "predicted": 35.44947854139517,
          "capacity_W": 6130.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:SH417MV-1:7170",
          "family_id": "Highly:H",
          "model_id": "SH417MV-1",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 41.7,
          "predicted": 41.17832260116405,
          "capacity_W": 7170.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL211RY-C7LU:3530",
          "family_id": "Highly:L",
          "model_id": "SL211RY-C7LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 21.1,
          "predicted": 20.916495255277223,
          "capacity_W": 3530.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL203RY-C7LU:3430",
          "family_id": "Highly:L",
          "model_id": "SL203RY-C7LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 20.3,
          "predicted": 20.349720491839875,
          "capacity_W": 3430.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C7LU:3620",
          "family_id": "Highly:L",
          "model_id": "SL214UY-C7LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 21.4,
          "predicted": 21.42598715534585,
          "capacity_W": 3620.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL214UY-C5AU:3620",
          "family_id": "Highly:L",
          "model_id": "SL214UY-C5AU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 21.4,
          "predicted": 21.42598715534585,
          "capacity_W": 3620.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SI203UY-C7LU:3450",
          "family_id": "Highly:L",
          "model_id": "SI203UY-C7LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 20.3,
          "predicted": 20.463133050003194,
          "capacity_W": 3450.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL203UY-C5AU:3430",
          "family_id": "Highly:L",
          "model_id": "SL203UY-C5AU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 20.3,
          "predicted": 20.349720491839875,
          "capacity_W": 3430.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL193UY-C7LU:3250",
          "family_id": "Highly:L",
          "model_id": "SL193UY-C7LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 19.3,
          "predicted": 19.327673718384002,
          "capacity_W": 3250.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:SL242UY-C7LU:4100",
          "family_id": "Highly:L",
          "model_id": "SL242UY-C7LU",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 24.2,
          "predicted": 24.134183129709744,
          "capacity_W": 4100.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8300",
          "family_id": "Highly:TH",
          "model_id": "THU33WC6-U",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 48.8,
          "predicted": 47.361565238221374,
          "capacity_W": 8300.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-TH-20261025:THU33WC6-U:8150",
          "family_id": "Highly:TH",
          "model_id": "THU33WC6-U",
          "fold": "Highly",
          "selected_in_training": "power",
          "observed": 48.8,
          "predicted": 46.54303302333165,
          "capacity_W": 8150.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P14S225ANE:2220",
          "family_id": "Panasonic:P",
          "model_id": "2P14S225ANE",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 13.09430535958777,
          "capacity_W": 2220.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P16T225AZA:2660",
          "family_id": "Panasonic:P",
          "model_id": "2P16T225AZA",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 16.0,
          "predicted": 15.689573088515075,
          "capacity_W": 2660.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P17S225ANQ:2770",
          "family_id": "Panasonic:P",
          "model_id": "2P17S225ANQ",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 16.4,
          "predicted": 16.3383900207469,
          "capacity_W": 2770.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2P21T225AZB:3510",
          "family_id": "Panasonic:P",
          "model_id": "2P21T225AZB",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 21.1,
          "predicted": 20.70315847394282,
          "capacity_W": 3510.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2K25S225BUA:4245",
          "family_id": "Panasonic:K",
          "model_id": "2K25S225BUA",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 25.2,
          "predicted": 25.038435248400937,
          "capacity_W": 4245.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2K32S225AUD:5310",
          "family_id": "Panasonic:K",
          "model_id": "2K32S225AUD",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 31.4,
          "predicted": 31.320162819554525,
          "capacity_W": 5310.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2V32S225AUA:5375",
          "family_id": "Panasonic:V",
          "model_id": "2V32S225AUA",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 31.6,
          "predicted": 31.703554643146063,
          "capacity_W": 5375.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p19:2V40S225AUA:6895",
          "family_id": "Panasonic:V",
          "model_id": "2V40S225AUA",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 39.3,
          "predicted": 40.66902497944039,
          "capacity_W": 6895.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:2V36S225CU*:6375",
          "family_id": "Panasonic:V",
          "model_id": "2V36S225CU*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 37.60189039070812,
          "capacity_W": 6375.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:2V38S225BU*:6595",
          "family_id": "Panasonic:V",
          "model_id": "2V38S225BU*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 37.7,
          "predicted": 38.89952425517177,
          "capacity_W": 6595.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        }
      ],
      "capacity_range_W": [
        2220.0,
        8300.0
      ],
      "value_range": [
        13.2,
        48.8
      ],
      "lower_capacity_n": 33,
      "upper_capacity_n": 2,
      "upper_capacity_families": [
        "Highly:TH"
      ],
      "source_ids": [
        "HIGHLY-WEB-H-20261025",
        "HIGHLY-WEB-L-20261025",
        "HIGHLY-WEB-TH-20261025",
        "PANASONIC-CGZ-2025"
      ]
    },
    "ASHRAE_50Hz_fixed_single|R290": {
      "protocol": "ASHRAE_50Hz_fixed_single",
      "refrigerant": "R290",
      "n": 11,
      "manufacturers": [
        "Highly",
        "Panasonic"
      ],
      "families": [
        "Highly:G",
        "Highly:H",
        "Highly:L",
        "Panasonic:K",
        "Panasonic:P",
        "Panasonic:R",
        "Panasonic:S",
        "Panasonic:V"
      ],
      "selected_law": {
        "kind": "power",
        "a": 6.840728491488348,
        "b": 0.9862407744485889
      },
      "candidates": {
        "proportional": {
          "law": {
            "kind": "proportional",
            "a": 6.685764552194816
          },
          "family_cv": {
            "n": 11,
            "valid": true,
            "MAE": 0.5028532735586898,
            "RMSE": 0.651492431056792,
            "MAPE_pct": 2.349074059060232,
            "bias_pct": -1.2404450474214601
          }
        },
        "linear": {
          "law": {
            "kind": "linear",
            "a": 6.532063490036581,
            "b": 0.5826104825919597
          },
          "family_cv": {
            "n": 11,
            "valid": true,
            "MAE": 0.561220522040896,
            "RMSE": 0.6624105344897959,
            "MAPE_pct": 3.2043163770432543,
            "bias_pct": 0.5434301569230163
          }
        },
        "power": {
          "law": {
            "kind": "power",
            "a": 6.840728491488348,
            "b": 0.9862407744485889
          },
          "family_cv": {
            "n": 11,
            "valid": true,
            "MAE": 0.4532046659985092,
            "RMSE": 0.6174010327508344,
            "MAPE_pct": 2.246728816000205,
            "bias_pct": -0.09662059665731741
          }
        }
      },
      "nested_family_cv": {
        "n": 11,
        "valid": true,
        "MAE": 0.4528758714225274,
        "RMSE": 0.61662087630063,
        "MAPE_pct": 2.2458052357305927,
        "bias_pct": -0.09754417692692946
      },
      "nested_model_group_cv": {
        "n": 11,
        "valid": true,
        "MAE": 0.4378851055138847,
        "RMSE": 0.6002972063851996,
        "MAPE_pct": 2.161929345869211,
        "bias_pct": -0.005773505668071888
      },
      "nested_manufacturer_cv": {
        "n": 11,
        "valid": true,
        "MAE": 0.42501550262869703,
        "RMSE": 0.5597816959620231,
        "MAPE_pct": 1.953515064335233,
        "bias_pct": -1.0776710177091446
      },
      "family_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:PSG151RV:2130",
          "family_id": "Highly:G",
          "model_id": "PSG151RV",
          "fold": "Highly:G",
          "selected_in_training": "power",
          "observed": 15.1,
          "predicted": 14.330593109924818,
          "capacity_W": 2130.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:PSG184SV:2653",
          "family_id": "Highly:G",
          "model_id": "PSG184SV",
          "fold": "Highly:G",
          "selected_in_training": "power",
          "observed": 18.4,
          "predicted": 17.808675617727246,
          "capacity_W": 2653.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307CV-C7HU:4566",
          "family_id": "Highly:H",
          "model_id": "PSH307CV-C7HU",
          "fold": "Highly:H",
          "selected_in_training": "power",
          "observed": 30.7,
          "predicted": 30.554689945177994,
          "capacity_W": 4566.0,
          "train_groups": [
            "Highly:G",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307HV-C8DU:4565",
          "family_id": "Highly:H",
          "model_id": "PSH307HV-C8DU",
          "fold": "Highly:H",
          "selected_in_training": "power",
          "observed": 30.7,
          "predicted": 30.548097153395034,
          "capacity_W": 4565.0,
          "train_groups": [
            "Highly:G",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:PSI.211UV-C7LU:3212",
          "family_id": "Highly:L",
          "model_id": "PSI.211UV-C7LU",
          "fold": "Highly:L",
          "selected_in_training": "power",
          "observed": 21.1,
          "predicted": 21.70427962392576,
          "capacity_W": 3212.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7KS280EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "7KS280EA*",
          "fold": "Panasonic:K",
          "selected_in_training": "power",
          "observed": 28.2,
          "predicted": 27.428729251383853,
          "capacity_W": 4110.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7PS192EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "7PS192EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "power",
          "observed": 19.2,
          "predicted": 19.067627647693683,
          "capacity_W": 2830.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7RS102EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "7RS102EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "power",
          "observed": 10.3,
          "predicted": 10.34983562656457,
          "capacity_W": 1521.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7RS132EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "7RS132EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "power",
          "observed": 13.2,
          "predicted": 13.175351607922495,
          "capacity_W": 1943.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7SS064EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:S",
          "model_id": "7SS064EA*",
          "fold": "Panasonic:S",
          "selected_in_training": "power",
          "observed": 6.4,
          "predicted": 6.679062181663473,
          "capacity_W": 950.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:7VS355EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "7VS355EA*",
          "fold": "Panasonic:V",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 37.06222148671913,
          "capacity_W": 5475.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": true
        }
      ],
      "model_group_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:PSG151RV:2130",
          "family_id": "Highly:G",
          "model_id": "PSG151RV",
          "fold": "Highly:PSG151",
          "selected_in_training": "power",
          "observed": 15.1,
          "predicted": 14.392863031353789,
          "capacity_W": 2130.0,
          "train_groups": [
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:PSG184SV:2653",
          "family_id": "Highly:G",
          "model_id": "PSG184SV",
          "fold": "Highly:PSG184",
          "selected_in_training": "power",
          "observed": 18.4,
          "predicted": 17.92904037535837,
          "capacity_W": 2653.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307CV-C7HU:4566",
          "family_id": "Highly:H",
          "model_id": "PSH307CV-C7HU",
          "fold": "Highly:PSH307",
          "selected_in_training": "power",
          "observed": 30.7,
          "predicted": 30.554689945177994,
          "capacity_W": 4566.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307HV-C8DU:4565",
          "family_id": "Highly:H",
          "model_id": "PSH307HV-C8DU",
          "fold": "Highly:PSH307",
          "selected_in_training": "power",
          "observed": 30.7,
          "predicted": 30.548097153395034,
          "capacity_W": 4565.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:PSI.211UV-C7LU:3212",
          "family_id": "Highly:L",
          "model_id": "PSI.211UV-C7LU",
          "fold": "Highly:PSI.211UV-C7LU",
          "selected_in_training": "power",
          "observed": 21.1,
          "predicted": 21.70427962392576,
          "capacity_W": 3212.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7KS280EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "7KS280EA*",
          "fold": "Panasonic:7KS280",
          "selected_in_training": "power",
          "observed": 28.2,
          "predicted": 27.428729251383853,
          "capacity_W": 4110.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7PS192EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "7PS192EA*",
          "fold": "Panasonic:7PS192",
          "selected_in_training": "power",
          "observed": 19.2,
          "predicted": 19.067627647693683,
          "capacity_W": 2830.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7RS102EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "7RS102EA*",
          "fold": "Panasonic:7RS102",
          "selected_in_training": "power",
          "observed": 10.3,
          "predicted": 10.35430802022624,
          "capacity_W": 1521.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS132",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7RS132EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "7RS132EA*",
          "fold": "Panasonic:7RS132",
          "selected_in_training": "power",
          "observed": 13.2,
          "predicted": 13.162087747519141,
          "capacity_W": 1943.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7SS064",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7SS064EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:S",
          "model_id": "7SS064EA*",
          "fold": "Panasonic:7SS064",
          "selected_in_training": "power",
          "observed": 6.4,
          "predicted": 6.679062181663473,
          "capacity_W": 950.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7VS355"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:7VS355EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "7VS355EA*",
          "fold": "Panasonic:7VS355",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 37.06222148671913,
          "capacity_W": 5475.0,
          "train_groups": [
            "Highly:PSG151",
            "Highly:PSG184",
            "Highly:PSH307",
            "Highly:PSI.211UV-C7LU",
            "Panasonic:7KS280",
            "Panasonic:7PS192",
            "Panasonic:7RS102",
            "Panasonic:7RS132",
            "Panasonic:7SS064"
          ],
          "test_is_extrapolation": true
        }
      ],
      "manufacturer_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:PSG151RV:2130",
          "family_id": "Highly:G",
          "model_id": "PSG151RV",
          "fold": "Highly",
          "selected_in_training": "proportional",
          "observed": 15.1,
          "predicted": 14.190168371570056,
          "capacity_W": 2130.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:PSG184SV:2653",
          "family_id": "Highly:G",
          "model_id": "PSG184SV",
          "fold": "Highly",
          "selected_in_training": "proportional",
          "observed": 18.4,
          "predicted": 17.674420981115194,
          "capacity_W": 2653.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307CV-C7HU:4566",
          "family_id": "Highly:H",
          "model_id": "PSH307CV-C7HU",
          "fold": "Highly",
          "selected_in_training": "proportional",
          "observed": 30.7,
          "predicted": 30.418924312013555,
          "capacity_W": 4566.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:PSH307HV-C8DU:4565",
          "family_id": "Highly:H",
          "model_id": "PSH307HV-C8DU",
          "fold": "Highly",
          "selected_in_training": "proportional",
          "observed": 30.7,
          "predicted": 30.412262261134888,
          "capacity_W": 4565.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:PSI.211UV-C7LU:3212",
          "family_id": "Highly:L",
          "model_id": "PSI.211UV-C7LU",
          "fold": "Highly",
          "selected_in_training": "proportional",
          "observed": 21.1,
          "predicted": 21.3985074222925,
          "capacity_W": 3212.0,
          "train_groups": [
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7SS064EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:S",
          "model_id": "7SS064EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 6.4,
          "predicted": 6.387341881130459,
          "capacity_W": 950.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:7RS102EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "7RS102EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 10.3,
          "predicted": 10.226470527578346,
          "capacity_W": 1521.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:7RS132EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "7RS132EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 13.063795026354194,
          "capacity_W": 1943.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:7PS192EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "7PS192EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 19.2,
          "predicted": 19.02755528799916,
          "capacity_W": 2830.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7KS280EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "7KS280EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 28.2,
          "predicted": 27.633658033101256,
          "capacity_W": 4110.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:7VS355EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "7VS355EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 35.6,
          "predicted": 36.81125978862028,
          "capacity_W": 5475.0,
          "train_groups": [
            "Highly"
          ],
          "test_is_extrapolation": true
        }
      ],
      "capacity_range_W": [
        950.0,
        5475.0
      ],
      "value_range": [
        6.4,
        35.6
      ],
      "lower_capacity_n": 11,
      "upper_capacity_n": 0,
      "upper_capacity_families": [],
      "source_ids": [
        "HIGHLY-WEB-G-20261025",
        "HIGHLY-WEB-H-20261025",
        "HIGHLY-WEB-L-20261025",
        "PANASONIC-CGZ-2025"
      ]
    },
    "ASHRAE_50Hz_fixed_single|R32": {
      "protocol": "ASHRAE_50Hz_fixed_single",
      "refrigerant": "R32",
      "n": 5,
      "manufacturers": [
        "Highly"
      ],
      "families": [
        "Highly:D",
        "Highly:G",
        "Highly:H",
        "Highly:L"
      ],
      "selected_law": {
        "kind": "proportional",
        "a": 3.925463435459472
      },
      "candidates": {
        "proportional": {
          "law": {
            "kind": "proportional",
            "a": 3.925463435459472
          },
          "family_cv": {
            "n": 5,
            "valid": true,
            "MAE": 0.3643270741801189,
            "RMSE": 0.3965083343369339,
            "MAPE_pct": 2.7084797218021324,
            "bias_pct": -0.3826557816837356
          }
        },
        "linear": {
          "law": {
            "kind": "linear",
            "a": 3.7613350916552597,
            "b": 0.6506971396443466
          },
          "family_cv": {
            "n": 5,
            "valid": true,
            "MAE": 0.381731762755004,
            "RMSE": 0.5173908511622286,
            "MAPE_pct": 2.203488972326244,
            "bias_pct": -1.3228104752372576
          }
        },
        "power": {
          "law": {
            "kind": "power",
            "a": 4.263973761504208,
            "b": 0.9406500893751406
          },
          "family_cv": {
            "n": 5,
            "valid": true,
            "MAE": 0.4530772299653467,
            "RMSE": 0.6573303531003845,
            "MAPE_pct": 2.413611067262722,
            "bias_pct": -1.3926009765125642
          }
        }
      },
      "nested_family_cv": {
        "n": 5,
        "valid": true,
        "MAE": 0.5683298143773641,
        "RMSE": 0.6977768674646548,
        "MAPE_pct": 3.583093269416498,
        "bias_pct": -2.5620831786663394
      },
      "nested_model_group_cv": {
        "n": 5,
        "valid": true,
        "MAE": 0.5070898645359329,
        "RMSE": 0.5385443682545881,
        "MAPE_pct": 3.362248631595362,
        "bias_pct": -1.183461124583123
      },
      "nested_manufacturer_cv": {
        "status": "single_manufacturer; unavailable"
      },
      "family_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-D-20261025:GSD092TV:2260",
          "family_id": "Highly:D",
          "model_id": "GSD092TV",
          "fold": "Highly:D",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.838493127443213,
          "capacity_W": 2260.0,
          "train_groups": [
            "Highly:G",
            "Highly:H",
            "Highly:L"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:GSG108TV:2660",
          "family_id": "Highly:G",
          "model_id": "GSG108TV",
          "fold": "Highly:G",
          "selected_in_training": "proportional",
          "observed": 10.8,
          "predicted": 10.389771047060261,
          "capacity_W": 2660.0,
          "train_groups": [
            "Highly:D",
            "Highly:H",
            "Highly:L"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:GSH190TV:4954",
          "family_id": "Highly:H",
          "model_id": "GSH190TV",
          "fold": "Highly:H",
          "selected_in_training": "power",
          "observed": 19.0,
          "predicted": 18.67633654093221,
          "capacity_W": 4954.0,
          "train_groups": [
            "Highly:D",
            "Highly:G",
            "Highly:L"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:GSH232SV:5896",
          "family_id": "Highly:H",
          "model_id": "GSH232SV",
          "fold": "Highly:H",
          "selected_in_training": "power",
          "observed": 23.2,
          "predicted": 21.82386637057443,
          "capacity_W": 5896.0,
          "train_groups": [
            "Highly:D",
            "Highly:G",
            "Highly:L"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:GSL145SV:3745",
          "family_id": "Highly:L",
          "model_id": "GSL145SV",
          "fold": "Highly:L",
          "selected_in_training": "power",
          "observed": 14.5,
          "predicted": 14.870116157896932,
          "capacity_W": 3745.0,
          "train_groups": [
            "Highly:D",
            "Highly:G",
            "Highly:H"
          ],
          "test_is_extrapolation": false
        }
      ],
      "model_group_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-D-20261025:GSD092TV:2260",
          "family_id": "Highly:D",
          "model_id": "GSD092TV",
          "fold": "Highly:GSD092",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.838493127443213,
          "capacity_W": 2260.0,
          "train_groups": [
            "Highly:GSG108",
            "Highly:GSH190",
            "Highly:GSH232",
            "Highly:GSL145"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-G-20261025:GSG108TV:2660",
          "family_id": "Highly:G",
          "model_id": "GSG108TV",
          "fold": "Highly:GSG108",
          "selected_in_training": "proportional",
          "observed": 10.8,
          "predicted": 10.389771047060261,
          "capacity_W": 2660.0,
          "train_groups": [
            "Highly:GSD092",
            "Highly:GSH190",
            "Highly:GSH232",
            "Highly:GSL145"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:GSH190TV:4954",
          "family_id": "Highly:H",
          "model_id": "GSH190TV",
          "fold": "Highly:GSH190",
          "selected_in_training": "proportional",
          "observed": 19.0,
          "predicted": 19.54994427272449,
          "capacity_W": 4954.0,
          "train_groups": [
            "Highly:GSD092",
            "Highly:GSG108",
            "Highly:GSH232",
            "Highly:GSL145"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:GSH232SV:5896",
          "family_id": "Highly:H",
          "model_id": "GSH232SV",
          "fold": "Highly:GSH232",
          "selected_in_training": "linear",
          "observed": 23.2,
          "predicted": 22.35634693343828,
          "capacity_W": 5896.0,
          "train_groups": [
            "Highly:GSD092",
            "Highly:GSG108",
            "Highly:GSH190",
            "Highly:GSL145"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:GSL145SV:3745",
          "family_id": "Highly:L",
          "model_id": "GSL145SV",
          "fold": "Highly:GSL145",
          "selected_in_training": "power",
          "observed": 14.5,
          "predicted": 14.870116157896932,
          "capacity_W": 3745.0,
          "train_groups": [
            "Highly:GSD092",
            "Highly:GSG108",
            "Highly:GSH190",
            "Highly:GSH232"
          ],
          "test_is_extrapolation": false
        }
      ],
      "manufacturer_predictions": [],
      "capacity_range_W": [
        2260.0,
        5896.0
      ],
      "value_range": [
        9.2,
        23.2
      ],
      "lower_capacity_n": 5,
      "upper_capacity_n": 0,
      "upper_capacity_families": [],
      "source_ids": [
        "HIGHLY-WEB-D-20261025",
        "HIGHLY-WEB-G-20261025",
        "HIGHLY-WEB-H-20261025",
        "HIGHLY-WEB-L-20261025"
      ]
    },
    "ASHRAE_50Hz_fixed_single|R410A": {
      "protocol": "ASHRAE_50Hz_fixed_single",
      "refrigerant": "R410A",
      "n": 58,
      "manufacturers": [
        "Highly",
        "LG",
        "Panasonic"
      ],
      "families": [
        "Highly:H",
        "Highly:L",
        "LG:GAB",
        "LG:GJS",
        "LG:GKN",
        "LG:GVH",
        "LG:GVS",
        "Panasonic:K",
        "Panasonic:P",
        "Panasonic:R",
        "Panasonic:S",
        "Panasonic:V"
      ],
      "selected_law": {
        "kind": "linear",
        "a": 4.0386182163191675,
        "b": 0.24810773578009743
      },
      "candidates": {
        "proportional": {
          "law": {
            "kind": "proportional",
            "a": 4.0859736447089725
          },
          "family_cv": {
            "n": 58,
            "valid": true,
            "MAE": 0.4153130907974816,
            "RMSE": 0.5021688678170712,
            "MAPE_pct": 3.136995813955903,
            "bias_pct": -1.7301002892669277
          }
        },
        "linear": {
          "law": {
            "kind": "linear",
            "a": 4.0386182163191675,
            "b": 0.24810773578009743
          },
          "family_cv": {
            "n": 58,
            "valid": true,
            "MAE": 0.3763075481802532,
            "RMSE": 0.4813096996074669,
            "MAPE_pct": 2.777395289073228,
            "bias_pct": -0.9508362775480986
          }
        },
        "power": {
          "law": {
            "kind": "power",
            "a": 4.06483739456091,
            "b": 1.0058344460946322
          },
          "family_cv": {
            "n": 58,
            "valid": true,
            "MAE": 0.44055394099087253,
            "RMSE": 0.543703485494392,
            "MAPE_pct": 3.492549847558646,
            "bias_pct": -1.614761411291764
          }
        }
      },
      "nested_family_cv": {
        "n": 58,
        "valid": true,
        "MAE": 0.4288990689954457,
        "RMSE": 0.5147449581213189,
        "MAPE_pct": 3.289335318269239,
        "bias_pct": -1.5608367364330906
      },
      "nested_model_group_cv": {
        "n": 58,
        "valid": true,
        "MAE": 0.33908014230935235,
        "RMSE": 0.43876059474428636,
        "MAPE_pct": 2.559339796286741,
        "bias_pct": -0.9442825699378727
      },
      "nested_manufacturer_cv": {
        "n": 58,
        "valid": true,
        "MAE": 0.4635592200922625,
        "RMSE": 0.5340267273209833,
        "MAPE_pct": 3.5670082128427505,
        "bias_pct": -1.6879585833947293
      },
      "family_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH184TV:4440",
          "family_id": "Highly:H",
          "model_id": "ASH184TV",
          "fold": "Highly:H",
          "selected_in_training": "linear",
          "observed": 18.4,
          "predicted": 18.140135996096394,
          "capacity_W": 4440.0,
          "train_groups": [
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH193TV:4575",
          "family_id": "Highly:H",
          "model_id": "ASH193TV",
          "fold": "Highly:H",
          "selected_in_training": "linear",
          "observed": 19.3,
          "predicted": 18.68428011766028,
          "capacity_W": 4575.0,
          "train_groups": [
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH201RY:4845",
          "family_id": "Highly:H",
          "model_id": "ASH201RY",
          "fold": "Highly:H",
          "selected_in_training": "linear",
          "observed": 20.1,
          "predicted": 19.772568360788053,
          "capacity_W": 4845.0,
          "train_groups": [
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH210RY:5120",
          "family_id": "Highly:H",
          "model_id": "ASH210RY",
          "fold": "Highly:H",
          "selected_in_training": "linear",
          "observed": 21.0,
          "predicted": 20.88101008989968,
          "capacity_W": 5120.0,
          "train_groups": [
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH244RY:5770",
          "family_id": "Highly:H",
          "model_id": "ASH244RY",
          "fold": "Highly:H",
          "selected_in_training": "linear",
          "observed": 24.4,
          "predicted": 23.500963267799875,
          "capacity_W": 5770.0,
          "train_groups": [
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:ASL135RY:3275",
          "family_id": "Highly:L",
          "model_id": "ASL135RY",
          "fold": "Highly:L",
          "selected_in_training": "linear",
          "observed": 13.5,
          "predicted": 13.447033896812094,
          "capacity_W": 3275.0,
          "train_groups": [
            "Highly:H",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:ASL211RY:4995",
          "family_id": "Highly:L",
          "model_id": "ASL211RY",
          "fold": "Highly:L",
          "selected_in_training": "linear",
          "observed": 21.1,
          "predicted": 20.384511995909293,
          "capacity_W": 4995.0,
          "train_groups": [
            "Highly:H",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GAB046PA",
          "family_id": "LG:GAB",
          "model_id": "GAB046PA",
          "fold": "LG:GAB",
          "selected_in_training": "power",
          "observed": 4.6,
          "predicted": 5.728434107453469,
          "capacity_W": 1325.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS134PA",
          "family_id": "LG:GJS",
          "model_id": "GJS134PA",
          "fold": "LG:GJS",
          "selected_in_training": "proportional",
          "observed": 13.4,
          "predicted": 12.096374768423894,
          "capacity_W": 2966.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS208PA",
          "family_id": "LG:GJS",
          "model_id": "GJS208PA",
          "fold": "LG:GJS",
          "selected_in_training": "proportional",
          "observed": 20.8,
          "predicted": 20.077698241723137,
          "capacity_W": 4923.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS222PA",
          "family_id": "LG:GJS",
          "model_id": "GJS222PA",
          "fold": "LG:GJS",
          "selected_in_training": "proportional",
          "observed": 22.2,
          "predicted": 22.46760910291545,
          "capacity_W": 5509.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN102PA",
          "family_id": "LG:GKN",
          "model_id": "GKN102PA",
          "fold": "LG:GKN",
          "selected_in_training": "linear",
          "observed": 10.2,
          "predicted": 10.56075423289684,
          "capacity_W": 2549.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN127PA",
          "family_id": "LG:GKN",
          "model_id": "GKN127PA",
          "fold": "LG:GKN",
          "selected_in_training": "linear",
          "observed": 12.7,
          "predicted": 13.162993765122286,
          "capacity_W": 3194.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN141PA",
          "family_id": "LG:GKN",
          "model_id": "GKN141PA",
          "fold": "LG:GKN",
          "selected_in_training": "linear",
          "observed": 14.1,
          "predicted": 13.695545111252144,
          "capacity_W": 3326.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH240PA",
          "family_id": "LG:GVH",
          "model_id": "GVH240PA",
          "fold": "LG:GVH",
          "selected_in_training": "proportional",
          "observed": 24.0,
          "predicted": 24.984927576160153,
          "capacity_W": 6072.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH265PA",
          "family_id": "LG:GVH",
          "model_id": "GVH265PA",
          "fold": "LG:GVH",
          "selected_in_training": "proportional",
          "observed": 26.5,
          "predicted": 27.614270250924044,
          "capacity_W": 6711.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH282PA",
          "family_id": "LG:GVH",
          "model_id": "GVH282PA",
          "fold": "LG:GVH",
          "selected_in_training": "proportional",
          "observed": 28.2,
          "predicted": 29.457690467346925,
          "capacity_W": 7159.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVS295PA",
          "family_id": "LG:GVS",
          "model_id": "GVS295PA",
          "fold": "LG:GVS",
          "selected_in_training": "proportional",
          "observed": 29.5,
          "predicted": 29.98119362461069,
          "capacity_W": 7312.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ASHRAE50:GVS325PA",
          "family_id": "LG:GVS",
          "model_id": "GVS325PA",
          "fold": "LG:GVS",
          "selected_in_training": "proportional",
          "observed": 32.5,
          "predicted": 32.98669347784368,
          "capacity_W": 8045.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:5KS170EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS170EA*",
          "fold": "Panasonic:K",
          "selected_in_training": "linear",
          "observed": 17.0,
          "predicted": 16.532493395079005,
          "capacity_W": 4039.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS205EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS205EA*",
          "fold": "Panasonic:K",
          "selected_in_training": "linear",
          "observed": 20.7,
          "predicted": 19.90531172211812,
          "capacity_W": 4875.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS225EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS225EA*",
          "fold": "Panasonic:K",
          "selected_in_training": "linear",
          "observed": 22.5,
          "predicted": 22.02340935572522,
          "capacity_W": 5400.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5KS196DA*:4770",
          "family_id": "Panasonic:K",
          "model_id": "5KS196DA*",
          "fold": "Panasonic:K",
          "selected_in_training": "linear",
          "observed": 19.6,
          "predicted": 19.481692195396697,
          "capacity_W": 4770.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5KS196DB*:4740",
          "family_id": "Panasonic:K",
          "model_id": "5KS196DB*",
          "fold": "Panasonic:K",
          "selected_in_training": "linear",
          "observed": 19.6,
          "predicted": 19.360658044904866,
          "capacity_W": 4740.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5KS170EBA21:4175",
          "family_id": "Panasonic:K",
          "model_id": "5KS170EBA21",
          "fold": "Panasonic:K",
          "selected_in_training": "linear",
          "observed": 17.0,
          "predicted": 17.08118154397532,
          "capacity_W": 4175.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS102EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS102EB*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 10.2,
          "predicted": 9.675570770079815,
          "capacity_W": 2370.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS102EC*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS102EC*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 10.2,
          "predicted": 9.675570770079815,
          "capacity_W": 2370.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS108EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS108EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 10.8,
          "predicted": 10.267536070358961,
          "capacity_W": 2515.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS122EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS122EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 12.2,
          "predicted": 11.961781584950996,
          "capacity_W": 2930.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS126EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS126EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 12.7,
          "predicted": 12.423106267237502,
          "capacity_W": 3043.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS132EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS132EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 12.737460254282288,
          "capacity_W": 3120.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS136EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS136EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 13.6,
          "predicted": 13.390663344245482,
          "capacity_W": 3280.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS146EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EA*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 14.7,
          "predicted": 14.309230189506223,
          "capacity_W": 3505.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS146EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EB*",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 14.7,
          "predicted": 14.390880575751623,
          "capacity_W": 3525.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS088EA:2070",
          "family_id": "Panasonic:P",
          "model_id": "5PS088EA",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 8.8,
          "predicted": 8.450814976398824,
          "capacity_W": 2070.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS096EA:2285",
          "family_id": "Panasonic:P",
          "model_id": "5PS096EA",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 9.6,
          "predicted": 9.328556628536868,
          "capacity_W": 2285.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS108EB:2604",
          "family_id": "Panasonic:P",
          "model_id": "5PS108EB",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 10.8,
          "predicted": 10.630880289150987,
          "capacity_W": 2604.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS136EAA21:3235",
          "family_id": "Panasonic:P",
          "model_id": "5PS136EAA21",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 13.6,
          "predicted": 13.206949975193334,
          "capacity_W": 3235.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS146EB:3606",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EB",
          "fold": "Panasonic:P",
          "selected_in_training": "proportional",
          "observed": 14.6,
          "predicted": 14.72156464004549,
          "capacity_W": 3606.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:R",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS066EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS066EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 6.7,
          "predicted": 6.410351333005498,
          "capacity_W": 1570.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS072EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS072EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 7.2,
          "predicted": 6.879899360582335,
          "capacity_W": 1685.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS080EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS080EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 8.0,
          "predicted": 7.512768441229374,
          "capacity_W": 1840.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS080EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS080EB*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 8.0,
          "predicted": 7.6760894942995765,
          "capacity_W": 1880.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS086EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS086EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 8.6,
          "predicted": 8.206882916777738,
          "capacity_W": 2010.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS092EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.69684607598835,
          "capacity_W": 2130.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS092EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EB*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.982657918861209,
          "capacity_W": 2200.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS102EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS102EB*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 10.2,
          "predicted": 9.880923710747329,
          "capacity_W": 2420.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS124EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS124EA*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 12.4,
          "predicted": 12.024512532293752,
          "capacity_W": 2945.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS132EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS132EB*",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 12.779872402743445,
          "capacity_W": 3130.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5RS072EBA21:1715",
          "family_id": "Panasonic:R",
          "model_id": "5RS072EBA21",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 7.2,
          "predicted": 7.002390150384987,
          "capacity_W": 1715.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5RS092EBA21:2160",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EBA21",
          "fold": "Panasonic:R",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.819336865791005,
          "capacity_W": 2160.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:S",
            "Panasonic:V"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5SS042EAB21:960",
          "family_id": "Panasonic:S",
          "model_id": "5SS042EAB21",
          "fold": "Panasonic:S",
          "selected_in_training": "proportional",
          "observed": 4.2,
          "predicted": 3.921547486528736,
          "capacity_W": 960.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:V"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:5VS245EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS245EA*",
          "fold": "Panasonic:V",
          "selected_in_training": "linear",
          "observed": 24.9,
          "predicted": 24.800111052618234,
          "capacity_W": 6090.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS270EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS270EZ*",
          "fold": "Panasonic:V",
          "selected_in_training": "linear",
          "observed": 27.4,
          "predicted": 27.276638544654862,
          "capacity_W": 6705.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS280EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS280EZ*",
          "fold": "Panasonic:V",
          "selected_in_training": "linear",
          "observed": 28.0,
          "predicted": 27.739729051295857,
          "capacity_W": 6820.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS295EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS295EZ*",
          "fold": "Panasonic:V",
          "selected_in_training": "linear",
          "observed": 29.5,
          "predicted": 29.350478639612362,
          "capacity_W": 7220.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5VS270DA*:6540",
          "family_id": "Panasonic:V",
          "model_id": "5VS270DA*",
          "fold": "Panasonic:V",
          "selected_in_training": "linear",
          "observed": 27.0,
          "predicted": 26.612204339474303,
          "capacity_W": 6540.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5VS290DA*:7025",
          "family_id": "Panasonic:V",
          "model_id": "5VS290DA*",
          "fold": "Panasonic:V",
          "selected_in_training": "linear",
          "observed": 29.0,
          "predicted": 28.565238215308067,
          "capacity_W": 7025.0,
          "train_groups": [
            "Highly:H",
            "Highly:L",
            "LG:GAB",
            "LG:GJS",
            "LG:GKN",
            "LG:GVH",
            "LG:GVS",
            "Panasonic:K",
            "Panasonic:P",
            "Panasonic:R",
            "Panasonic:S"
          ],
          "test_is_extrapolation": false
        }
      ],
      "model_group_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH184TV:4440",
          "family_id": "Highly:H",
          "model_id": "ASH184TV",
          "fold": "Highly:ASH184",
          "selected_in_training": "linear",
          "observed": 18.4,
          "predicted": 18.18376801360625,
          "capacity_W": 4440.0,
          "train_groups": [
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH193TV:4575",
          "family_id": "Highly:H",
          "model_id": "ASH193TV",
          "fold": "Highly:ASH193",
          "selected_in_training": "linear",
          "observed": 19.3,
          "predicted": 18.721436172915315,
          "capacity_W": 4575.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH201RY:4845",
          "family_id": "Highly:H",
          "model_id": "ASH201RY",
          "fold": "Highly:ASH201",
          "selected_in_training": "linear",
          "observed": 20.1,
          "predicted": 19.8182552832464,
          "capacity_W": 4845.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH210RY:5120",
          "family_id": "Highly:H",
          "model_id": "ASH210RY",
          "fold": "Highly:ASH210",
          "selected_in_training": "linear",
          "observed": 21.0,
          "predicted": 20.934103062088816,
          "capacity_W": 5120.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH244RY:5770",
          "family_id": "Highly:H",
          "model_id": "ASH244RY",
          "fold": "Highly:ASH244",
          "selected_in_training": "linear",
          "observed": 24.4,
          "predicted": 23.533999828337315,
          "capacity_W": 5770.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:ASL135RY:3275",
          "family_id": "Highly:L",
          "model_id": "ASL135RY",
          "fold": "Highly:ASL135",
          "selected_in_training": "linear",
          "observed": 13.5,
          "predicted": 13.49705861085883,
          "capacity_W": 3275.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:ASL211RY:4995",
          "family_id": "Highly:L",
          "model_id": "ASL211RY",
          "fold": "Highly:ASL211",
          "selected_in_training": "linear",
          "observed": 21.1,
          "predicted": 20.38821532055884,
          "capacity_W": 4995.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GAB046PA",
          "family_id": "LG:GAB",
          "model_id": "GAB046PA",
          "fold": "LG:GAB046",
          "selected_in_training": "power",
          "observed": 4.6,
          "predicted": 5.728434107453469,
          "capacity_W": 1325.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS134PA",
          "family_id": "LG:GJS",
          "model_id": "GJS134PA",
          "fold": "LG:GJS134",
          "selected_in_training": "proportional",
          "observed": 13.4,
          "predicted": 12.107975421138319,
          "capacity_W": 2966.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS208PA",
          "family_id": "LG:GJS",
          "model_id": "GJS208PA",
          "fold": "LG:GJS208",
          "selected_in_training": "linear",
          "observed": 20.8,
          "predicted": 20.116852445534295,
          "capacity_W": 4923.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS222PA",
          "family_id": "LG:GJS",
          "model_id": "GJS222PA",
          "fold": "LG:GJS222",
          "selected_in_training": "linear",
          "observed": 22.2,
          "predicted": 22.5310422928636,
          "capacity_W": 5509.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN102PA",
          "family_id": "LG:GKN",
          "model_id": "GKN102PA",
          "fold": "LG:GKN102",
          "selected_in_training": "linear",
          "observed": 10.2,
          "predicted": 10.556692627389285,
          "capacity_W": 2549.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN127PA",
          "family_id": "LG:GKN",
          "model_id": "GKN127PA",
          "fold": "LG:GKN127",
          "selected_in_training": "linear",
          "observed": 12.7,
          "predicted": 13.162734748161332,
          "capacity_W": 3194.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN141PA",
          "family_id": "LG:GKN",
          "model_id": "GKN141PA",
          "fold": "LG:GKN141",
          "selected_in_training": "linear",
          "observed": 14.1,
          "predicted": 13.654027785939197,
          "capacity_W": 3326.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH240PA",
          "family_id": "LG:GVH",
          "model_id": "GVH240PA",
          "fold": "LG:GVH240",
          "selected_in_training": "linear",
          "observed": 24.0,
          "predicted": 24.75488406115955,
          "capacity_W": 6072.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH265PA",
          "family_id": "LG:GVH",
          "model_id": "GVH265PA",
          "fold": "LG:GVH265",
          "selected_in_training": "linear",
          "observed": 26.5,
          "predicted": 27.35078478107553,
          "capacity_W": 6711.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH282PA",
          "family_id": "LG:GVH",
          "model_id": "GVH282PA",
          "fold": "LG:GVH282",
          "selected_in_training": "linear",
          "observed": 28.2,
          "predicted": 29.18495245461477,
          "capacity_W": 7159.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVS295PA",
          "family_id": "LG:GVS",
          "model_id": "GVS295PA",
          "fold": "LG:GVS295",
          "selected_in_training": "linear",
          "observed": 29.5,
          "predicted": 29.778763866563807,
          "capacity_W": 7312.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVS325PA",
          "family_id": "LG:GVS",
          "model_id": "GVS325PA",
          "fold": "LG:GVS325",
          "selected_in_training": "linear",
          "observed": 32.5,
          "predicted": 32.73893805469339,
          "capacity_W": 8045.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:5KS170EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS170EA*",
          "fold": "Panasonic:5KS170",
          "selected_in_training": "linear",
          "observed": 17.0,
          "predicted": 16.56568769418274,
          "capacity_W": 4039.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5KS170EBA21:4175",
          "family_id": "Panasonic:K",
          "model_id": "5KS170EBA21",
          "fold": "Panasonic:5KS170",
          "selected_in_training": "linear",
          "observed": 17.0,
          "predicted": 17.115224295540166,
          "capacity_W": 4175.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5KS196DA*:4770",
          "family_id": "Panasonic:K",
          "model_id": "5KS196DA*",
          "fold": "Panasonic:5KS196",
          "selected_in_training": "linear",
          "observed": 19.6,
          "predicted": 19.519573853172894,
          "capacity_W": 4770.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5KS196DB*:4740",
          "family_id": "Panasonic:K",
          "model_id": "5KS196DB*",
          "fold": "Panasonic:5KS196",
          "selected_in_training": "linear",
          "observed": 19.6,
          "predicted": 19.398382535086977,
          "capacity_W": 4740.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS205EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS205EA*",
          "fold": "Panasonic:5KS205",
          "selected_in_training": "linear",
          "observed": 20.7,
          "predicted": 19.92777074616563,
          "capacity_W": 4875.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS225EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS225EA*",
          "fold": "Panasonic:5KS225",
          "selected_in_training": "linear",
          "observed": 22.5,
          "predicted": 22.05270203559777,
          "capacity_W": 5400.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS088EA:2070",
          "family_id": "Panasonic:P",
          "model_id": "5PS088EA",
          "fold": "Panasonic:5PS088",
          "selected_in_training": "linear",
          "observed": 8.8,
          "predicted": 8.607769055853066,
          "capacity_W": 2070.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS096EA:2285",
          "family_id": "Panasonic:P",
          "model_id": "5PS096EA",
          "fold": "Panasonic:5PS096",
          "selected_in_training": "linear",
          "observed": 9.6,
          "predicted": 9.476983837445655,
          "capacity_W": 2285.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS102EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS102EB*",
          "fold": "Panasonic:5PS102",
          "selected_in_training": "linear",
          "observed": 10.2,
          "predicted": 9.81502578082604,
          "capacity_W": 2370.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS102EC*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS102EC*",
          "fold": "Panasonic:5PS102",
          "selected_in_training": "linear",
          "observed": 10.2,
          "predicted": 9.81502578082604,
          "capacity_W": 2370.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS108EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS108EA*",
          "fold": "Panasonic:5PS108",
          "selected_in_training": "linear",
          "observed": 10.8,
          "predicted": 10.404715037345962,
          "capacity_W": 2515.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS108EB:2604",
          "family_id": "Panasonic:P",
          "model_id": "5PS108EB",
          "fold": "Panasonic:5PS108",
          "selected_in_training": "linear",
          "observed": 10.8,
          "predicted": 10.764170707268034,
          "capacity_W": 2604.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS122EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS122EA*",
          "fold": "Panasonic:5PS122",
          "selected_in_training": "linear",
          "observed": 12.2,
          "predicted": 12.082022689017826,
          "capacity_W": 2930.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS126EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS126EA*",
          "fold": "Panasonic:5PS126",
          "selected_in_training": "linear",
          "observed": 12.7,
          "predicted": 12.538032871025333,
          "capacity_W": 3043.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS132EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS132EA*",
          "fold": "Panasonic:5PS132",
          "selected_in_training": "linear",
          "observed": 13.2,
          "predicted": 12.847529519160156,
          "capacity_W": 3120.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS136EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS136EA*",
          "fold": "Panasonic:5PS136",
          "selected_in_training": "linear",
          "observed": 13.6,
          "predicted": 13.49512923979982,
          "capacity_W": 3280.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS136EAA21:3235",
          "family_id": "Panasonic:P",
          "model_id": "5PS136EAA21",
          "fold": "Panasonic:5PS136",
          "selected_in_training": "linear",
          "observed": 13.6,
          "predicted": 13.313405599908242,
          "capacity_W": 3235.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS146EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EA*",
          "fold": "Panasonic:5PS146",
          "selected_in_training": "linear",
          "observed": 14.7,
          "predicted": 14.406412963477166,
          "capacity_W": 3505.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS146EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EB*",
          "fold": "Panasonic:5PS146",
          "selected_in_training": "linear",
          "observed": 14.7,
          "predicted": 14.487164808141902,
          "capacity_W": 3525.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS146EB:3606",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EB",
          "fold": "Panasonic:5PS146",
          "selected_in_training": "linear",
          "observed": 14.6,
          "predicted": 14.814209779034082,
          "capacity_W": 3606.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS066EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS066EA*",
          "fold": "Panasonic:5RS066",
          "selected_in_training": "linear",
          "observed": 6.7,
          "predicted": 6.589792500023024,
          "capacity_W": 1570.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS072EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS072EA*",
          "fold": "Panasonic:5RS072",
          "selected_in_training": "linear",
          "observed": 7.2,
          "predicted": 7.056556331269102,
          "capacity_W": 1685.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5RS072EBA21:1715",
          "family_id": "Panasonic:R",
          "model_id": "5RS072EBA21",
          "fold": "Panasonic:5RS072",
          "selected_in_training": "linear",
          "observed": 7.2,
          "predicted": 7.177696639025876,
          "capacity_W": 1715.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS080EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS080EA*",
          "fold": "Panasonic:5RS080",
          "selected_in_training": "linear",
          "observed": 8.0,
          "predicted": 7.677034343228709,
          "capacity_W": 1840.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS080EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS080EB*",
          "fold": "Panasonic:5RS080",
          "selected_in_training": "linear",
          "observed": 8.0,
          "predicted": 7.8386043048540035,
          "capacity_W": 1880.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS086EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS086EA*",
          "fold": "Panasonic:5RS086",
          "selected_in_training": "linear",
          "observed": 8.6,
          "predicted": 8.365033986074925,
          "capacity_W": 2010.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS092EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EA*",
          "fold": "Panasonic:5RS092",
          "selected_in_training": "linear",
          "observed": 9.2,
          "predicted": 8.84929887741397,
          "capacity_W": 2130.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS092EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EB*",
          "fold": "Panasonic:5RS092",
          "selected_in_training": "linear",
          "observed": 9.2,
          "predicted": 9.132024064153898,
          "capacity_W": 2200.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5RS092EBA21:2160",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EBA21",
          "fold": "Panasonic:5RS092",
          "selected_in_training": "linear",
          "observed": 9.2,
          "predicted": 8.970466814588226,
          "capacity_W": 2160.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS102EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS102EB*",
          "fold": "Panasonic:5RS102",
          "selected_in_training": "linear",
          "observed": 10.2,
          "predicted": 10.021918667435356,
          "capacity_W": 2420.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS124EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS124EA*",
          "fold": "Panasonic:5RS124",
          "selected_in_training": "linear",
          "observed": 12.4,
          "predicted": 12.141526483906034,
          "capacity_W": 2945.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS132EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS132EB*",
          "fold": "Panasonic:5RS132",
          "selected_in_training": "linear",
          "observed": 13.2,
          "predicted": 12.888241174913109,
          "capacity_W": 3130.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5SS042EAB21:960",
          "family_id": "Panasonic:S",
          "model_id": "5SS042EAB21",
          "fold": "Panasonic:5SS042",
          "selected_in_training": "proportional",
          "observed": 4.2,
          "predicted": 3.921547486528736,
          "capacity_W": 960.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:5VS245EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS245EA*",
          "fold": "Panasonic:5VS245",
          "selected_in_training": "linear",
          "observed": 24.9,
          "predicted": 24.848338267833327,
          "capacity_W": 6090.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS270EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS270EZ*",
          "fold": "Panasonic:5VS270",
          "selected_in_training": "linear",
          "observed": 27.4,
          "predicted": 27.326645448474178,
          "capacity_W": 6705.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5VS270DA*:6540",
          "family_id": "Panasonic:V",
          "model_id": "5VS270DA*",
          "fold": "Panasonic:5VS270",
          "selected_in_training": "linear",
          "observed": 27.0,
          "predicted": 26.660260736936895,
          "capacity_W": 6540.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS280",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS280EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS280EZ*",
          "fold": "Panasonic:5VS280",
          "selected_in_training": "linear",
          "observed": 28.0,
          "predicted": 27.790718855520947,
          "capacity_W": 6820.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS290",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5VS290DA*:7025",
          "family_id": "Panasonic:V",
          "model_id": "5VS290DA*",
          "fold": "Panasonic:5VS290",
          "selected_in_training": "linear",
          "observed": 29.0,
          "predicted": 28.609980642321386,
          "capacity_W": 7025.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS295"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS295EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS295EZ*",
          "fold": "Panasonic:5VS295",
          "selected_in_training": "linear",
          "observed": 29.5,
          "predicted": 29.411130491580014,
          "capacity_W": 7220.0,
          "train_groups": [
            "Highly:ASH184",
            "Highly:ASH193",
            "Highly:ASH201",
            "Highly:ASH210",
            "Highly:ASH244",
            "Highly:ASL135",
            "Highly:ASL211",
            "LG:GAB046",
            "LG:GJS134",
            "LG:GJS208",
            "LG:GJS222",
            "LG:GKN102",
            "LG:GKN127",
            "LG:GKN141",
            "LG:GVH240",
            "LG:GVH265",
            "LG:GVH282",
            "LG:GVS295",
            "LG:GVS325",
            "Panasonic:5KS170",
            "Panasonic:5KS196",
            "Panasonic:5KS205",
            "Panasonic:5KS225",
            "Panasonic:5PS088",
            "Panasonic:5PS096",
            "Panasonic:5PS102",
            "Panasonic:5PS108",
            "Panasonic:5PS122",
            "Panasonic:5PS126",
            "Panasonic:5PS132",
            "Panasonic:5PS136",
            "Panasonic:5PS146",
            "Panasonic:5RS066",
            "Panasonic:5RS072",
            "Panasonic:5RS080",
            "Panasonic:5RS086",
            "Panasonic:5RS092",
            "Panasonic:5RS102",
            "Panasonic:5RS124",
            "Panasonic:5RS132",
            "Panasonic:5SS042",
            "Panasonic:5VS245",
            "Panasonic:5VS270",
            "Panasonic:5VS280",
            "Panasonic:5VS290"
          ],
          "test_is_extrapolation": false
        }
      ],
      "manufacturer_predictions": [
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH184TV:4440",
          "family_id": "Highly:H",
          "model_id": "ASH184TV",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 18.4,
          "predicted": 18.098890399497687,
          "capacity_W": 4440.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH193TV:4575",
          "family_id": "Highly:H",
          "model_id": "ASH193TV",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 19.3,
          "predicted": 18.642224208510825,
          "capacity_W": 4575.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH201RY:4845",
          "family_id": "Highly:H",
          "model_id": "ASH201RY",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 20.1,
          "predicted": 19.7288918265371,
          "capacity_W": 4845.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH210RY:5120",
          "family_id": "Highly:H",
          "model_id": "ASH210RY",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 21.0,
          "predicted": 20.835682918971273,
          "capacity_W": 5120.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-H-20261025:ASH244RY:5770",
          "family_id": "Highly:H",
          "model_id": "ASH244RY",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 24.4,
          "predicted": 23.451734591997496,
          "capacity_W": 5770.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:ASL135RY:3275",
          "family_id": "Highly:L",
          "model_id": "ASL135RY",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 13.5,
          "predicted": 13.410120862458372,
          "capacity_W": 3275.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "highly:HIGHLY-WEB-L-20261025:ASL211RY:4995",
          "family_id": "Highly:L",
          "model_id": "ASL211RY",
          "fold": "Highly",
          "selected_in_training": "linear",
          "observed": 21.1,
          "predicted": 20.332596058773923,
          "capacity_W": 4995.0,
          "train_groups": [
            "LG",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GAB046PA",
          "family_id": "LG:GAB",
          "model_id": "GAB046PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 4.6,
          "predicted": 5.717200874260153,
          "capacity_W": 1325.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN102PA",
          "family_id": "LG:GKN",
          "model_id": "GKN102PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 10.2,
          "predicted": 10.788238430100424,
          "capacity_W": 2549.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN127PA",
          "family_id": "LG:GKN",
          "model_id": "GKN127PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 12.7,
          "predicted": 13.428396300631647,
          "capacity_W": 3194.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GKN141PA",
          "family_id": "LG:GKN",
          "model_id": "GKN141PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 14.1,
          "predicted": 13.966654452099348,
          "capacity_W": 3326.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS134PA",
          "family_id": "LG:GJS",
          "model_id": "GJS134PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 13.4,
          "predicted": 12.49711326220489,
          "capacity_W": 2966.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS208PA",
          "family_id": "LG:GJS",
          "model_id": "GJS208PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 20.8,
          "predicted": 20.4349373125547,
          "capacity_W": 4923.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GJS222PA",
          "family_id": "LG:GJS",
          "model_id": "GJS222PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 22.2,
          "predicted": 22.791590609428862,
          "capacity_W": 5509.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH240PA",
          "family_id": "LG:GVH",
          "model_id": "GVH240PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 24.0,
          "predicted": 25.048766340242246,
          "capacity_W": 6072.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH265PA",
          "family_id": "LG:GVH",
          "model_id": "GVH265PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 26.5,
          "predicted": 27.60318643366437,
          "capacity_W": 6711.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVH282PA",
          "family_id": "LG:GVH",
          "model_id": "GVH282PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 28.2,
          "predicted": 29.389756874614744,
          "capacity_W": 7159.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "lg:ASHRAE50:GVS295PA",
          "family_id": "LG:GVS",
          "model_id": "GVS295PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 29.5,
          "predicted": 29.999136289365463,
          "capacity_W": 7312.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "lg:ASHRAE50:GVS325PA",
          "family_id": "LG:GVS",
          "model_id": "GVS325PA",
          "fold": "LG",
          "selected_in_training": "power",
          "observed": 32.5,
          "predicted": 32.91349742650863,
          "capacity_W": 8045.0,
          "train_groups": [
            "Highly",
            "Panasonic"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "compressor:5RS066EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS066EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 6.7,
          "predicted": 6.37710147013937,
          "capacity_W": 1570.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS072EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS072EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 7.2,
          "predicted": 6.844213998206903,
          "capacity_W": 1685.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS080EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS080EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 8.0,
          "predicted": 7.473800449080535,
          "capacity_W": 1840.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS080EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS080EB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 8.0,
          "predicted": 7.636274371886633,
          "capacity_W": 1880.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS086EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS086EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 8.6,
          "predicted": 8.164314621006453,
          "capacity_W": 2010.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS092EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.65173638942475,
          "capacity_W": 2130.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS092EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.936065754335424,
          "capacity_W": 2200.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS102EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS102EB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 10.2,
          "predicted": 9.829672329768965,
          "capacity_W": 2420.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS124EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS124EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 12.4,
          "predicted": 11.962142566599008,
          "capacity_W": 2945.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5RS132EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:R",
          "model_id": "5RS132EB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 12.713584459577215,
          "capacity_W": 3130.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS102EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS102EB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 10.2,
          "predicted": 9.626579926261341,
          "capacity_W": 2370.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS102EC*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS102EC*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 10.2,
          "predicted": 9.626579926261341,
          "capacity_W": 2370.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS108EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS108EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 10.8,
          "predicted": 10.21554789643345,
          "capacity_W": 2515.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS122EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS122EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 12.2,
          "predicted": 11.901214845546722,
          "capacity_W": 2930.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS126EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS126EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 12.7,
          "predicted": 12.360203677473951,
          "capacity_W": 3043.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS132EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS132EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 13.2,
          "predicted": 12.67296597887569,
          "capacity_W": 3120.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS136EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS136EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 13.6,
          "predicted": 13.322861670100083,
          "capacity_W": 3280.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS146EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 14.7,
          "predicted": 14.236777485884389,
          "capacity_W": 3505.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5PS146EB*:cooling:N-TEC:50",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 14.7,
          "predicted": 14.318014447287437,
          "capacity_W": 3525.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS170EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS170EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 17.0,
          "predicted": 16.405804355345804,
          "capacity_W": 4039.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS205EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS205EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 20.7,
          "predicted": 19.801509341993267,
          "capacity_W": 4875.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5KS225EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:K",
          "model_id": "5KS225EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 22.5,
          "predicted": 21.933979578823312,
          "capacity_W": 5400.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS245EA*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS245EA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 24.9,
          "predicted": 24.73665474722851,
          "capacity_W": 6090.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS270EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS270EZ*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 27.4,
          "predicted": 27.234691310372277,
          "capacity_W": 6705.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS280EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS280EZ*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 28.0,
          "predicted": 27.701803838439808,
          "capacity_W": 6820.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "compressor:5VS295EZ*:cooling:N-TEC:50",
          "family_id": "Panasonic:V",
          "model_id": "5VS295EZ*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 29.5,
          "predicted": 29.326543066500793,
          "capacity_W": 7220.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5KS196DA*:4770",
          "family_id": "Panasonic:K",
          "model_id": "5KS196DA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 19.6,
          "predicted": 19.375015294627254,
          "capacity_W": 4770.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5KS196DB*:4740",
          "family_id": "Panasonic:K",
          "model_id": "5KS196DB*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 19.6,
          "predicted": 19.253159852522682,
          "capacity_W": 4740.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5VS270DA*:6540",
          "family_id": "Panasonic:V",
          "model_id": "5VS270DA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 27.0,
          "predicted": 26.56448637879712,
          "capacity_W": 6540.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p20:5VS290DA*:7025",
          "family_id": "Panasonic:V",
          "model_id": "5VS290DA*",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 29.0,
          "predicted": 28.534482692821065,
          "capacity_W": 7025.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5SS042EAB21:960",
          "family_id": "Panasonic:S",
          "model_id": "5SS042EAB21",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 4.2,
          "predicted": 3.899374147346366,
          "capacity_W": 960.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": true
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5RS072EBA21:1715",
          "family_id": "Panasonic:R",
          "model_id": "5RS072EBA21",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 7.2,
          "predicted": 6.966069440311477,
          "capacity_W": 1715.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5RS092EBA21:2160",
          "family_id": "Panasonic:R",
          "model_id": "5RS092EBA21",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 9.2,
          "predicted": 8.773591831529323,
          "capacity_W": 2160.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS088EA:2070",
          "family_id": "Panasonic:P",
          "model_id": "5PS088EA",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 8.8,
          "predicted": 8.408025505215601,
          "capacity_W": 2070.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS096EA:2285",
          "family_id": "Panasonic:P",
          "model_id": "5PS096EA",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 9.6,
          "predicted": 9.281322840298381,
          "capacity_W": 2285.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS108EB:2604",
          "family_id": "Panasonic:P",
          "model_id": "5PS108EB",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 10.8,
          "predicted": 10.577052374677018,
          "capacity_W": 2604.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS136EAA21:3235",
          "family_id": "Panasonic:P",
          "model_id": "5PS136EAA21",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 13.6,
          "predicted": 13.140078506943222,
          "capacity_W": 3235.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5PS146EB:3606",
          "family_id": "Panasonic:P",
          "model_id": "5PS146EB",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 14.6,
          "predicted": 14.647024140969787,
          "capacity_W": 3606.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        },
        {
          "record_id": "panasonic:CGZ2025-p30:5KS170EBA21:4175",
          "family_id": "Panasonic:K",
          "model_id": "5KS170EBA21",
          "fold": "Panasonic",
          "selected_in_training": "proportional",
          "observed": 17.0,
          "predicted": 16.95821569288654,
          "capacity_W": 4175.0,
          "train_groups": [
            "Highly",
            "LG"
          ],
          "test_is_extrapolation": false
        }
      ],
      "capacity_range_W": [
        960.0,
        8045.0
      ],
      "value_range": [
        4.2,
        32.5
      ],
      "lower_capacity_n": 57,
      "upper_capacity_n": 1,
      "upper_capacity_families": [
        "LG:GVS"
      ],
      "source_ids": [
        "HIGHLY-WEB-H-20261025",
        "HIGHLY-WEB-L-20261025",
        "LG-ROTARY-2024",
        "PANASONIC-CGZ-2025"
      ]
    }
  },
  "data_sha256": "1efb2a4107f9991ada5ee5ec0e18ce50e7ba6ecd93ec09f11ccfbb02a5ac7ad1"
}
