[
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM024:cooling:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM024",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 800, Static 0-0.8 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM024/",
    "capacity_raw": 26900.0,
    "capacity_W": 7883.611782999999,
    "value_raw": 800.0,
    "value": 0.37755795466666664,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 7.883611782999999,
    "model_group_id": "Bosch:SM024",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM024:heating:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM024",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 800, Static 0-0.8 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM024/",
    "capacity_raw": 18700.0,
    "capacity_W": 5480.4290089999995,
    "value_raw": 800.0,
    "value": 0.37755795466666664,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 5.480429009,
    "model_group_id": "Bosch:SM024",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM036:cooling:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM036",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 1350, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM036/",
    "capacity_raw": 40200.0,
    "capacity_W": 11781.457014,
    "value_raw": 1200.0,
    "value": 0.566336932,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 11.781457013999999,
    "model_group_id": "Bosch:SM036",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM036:heating:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM036",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 1350, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM036/",
    "capacity_raw": 28200.0,
    "capacity_W": 8264.604174,
    "value_raw": 1200.0,
    "value": 0.566336932,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 8.264604174,
    "model_group_id": "Bosch:SM036",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM048:cooling:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM048",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 1600, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM048/",
    "capacity_raw": 51800.0,
    "capacity_W": 15181.081425999999,
    "value_raw": 1600.0,
    "value": 0.7551159093333333,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 15.181081425999999,
    "model_group_id": "Bosch:SM048",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM048:heating:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM048",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 1600, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM048/",
    "capacity_raw": 38200.0,
    "capacity_W": 11195.314874,
    "value_raw": 1600.0,
    "value": 0.7551159093333333,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 11.195314874,
    "model_group_id": "Bosch:SM048",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM060:cooling:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM060",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 2050, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM060/",
    "capacity_raw": 63900.0,
    "capacity_W": 18727.241373,
    "value_raw": 2000.0,
    "value": 0.9438948866666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 18.727241373000002,
    "model_group_id": "Bosch:SM060",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM060:heating:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM060",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 2050, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM060/",
    "capacity_raw": 48600.0,
    "capacity_W": 14243.254002,
    "value_raw": 2000.0,
    "value": 0.9438948866666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 14.243254002,
    "model_group_id": "Bosch:SM060",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM070:cooling:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM070",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 2250, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM070/",
    "capacity_raw": 71500.0,
    "capacity_W": 20954.581505,
    "value_raw": 2400.0,
    "value": 1.132673864,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 20.954581504999997,
    "model_group_id": "Bosch:SM070",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:BOSCH-BTC760108305G-SM-REVC:SM070:heating:indoor",
    "printed_page": "50 of 53",
    "locator": "Capacity: PDF p.5 'ASHRAE/AHRI/ISO 13256-1. English (I-P) Units', Ground Loop Heat Pump Cooling Full Load 77°F / Heating Full Load 32°F, VT Full row; Airflow: PDF p.50 'Blower Performance Data', '<model> Full Load' row, 'Rated Airflow at default 400 CFM/Ton'",
    "manufacturer": "Bosch",
    "family_id": "Bosch:Greensource CDi SM",
    "indoor_model": "SM070",
    "outdoor_model": "",
    "refrigerant": "",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Rated",
    "note": "capacity: ASHRAE/AHRI/ISO 13256-1 GLHP, Copper/CuNi coax, VT (vertical) orientation, Load 'Full' (HZ rows differ, not transcribed) | airflow: printed label 'Rated Airflow at default 400 CFM/Ton' (Full Load row); NO maximum airflow printed - excluded as rated airflow; other columns: 'Most efficient effective Airflow Config SCT' = 2250, Static 0-1.2 in. WC | refrigerant not printed in this document",
    "source_id": "BOSCH-BTC760108305G-SM-REVC",
    "kind": "airflow",
    "refrigerant_normalized": null,
    "model_id": "SM070/",
    "capacity_raw": 56000.0,
    "capacity_W": 16411.979919999998,
    "value_raw": 2400.0,
    "value": 1.132673864,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.bosch-homecomfort.com/us/media/country_pool/documents/engineering-submittal-sheets/water-to-air-water-source-heat-pumps/btc760108305g_greensource_sm_revc_ess_10.2022.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/BOSCH-BTC760108305G-SM-REVC.pdf",
    "source_sha256": "0fd05c160f8e89844749dcd7bc6174627287d379772099036d80bf95c9fa706c",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 5,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 16.411979919999997,
    "model_group_id": "Bosch:SM070",
    "eligible": false,
    "exclusion_reason": "indoor rated/nominal airflow is the test airflow, not a maximum"
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE026:cooling:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Cooling Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE026",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 1000 CFM, so compressor_mode_max=1000 CFM; Max ESP 1.0 in. wg, fan motor 1/2 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 700, heating 750 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE026/",
    "capacity_raw": 26000.0,
    "capacity_W": 7619.84782,
    "value_raw": 1000.0,
    "value": 0.4719474433333333,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.61984782,
    "model_group_id": "ClimateMaster:TE026",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE026:heating:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Heating Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE026",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 1000 CFM, so compressor_mode_max=1000 CFM; Max ESP 1.0 in. wg, fan motor 1/2 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 700, heating 750 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE026/",
    "capacity_raw": 20200.0,
    "capacity_W": 5920.035613999999,
    "value_raw": 1000.0,
    "value": 0.4719474433333333,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.920035614,
    "model_group_id": "ClimateMaster:TE026",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE038:cooling:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Cooling Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE038",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 1500 CFM, so compressor_mode_max=1500 CFM; Max ESP 0.9 in. wg, fan motor 1/2 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1050, heating 1100 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE038/",
    "capacity_raw": 39000.0,
    "capacity_W": 11429.77173,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.42977173,
    "model_group_id": "ClimateMaster:TE038",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE038:heating:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Heating Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE038",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 1500 CFM, so compressor_mode_max=1500 CFM; Max ESP 0.9 in. wg, fan motor 1/2 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1050, heating 1100 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE038/",
    "capacity_raw": 29700.0,
    "capacity_W": 8704.210779,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.704210778999999,
    "model_group_id": "ClimateMaster:TE038",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE049:cooling:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Cooling Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE049",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 2000 CFM, so compressor_mode_max=2000 CFM; Max ESP 1.0 in. wg, fan motor 1 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1400, heating 1500 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE049/",
    "capacity_raw": 49600.0,
    "capacity_W": 14536.325072,
    "value_raw": 2000.0,
    "value": 0.9438948866666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.536325072,
    "model_group_id": "ClimateMaster:TE049",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE049:heating:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Heating Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE049",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 2000 CFM, so compressor_mode_max=2000 CFM; Max ESP 1.0 in. wg, fan motor 1 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1400, heating 1500 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE049/",
    "capacity_raw": 36400.0,
    "capacity_W": 10667.786947999999,
    "value_raw": 2000.0,
    "value": 0.9438948866666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.667786948,
    "model_group_id": "ClimateMaster:TE049",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE064:cooling:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Cooling Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE064",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 2300 CFM, so compressor_mode_max=2300 CFM; Max ESP 0.7 in. wg, fan motor 1 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1750, heating 1875 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE064/",
    "capacity_raw": 66200.0,
    "capacity_W": 19401.304834,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 19.401304833999998,
    "model_group_id": "ClimateMaster:TE064",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE064:heating:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Heating Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE064",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 2300 CFM, so compressor_mode_max=2300 CFM; Max ESP 0.7 in. wg, fan motor 1 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1750, heating 1875 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE064/",
    "capacity_raw": 48700.0,
    "capacity_W": 14272.561109,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.272561109,
    "model_group_id": "ClimateMaster:TE064",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE072:cooling:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Cooling Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE072",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 2300 CFM, so compressor_mode_max=2300 CFM; Max ESP 0.7 in. wg, fan motor 1 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1900, heating 2000 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE072/",
    "capacity_raw": 71700.0,
    "capacity_W": 21013.195719,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 21.013195719,
    "model_group_id": "ClimateMaster:TE072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1000-TE:TE072:heating:indoor",
    "printed_page": "49",
    "locator": "Capacity: PDF p.11 'AHRI/ISO/ASHRAE 13256-1' table, Ground Loop Heat Pump, Capacity Modulation 'Full' (Cooling Full Load 77°F / Heating Full Load 32°F); Airflow: PDF p.49 'Blower Performance Data', Range 'Maximum', Heating Mode Stg 2",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 30 Digital TE",
    "indoor_model": "TE072",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Maximum (Stg 2)",
    "note": "capacity: AHRI/ISO 13256-1 GLHP Full (two-stage) | airflow: 'Maximum' row; Cooling Stg 2 = Heating Stg 2 = Fan Only = Aux/Emerg maximum = 2300 CFM, so compressor_mode_max=2300 CFM; Max ESP 0.7 in. wg, fan motor 1 hp; 'Airflow in CFM with wet coil and clean air filter', 'controlled within 5% up to the Max ESP' | default Stg 2: cooling 1900, heating 2000 CFM",
    "source_id": "CLIMATEMASTER-RP1000-TE",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TE072/",
    "capacity_raw": 55800.0,
    "capacity_W": 16353.365705999999,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1000-TE-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1000-TE.pdf",
    "source_sha256": "e403fe7cd8bba64156120c66ae7533d11de60250d055790deb14c334068204d8",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 11,
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6/66.2°F DB/WB [27/19°C]",
      "heating_EAT": "68°F [20°C]",
      "fan_power": "Fan power corrected to zero external static pressure"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.353365705999998,
    "model_group_id": "ClimateMaster:TE072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS018:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS018",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 800 CFM printed at ESP 0.1-1.0 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=800 CFM | Rated Airflow column = 750 CFM, DEFAULT row = 750 CFM | size printed '18' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS018/",
    "capacity_raw": 20200.0,
    "capacity_W": 5920.035613999999,
    "value_raw": 800.0,
    "value": 0.37755795466666664,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.920035614,
    "model_group_id": "ClimateMaster:TS018",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS018:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS018",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 800 CFM printed at ESP 0.1-1.0 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=800 CFM | Rated Airflow column = 750 CFM, DEFAULT row = 750 CFM | size printed '18' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS018/",
    "capacity_raw": 14500.0,
    "capacity_W": 4249.5305149999995,
    "value_raw": 800.0,
    "value": 0.37755795466666664,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.249530514999999,
    "model_group_id": "ClimateMaster:TS018",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS024:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS024",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1050 CFM printed at ESP 0.1-1.0 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1050 CFM | Rated Airflow column = 950 CFM, DEFAULT row = 950 CFM | size printed '24' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS024/",
    "capacity_raw": 25500.0,
    "capacity_W": 7473.312285,
    "value_raw": 1050.0,
    "value": 0.4955448155,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.4733122849999996,
    "model_group_id": "ClimateMaster:TS024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS024:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS024",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1050 CFM printed at ESP 0.1-1.0 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1050 CFM | Rated Airflow column = 950 CFM, DEFAULT row = 950 CFM | size printed '24' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS024/",
    "capacity_raw": 19100.0,
    "capacity_W": 5597.657437,
    "value_raw": 1050.0,
    "value": 0.4955448155,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.597657437,
    "model_group_id": "ClimateMaster:TS024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS030:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS030",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1250 CFM printed at ESP 0.1-0.5 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1250 CFM | Rated Airflow column = 1000 CFM, DEFAULT row = 1000 CFM | size printed '30' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS030/",
    "capacity_raw": 29200.0,
    "capacity_W": 8557.675244,
    "value_raw": 1250.0,
    "value": 0.5899343041666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.557675244,
    "model_group_id": "ClimateMaster:TS030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS030:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS030",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1250 CFM printed at ESP 0.1-0.5 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1250 CFM | Rated Airflow column = 1000 CFM, DEFAULT row = 1000 CFM | size printed '30' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS030/",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 1250.0,
    "value": 0.5899343041666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "ClimateMaster:TS030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS036:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS036",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1500 CFM printed at ESP 0.1-0.5 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1500 CFM | Rated Airflow column = 1200 CFM, DEFAULT row = 1200 CFM | size printed '36' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS036/",
    "capacity_raw": 34600.0,
    "capacity_W": 10140.259022,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.140259022,
    "model_group_id": "ClimateMaster:TS036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS036:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS036",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1500 CFM printed at ESP 0.1-0.5 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1500 CFM | Rated Airflow column = 1200 CFM, DEFAULT row = 1200 CFM | size printed '36' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS036/",
    "capacity_raw": 25600.0,
    "capacity_W": 7502.619392,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.502619392,
    "model_group_id": "ClimateMaster:TS036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS042:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS042",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1750 CFM printed at ESP 0.1-0.9 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1750 CFM | Rated Airflow column = 1400 CFM, DEFAULT row = 1400 CFM | size printed '42' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS042/",
    "capacity_raw": 40700.0,
    "capacity_W": 11927.992548999999,
    "value_raw": 1750.0,
    "value": 0.8259080258333333,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.927992548999999,
    "model_group_id": "ClimateMaster:TS042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS042:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS042",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 1750 CFM printed at ESP 0.1-0.9 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=1750 CFM | Rated Airflow column = 1400 CFM, DEFAULT row = 1400 CFM | size printed '42' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS042/",
    "capacity_raw": 27400.0,
    "capacity_W": 8030.147317999999,
    "value_raw": 1750.0,
    "value": 0.8259080258333333,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.030147318,
    "model_group_id": "ClimateMaster:TS042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS048:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS048",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 2000 CFM printed at ESP 0.1-1.0 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=2000 CFM | Rated Airflow column = 1600 CFM, DEFAULT row = 1600 CFM | size printed '48' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS048/",
    "capacity_raw": 50600.0,
    "capacity_W": 14829.396142,
    "value_raw": 2000.0,
    "value": 0.9438948866666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.829396142,
    "model_group_id": "ClimateMaster:TS048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS048:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.33 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS048",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 2000 CFM printed at ESP 0.1-1.0 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=2000 CFM | Rated Airflow column = 1600 CFM, DEFAULT row = 1600 CFM | size printed '48' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS048/",
    "capacity_raw": 36100.0,
    "capacity_W": 10579.865627,
    "value_raw": 2000.0,
    "value": 0.9438948866666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.579865626999998,
    "model_group_id": "ClimateMaster:TS048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS060:cooling:indoor",
    "printed_page": "34",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.34 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS060",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 2150 CFM printed at ESP 0.1-0.5 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=2150 CFM | Rated Airflow column = 1950 CFM, DEFAULT row = 1950 CFM | size printed '60' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS060/",
    "capacity_raw": 64400.0,
    "capacity_W": 18873.776908,
    "value_raw": 2150.0,
    "value": 1.0146870031666666,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 18.873776908,
    "model_group_id": "ClimateMaster:TS060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS060:heating:indoor",
    "printed_page": "34",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.34 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS060",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 2150 CFM printed at ESP 0.1-0.5 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=2150 CFM | Rated Airflow column = 1950 CFM, DEFAULT row = 1950 CFM | size printed '60' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS060/",
    "capacity_raw": 46400.0,
    "capacity_W": 13598.497647999999,
    "value_raw": 2150.0,
    "value": 1.0146870031666666,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.598497647999999,
    "model_group_id": "ClimateMaster:TS060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS070:cooling:indoor",
    "printed_page": "34",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.34 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS070",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 2250 CFM printed at ESP 0.1-0.4 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=2250 CFM | Rated Airflow column = 2050 CFM, DEFAULT row = 2050 CFM | size printed '70' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS070/",
    "capacity_raw": 73000.0,
    "capacity_W": 21394.18811,
    "value_raw": 2250.0,
    "value": 1.0618817475,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 21.394188109999998,
    "model_group_id": "ClimateMaster:TS070",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:CLIMATEMASTER-RP1002-TS:TS070:heating:indoor",
    "printed_page": "34",
    "locator": "Capacity: PDF p.9 'AHRI/ISO/ASHRAE/ANSI 13256-1 Performance' English (IP) table, Ground Loop Heat Pump Cooling 77°F / Heating 32°F; Airflow: PDF p.34 'ECM Blower Performance Data', Fan Speed MAX, CFM row",
    "manufacturer": "ClimateMaster",
    "family_id": "ClimateMaster:Tranquility 20 TS",
    "indoor_model": "TS070",
    "outdoor_model": "",
    "refrigerant": "HFC-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "MAX",
    "note": "capacity: AHRI/ISO 13256-1 GLHP (single-stage), 'All ratings based upon operation at lower voltage of dual voltage rated models' | airflow: ECM CV fan speed 'MAX' row, constant 2250 CFM printed at ESP 0.1-0.4 in. wg (cells beyond blacked out); table is not mode-specific, compressor_mode_max=2250 CFM | Rated Airflow column = 2050 CFM, DEFAULT row = 2050 CFM | size printed '70' in blower table",
    "source_id": "CLIMATEMASTER-RP1002-TS",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "TS070/",
    "capacity_raw": 53000.0,
    "capacity_W": 15532.76671,
    "value_raw": 2250.0,
    "value": 1.0618817475,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://files.climatemaster.com/Residential/Resources/Product-Catalogs/RP1002-TS-Product-Catalog.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/CLIMATEMASTER-RP1002-TS.pdf",
    "source_sha256": "3dc59cfddf95315e2da6a05ec31dc910342d1f0fbc58d6a03bfb6f0a06417505",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 9,
      "ground_loop": "Cooling 77°F / Heating 32°F EWT",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon operation at lower voltage of dual voltage rated models"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.53276671,
    "model_group_id": "ClimateMaster:TS070",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM20A:RXM20A:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM20A",
    "outdoor_model": "RXM20A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM20A/RXM20A",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Daikin:FTXM20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM20A:RXM20A:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM20A",
    "outdoor_model": "RXM20A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM20A/RXM20A",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.4,
    "value": 0.19,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXM20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM25A:RXM25A:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM25A",
    "outdoor_model": "RXM25A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM25A/RXM25A",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXM25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM25A:RXM25A:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM25A",
    "outdoor_model": "RXM25A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM25A/RXM25A",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 11.4,
    "value": 0.19,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Daikin:FTXM25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM35A:RXM35A:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM35A",
    "outdoor_model": "RXM35A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM35A/RXM35A",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Daikin:FTXM35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM35A:RXM35A:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM35A",
    "outdoor_model": "RXM35A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM35A/RXM35A",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.1,
    "value": 0.185,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXM35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM42A:RXM42A:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM42A",
    "outdoor_model": "RXM42A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM42A/RXM42A",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 13.3,
    "value": 0.22166666666666668,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Daikin:FTXM42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM42A:RXM42A:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM42A",
    "outdoor_model": "RXM42A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM42A/RXM42A",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 14.0,
    "value": 0.23333333333333334,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Daikin:FTXM42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM50A:RXM50A:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM50A",
    "outdoor_model": "RXM50A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM50A/RXM50A",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 12.7,
    "value": 0.21166666666666664,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXM50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FTXM50A:RXM50A:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A_RXM-A",
    "indoor_model": "FTXM50A",
    "outdoor_model": "RXM50A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "DAIKIN-ECPEN24-022",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM50A/RXM50A",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 14.5,
    "value": 0.24166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.daikin.eu/content/dam/document-library/catalogues/ac/split/ftxm-a/FTXM-A%2C%20RXM-A_Product%20flyer_ECPEN24-022_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/DAIKIN-ECPEN24-022.pdf",
    "source_sha256": "efa381f859691792914561361ae36703f46e464abd5c071cb07573c944d6e20f",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "DAIKIN-ECPEN24-022",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Daikin:FTXM50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXZ25N:RXZ25N:cooling:indoor",
    "printed_page": "307",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 307 (vector layer 0029.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXZ-N + RXZ-N",
    "indoor_model": "FTXZ25N",
    "outdoor_model": "RXZ25N",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/High = 4.0/5.3/10.7 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 0.6/2.5/3.9 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXZ25N/RXZ25N",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.7,
    "value": 0.17833333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXZ25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXZ25N:RXZ25N:heating:indoor",
    "printed_page": "307",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 307 (vector layer 0029.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXZ-N + RXZ-N",
    "indoor_model": "FTXZ25N",
    "outdoor_model": "RXZ25N",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/High = 4.8/6.7/11.7 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.6/3.6/7.5 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXZ25N/RXZ25N",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 11.7,
    "value": 0.19499999999999998,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Daikin:FTXZ25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXZ35N:RXZ35N:cooling:indoor",
    "printed_page": "307",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 307 (vector layer 0029.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXZ-N + RXZ-N",
    "indoor_model": "FTXZ35N",
    "outdoor_model": "RXZ35N",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/High = 4.0/5.6/12.1 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 0.6/3.5/5.3 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXZ35N/RXZ35N",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 12.1,
    "value": 0.20166666666666666,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Daikin:FTXZ35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXZ35N:RXZ35N:heating:indoor",
    "printed_page": "307",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 307 (vector layer 0029.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXZ-N + RXZ-N",
    "indoor_model": "FTXZ35N",
    "outdoor_model": "RXZ35N",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/High = 4.8/6.9/13.3 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.6/5.0/9.0 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXZ35N/RXZ35N",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.3,
    "value": 0.22166666666666668,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXZ35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXZ50N:RXZ50N:cooling:indoor",
    "printed_page": "307",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 307 (vector layer 0029.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXZ-N + RXZ-N",
    "indoor_model": "FTXZ50N",
    "outdoor_model": "RXZ50N",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/High = 4.6/6.6/15.0 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 0.6/5.0/5.8 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXZ50N/RXZ50N",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 15.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXZ50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXZ50N:RXZ50N:heating:indoor",
    "printed_page": "307",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 307 (vector layer 0029.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXZ-N + RXZ-N",
    "indoor_model": "FTXZ50N",
    "outdoor_model": "RXZ50N",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/High = 5.9/7.7/14.4 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.6/6.3/9.4 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXZ50N/RXZ50N",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 14.4,
    "value": 0.24,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Daikin:FTXZ50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ20AW/S/B9:RXJ20A9:cooling:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ20AW/S/B9",
    "outdoor_model": "RXJ20A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.0/8.4/11.0 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.30/2.00/2.60 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ20AW/S/B9/RXJ20A9",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 11.0,
    "value": 0.18333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Daikin:FTXJ20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ20AW/S/B9:RXJ20A9:heating:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ20AW/S/B9",
    "outdoor_model": "RXJ20A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.4/8.7/11.1 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.30/2.50/3.50 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ20AW/S/B9/RXJ20A9",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.1,
    "value": 0.185,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXJ20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ25AW/S/B9:RXJ25A9:cooling:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ25AW/S/B9",
    "outdoor_model": "RXJ25A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.0/8.6/11.4 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.30/2.50/3.20 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ25AW/S/B9/RXJ25A9",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.4,
    "value": 0.19,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXJ25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ25AW/S/B9:RXJ25A9:heating:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ25AW/S/B9",
    "outdoor_model": "RXJ25A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.4/9.0/11.3 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.30/2.80/4.70 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ25AW/S/B9/RXJ25A9",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 11.3,
    "value": 0.18833333333333335,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Daikin:FTXJ25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ35AW/S/B9:RXJ35A9:cooling:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ35AW/S/B9",
    "outdoor_model": "RXJ35A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.0/8.6/11.8 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.40/3.40/4.00 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ35AW/S/B9/RXJ35A9",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 11.8,
    "value": 0.19666666666666668,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Daikin:FTXJ35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ35AW/S/B9:RXJ35A9:heating:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ35AW/S/B9",
    "outdoor_model": "RXJ35A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.4/9.0/11.7 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.40/4.00/5.20 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ35AW/S/B9/RXJ35A9",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.7,
    "value": 0.19499999999999998,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXJ35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ42AW/S/B9:RXJ42A9:cooling:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ42AW/S/B9",
    "outdoor_model": "RXJ42A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/7.2/9.5/13.0 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/4.2/5 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ42AW/S/B9/RXJ42A9",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 13.0,
    "value": 0.21666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Daikin:FTXJ42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ42AW/S/B9:RXJ42A9:heating:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ42AW/S/B9",
    "outdoor_model": "RXJ42A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/7.7/10.5/14.4 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/5.4/6 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ42AW/S/B9/RXJ42A9",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 14.4,
    "value": 0.24,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Daikin:FTXJ42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ50AW/S/B9:RXJ50A9:cooling:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ50AW/S/B9",
    "outdoor_model": "RXJ50A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/7.6/10.4/13.5 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/5/5.3 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ50AW/S/B9/RXJ50A9",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.5,
    "value": 0.225,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXJ50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXJ50AW/S/B9:RXJ50A9:heating:indoor",
    "printed_page": "311",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 311 (vector layer 0033.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXJ-A + RXJ-A",
    "indoor_model": "FTXJ50AW/S/B9",
    "outdoor_model": "RXJ50A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.7/8.2/11.1/15.0 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/5.8/6.5 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXJ50AW/S/B9/RXJ50A9",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 15.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Daikin:FTXJ50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA20DG/P/L/C/Y:RXA20A8:cooling:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA20DG/P/L/C/Y",
    "outdoor_model": "RXA20A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.1/8.2/11.0 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.30/2.00/2.60 | subtype: wall | airflow basis: mode-specific row | Colour variant FTXA-CW/S/B on catalogue p.317 prints identical values (not repeated). Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA20DG/P/L/C/Y/RXA20A8",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 11.0,
    "value": 0.18333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Daikin:FTXA20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA20DG/P/L/C/Y:RXA20A8:heating:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA20DG/P/L/C/Y",
    "outdoor_model": "RXA20A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.5/6.4/8.7/10.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.30/2.50/3.50 | subtype: wall | airflow basis: mode-specific row | Colour variant FTXA-CW/S/B on catalogue p.317 prints identical values (not repeated). Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA20DG/P/L/C/Y/RXA20A8",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXA20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA25DG/P/L/C/Y:RXA25A8:cooling:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA25DG/P/L/C/Y",
    "outdoor_model": "RXA25A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.1/8.6/11.5 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.30/2.50/3.20 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA25DG/P/L/C/Y/RXA25A8",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXA25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA25DG/P/L/C/Y:RXA25A8:heating:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA25DG/P/L/C/Y",
    "outdoor_model": "RXA25A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.5/6.4/9.0/11.1 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.30/2.80/4.70 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA25DG/P/L/C/Y/RXA25A8",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 11.1,
    "value": 0.185,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Daikin:FTXA25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA35DG/P/L/C/Y:RXA35A8:cooling:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA35DG/P/L/C/Y",
    "outdoor_model": "RXA35A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/6.1/8.6/11.9 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.40/3.40/4.00 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA35DG/P/L/C/Y/RXA35A8",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Daikin:FTXA35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA35DG/P/L/C/Y:RXA35A8:heating:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA35DG/P/L/C/Y",
    "outdoor_model": "RXA35A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.5/6.4/9.0/11.5 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.40/4.00/5.20 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA35DG/P/L/C/Y/RXA35A8",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXA35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA42DG/P/L/C/Y:RXA42B8:cooling:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA42DG/P/L/C/Y",
    "outdoor_model": "RXA42B8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.6/7.2/9.8/13.1 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/4.2/5 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA42DG/P/L/C/Y/RXA42B8",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 13.1,
    "value": 0.21833333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Daikin:FTXA42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA42DG/P/L/C/Y:RXA42B8:heating:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA42DG/P/L/C/Y",
    "outdoor_model": "RXA42B8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/7.7/10.5/14.6 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/5.4/6 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA42DG/P/L/C/Y/RXA42B8",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 14.6,
    "value": 0.24333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Daikin:FTXA42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA50DG/P/L/C/Y:RXA50B8:cooling:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA50DG/P/L/C/Y",
    "outdoor_model": "RXA50B8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/7.6/10.4/13.5 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/5/5.3 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA50DG/P/L/C/Y/RXA50B8",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.5,
    "value": 0.225,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXA50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXA50DG/P/L/C/Y:RXA50B8:heating:indoor",
    "printed_page": "315",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 315 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXA-D + RXA-A8/B8",
    "indoor_model": "FTXA50DG/P/L/C/Y",
    "outdoor_model": "RXA50B8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.7/8.2/11.1/15.1 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/5.8/6.5 | subtype: wall | airflow basis: mode-specific row | Colour variant on p.317 identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXA50DG/P/L/C/Y/RXA50B8",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 15.1,
    "value": 0.25166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Daikin:FTXA50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXM60A:RXM60A:cooling:indoor",
    "printed_page": "320",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 320 (vector layer 0042.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A + RXM-A",
    "indoor_model": "FTXM60A",
    "outdoor_model": "RXM60A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 8.6/11.2/13.4/15.6 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/6/7 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM60A/RXM60A",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 15.6,
    "value": 0.26,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Daikin:FTXM60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXM60A:RXM60A:heating:indoor",
    "printed_page": "320",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 320 (vector layer 0042.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A + RXM-A",
    "indoor_model": "FTXM60A",
    "outdoor_model": "RXM60A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 10.5/11.8/14.6/15.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/7/8 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM60A/RXM60A",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 15.9,
    "value": 0.265,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Daikin:FTXM60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXM71A:RXM71A:cooling:indoor",
    "printed_page": "320",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 320 (vector layer 0042.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A + RXM-A",
    "indoor_model": "FTXM71A",
    "outdoor_model": "RXM71A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 9.3/11.4/13.6/15.8 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 2.3/7.1/8.5 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM71A/RXM71A",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 15.8,
    "value": 0.26333333333333336,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Daikin:FTXM71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXM71A:RXM71A:heating:indoor",
    "printed_page": "320",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 320 (vector layer 0042.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXM-A + RXM-A",
    "indoor_model": "FTXM71A",
    "outdoor_model": "RXM71A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 11.2/12.3/15.3/17.3 m³/min | capacity label: Heating capacity Min./Nom./Max. = 2.3/8.2/10.2 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXM71A/RXM71A",
    "capacity_raw": 8.2,
    "capacity_W": 8200.0,
    "value_raw": 17.3,
    "value": 0.28833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.2,
    "model_group_id": "Daikin:FTXM71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP20N9:RXP20N9:cooling:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP20N9",
    "outdoor_model": "RXP20N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.4/5.6/7.5/9.6 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/2/2.6 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 20N9/25N9. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP20N9/RXP20N9",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 9.6,
    "value": 0.16,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Daikin:FTXP20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP20N9:RXP20N9:heating:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP20N9",
    "outdoor_model": "RXP20N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5/6.6/8.6/10.6 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/2.5/3.5 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 20N9/25N9. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP20N9/RXP20N9",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.6,
    "value": 0.17666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXP20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP25N9:RXP25N9:cooling:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP25N9",
    "outdoor_model": "RXP25N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.4/5.8/7.5/9.9 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/2.5/3 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 20N9/25N9. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP25N9/RXP25N9",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 9.9,
    "value": 0.165,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXP25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP25N9:RXP25N9:heating:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP25N9",
    "outdoor_model": "RXP25N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5/6.6/8.6/10.6 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/3/4 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 20N9/25N9. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP25N9/RXP25N9",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 10.6,
    "value": 0.17666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Daikin:FTXP25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP35N9:RXP35N9:cooling:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP35N9",
    "outdoor_model": "RXP35N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.5/6.3/8.3/11.5 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/3.5/4 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP35N9/RXP35N9",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Daikin:FTXP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP35N9:RXP35N9:heating:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP35N9",
    "outdoor_model": "RXP35N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.1/7/9/11.5 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/4/4.8 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP35N9/RXP35N9",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP50N9:RXP50N8:cooling:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP50N9",
    "outdoor_model": "RXP50N8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 6/7.6/9.3/11.8 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/5/5.3 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP50N9/RXP50N8",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 11.8,
    "value": 0.19666666666666668,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXP50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP50N9:RXP50N8:heating:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP50N9",
    "outdoor_model": "RXP50N8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 7.4/8.2/9.5/11.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/5.6/6.5 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP50N9/RXP50N8",
    "capacity_raw": 5.6,
    "capacity_W": 5600.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.6,
    "model_group_id": "Daikin:FTXP50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP60N:RXP60N9:cooling:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP60N",
    "outdoor_model": "RXP60N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 9.2/11.8/14.4/16.8 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/6/7 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 60N/71N. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP60N/RXP60N9",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 16.8,
    "value": 0.28,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Daikin:FTXP60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP60N:RXP60N9:heating:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP60N",
    "outdoor_model": "RXP60N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 11/12.4/15.3/17.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/7/8 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 60N/71N. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP60N/RXP60N9",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 17.9,
    "value": 0.2983333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Daikin:FTXP60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP71N:RXP71N9:cooling:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP71N",
    "outdoor_model": "RXP71N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 10.1/11.8/14.4/16.8 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 2.3/7.1/7.3 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 60N/71N. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP71N/RXP71N9",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 16.8,
    "value": 0.28,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Daikin:FTXP71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXP71N:RXP71N9:heating:indoor",
    "printed_page": "321",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 321 (vector layer 0043.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXP-N + RXP-N",
    "indoor_model": "FTXP71N",
    "outdoor_model": "RXP71N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 11/12.4/15.3/17.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 2.3/8.2/9 | subtype: wall | airflow basis: mode-specific row | Heating airflow cell merged across 60N/71N. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXP71N/RXP71N9",
    "capacity_raw": 8.2,
    "capacity_W": 8200.0,
    "value_raw": 17.9,
    "value": 0.2983333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.2,
    "model_group_id": "Daikin:FTXP71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF20F:RXF20F:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF20F",
    "outdoor_model": "RXF20F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.3/6/8/9.8 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/2/2.4 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF20F/RXF20F",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 9.8,
    "value": 0.16333333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Daikin:FTXF20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF20F:RXF20F:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF20F",
    "outdoor_model": "RXF20F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.3/6.2/8.3/10.4 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/2.4/3.3 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF20F/RXF20F",
    "capacity_raw": 2.4,
    "capacity_W": 2400.0,
    "value_raw": 10.4,
    "value": 0.17333333333333334,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.4,
    "model_group_id": "Daikin:FTXF20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF25F:RXF25F:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF25F",
    "outdoor_model": "RXF25F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.3/6.2/8/10 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/2.5/2.8 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF25F/RXF25F",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.0,
    "value": 0.16666666666666666,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF25F:RXF25F:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF25F",
    "outdoor_model": "RXF25F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.3/6.4/8.4/10.4 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/2.8/3.7 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF25F/RXF25F",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 10.4,
    "value": 0.17333333333333334,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Daikin:FTXF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF35F:RXF35F:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF35F",
    "outdoor_model": "RXF35F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.4/6.4/8/11.5 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/3.3/3.8 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF35F/RXF35F",
    "capacity_raw": 3.3,
    "capacity_W": 3300.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.3,
    "model_group_id": "Daikin:FTXF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF35F:RXF35F:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF35F",
    "outdoor_model": "RXF35F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.3/6.5/8.6/11.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/3.5/4.4 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF35F/RXF35F",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Daikin:FTXF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF42F:RXF42F:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF42F",
    "outdoor_model": "RXF42F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.9/6.9/9/12.6 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.4/4.2/4.3 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF42F/RXF42F",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 12.6,
    "value": 0.21,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Daikin:FTXF42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF42F:RXF42F:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF42F",
    "outdoor_model": "RXF42F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/6.7/8.8/12.8 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.4/4.6/5 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF42F/RXF42F",
    "capacity_raw": 4.6,
    "capacity_W": 4600.0,
    "value_raw": 12.8,
    "value": 0.21333333333333335,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.6,
    "model_group_id": "Daikin:FTXF42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF50F:RXF50F:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF50F",
    "outdoor_model": "RXF50F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 6.4/7.2/9/12.6 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/5/5.3 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF50F/RXF50F",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 12.6,
    "value": 0.21,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FTXF50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF50F:RXF50F:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF50F",
    "outdoor_model": "RXF50F",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 6.4/7.2/9.6/12.8 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.43/5.4/6.13 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF50F/RXF50F",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 12.8,
    "value": 0.21333333333333335,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Daikin:FTXF50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF60F:RXF60D9:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF60F",
    "outdoor_model": "RXF60D9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 10.7/12.2/14.8/17.3 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.7/6/7 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 60F/71F. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF60F/RXF60D9",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 17.3,
    "value": 0.28833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Daikin:FTXF60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF60F:RXF60D9:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF60F",
    "outdoor_model": "RXF60D9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 11.3/12.8/15.8/17.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.7/6.4/8 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 60F/71F. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF60F/RXF60D9",
    "capacity_raw": 6.4,
    "capacity_W": 6400.0,
    "value_raw": 17.9,
    "value": 0.2983333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.4,
    "model_group_id": "Daikin:FTXF60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF71F:RXF71D9:cooling:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF71F",
    "outdoor_model": "RXF71D9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 10.7/12.2/14.8/17.3 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 2.3/7.1/7.3 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 60F/71F. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF71F/RXF71D9",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 17.3,
    "value": 0.28833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Daikin:FTXF71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXF71F:RXF71D9:heating:indoor",
    "printed_page": "322",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 322 (vector layer 0044.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXF-F + RXF-F/D9",
    "indoor_model": "FTXF71F",
    "outdoor_model": "RXF71D9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 11.3/12.8/15.8/17.9 m³/min | capacity label: Heating capacity Min./Nom./Max. = 2.3/8.2/9 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 60F/71F. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXF71F/RXF71D9",
    "capacity_raw": 8.2,
    "capacity_W": 8200.0,
    "value_raw": 17.9,
    "value": 0.2983333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.2,
    "model_group_id": "Daikin:FTXF71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXC20E:RXC20E:cooling:indoor",
    "printed_page": "323",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 323 (vector layer 0045.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXC-E + RXC-E",
    "indoor_model": "FTXC20E",
    "outdoor_model": "RXC20E",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.4/6.1/8.1/10.8 m³/min | capacity label: Cooling capacity Min./Max. = 1.3/3.0 | subtype: wall | airflow basis: mode-specific row | Nominal capacity not printed (Min./Max. only; cells merged 20E/25E); Pdesign cooling 2.08 kW, heating 1.87 kW. Only cooling airflow printed. Airflow cell merged 20E/25E. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXC20E/RXC20E",
    "capacity_raw": null,
    "capacity_W": null,
    "value_raw": 10.8,
    "value": 0.18000000000000002,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": null,
    "model_group_id": "Daikin:FTXC20",
    "eligible": false,
    "exclusion_reason": "no nominal capacity printed"
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXC25E:RXC25E:cooling:indoor",
    "printed_page": "323",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 323 (vector layer 0045.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXC-E + RXC-E",
    "indoor_model": "FTXC25E",
    "outdoor_model": "RXC25E",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.4/6.1/8.1/10.8 m³/min | capacity label: Cooling capacity Min./Max. = 1.3/3.0 | subtype: wall | airflow basis: mode-specific row | Nominal capacity not printed; Pdesign cooling 2.57 kW, heating 2.23 kW. Only cooling airflow printed. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXC25E/RXC25E",
    "capacity_raw": null,
    "capacity_W": null,
    "value_raw": 10.8,
    "value": 0.18000000000000002,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": null,
    "model_group_id": "Daikin:FTXC25",
    "eligible": false,
    "exclusion_reason": "no nominal capacity printed"
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXC35E:RXC35E:cooling:indoor",
    "printed_page": "323",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 323 (vector layer 0045.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXC-E + RXC-E",
    "indoor_model": "FTXC35E",
    "outdoor_model": "RXC35E",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.4/6.4/8.7/11.1 m³/min | capacity label: Cooling capacity Min./Max. = 1.3/4.0 | subtype: wall | airflow basis: mode-specific row | Nominal capacity not printed; Pdesign cooling 3.44 kW, heating 2.24 kW. Only cooling airflow printed. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXC35E/RXC35E",
    "capacity_raw": null,
    "capacity_W": null,
    "value_raw": 11.1,
    "value": 0.185,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": null,
    "model_group_id": "Daikin:FTXC35",
    "eligible": false,
    "exclusion_reason": "no nominal capacity printed"
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXC50E:RXC50E:cooling:indoor",
    "printed_page": "323",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 323 (vector layer 0045.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXC-E + RXC-E",
    "indoor_model": "FTXC50E",
    "outdoor_model": "RXC50E",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 7.4/8.1/9.9/12.5 m³/min | capacity label: Cooling capacity Min./Max. = 1.4/6.2 | subtype: wall | airflow basis: mode-specific row | Nominal capacity not printed; Pdesign cooling 5.08 kW, heating 3.90 kW. Only cooling airflow printed. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXC50E/RXC50E",
    "capacity_raw": null,
    "capacity_W": null,
    "value_raw": 12.5,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": null,
    "model_group_id": "Daikin:FTXC50",
    "eligible": false,
    "exclusion_reason": "no nominal capacity printed"
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXC60E:RXC60E:cooling:indoor",
    "printed_page": "323",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 323 (vector layer 0045.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXC-E + RXC-E",
    "indoor_model": "FTXC60E",
    "outdoor_model": "RXC60E",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 10.2/12.5/14.5/20.4 m³/min | capacity label: Cooling capacity Min./Max. = 1.8/7.0 | subtype: wall | airflow basis: mode-specific row | Nominal capacity not printed; Pdesign cooling 6.21 kW, heating 4.10 kW. Only cooling airflow printed; cell merged 60E/71E. High 20.4 unusually large vs Medium 14.5. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXC60E/RXC60E",
    "capacity_raw": null,
    "capacity_W": null,
    "value_raw": 20.4,
    "value": 0.33999999999999997,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": null,
    "model_group_id": "Daikin:FTXC60",
    "eligible": false,
    "exclusion_reason": "no nominal capacity printed"
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXC71E:RXC71E:cooling:indoor",
    "printed_page": "323",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 323 (vector layer 0045.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXC-E + RXC-E",
    "indoor_model": "FTXC71E",
    "outdoor_model": "RXC71E",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 10.2/12.5/14.5/20.4 m³/min | capacity label: Cooling capacity Min./Max. = 2.3/7.3 | subtype: wall | airflow basis: mode-specific row | Nominal capacity not printed; Pdesign cooling 6.96 kW, heating 6.35 kW. Only cooling airflow printed; cell merged 60E/71E. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXC71E/RXC71E",
    "capacity_raw": null,
    "capacity_W": null,
    "value_raw": 20.4,
    "value": 0.33999999999999997,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": null,
    "model_group_id": "Daikin:FTXC71",
    "eligible": false,
    "exclusion_reason": "no nominal capacity printed"
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXM25B:RXM25A9:cooling:indoor",
    "printed_page": "326",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 326 (vector layer 0048.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXM-B + RXM-A9/A8",
    "indoor_model": "FVXM25B",
    "outdoor_model": "RXM25A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.1/4.9/7/8.7 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.3/2.4/3.5 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXM25B/RXM25A9",
    "capacity_raw": 2.4,
    "capacity_W": 2400.0,
    "value_raw": 8.7,
    "value": 0.145,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.4,
    "model_group_id": "Daikin:FVXM25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXM25B:RXM25A9:heating:indoor",
    "printed_page": "326",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 326 (vector layer 0048.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXM-B + RXM-A9/A8",
    "indoor_model": "FVXM25B",
    "outdoor_model": "RXM25A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.1/5.6/7.2/9.2 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.3/3.4/4.7 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXM25B/RXM25A9",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 9.2,
    "value": 0.15333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Daikin:FVXM25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXM35B:RXM35A9:cooling:indoor",
    "printed_page": "326",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 326 (vector layer 0048.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXM-B + RXM-A9/A8",
    "indoor_model": "FVXM35B",
    "outdoor_model": "RXM35A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.1/4.9/7/9.2 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.4/3.4/4 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXM35B/RXM35A9",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 9.2,
    "value": 0.15333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Daikin:FVXM35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXM35B:RXM35A9:heating:indoor",
    "printed_page": "326",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 326 (vector layer 0048.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXM-B + RXM-A9/A8",
    "indoor_model": "FVXM35B",
    "outdoor_model": "RXM35A9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.1/5.6/7.2/9.8 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.4/4.5/5.8 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXM35B/RXM35A9",
    "capacity_raw": 4.5,
    "capacity_W": 4500.0,
    "value_raw": 9.8,
    "value": 0.16333333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.5,
    "model_group_id": "Daikin:FVXM35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXM50B:RXM50A8:cooling:indoor",
    "printed_page": "326",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 326 (vector layer 0048.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXM-B + RXM-A9/A8",
    "indoor_model": "FVXM50B",
    "outdoor_model": "RXM50A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.4/6.6/9/11.6 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.4/5/5.4 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXM50B/RXM50A8",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 11.6,
    "value": 0.19333333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Daikin:FVXM50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXM50B:RXM50A8:heating:indoor",
    "printed_page": "326",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 326 (vector layer 0048.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXM-B + RXM-A9/A8",
    "indoor_model": "FVXM50B",
    "outdoor_model": "RXM50A8",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.9/8.4/10/12.8 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.4/5.8/6.2 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXM50B/RXM50A8",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 12.8,
    "value": 0.21333333333333335,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Daikin:FVXM50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:ATXP20N9:ARXP20N9:cooling:indoor",
    "printed_page": "336",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 336 (vector layer 0058.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:ATXP-N9 + ARXP-N9",
    "indoor_model": "ATXP20N9",
    "outdoor_model": "ARXP20N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.2/5.6/7.4/9.5 m³/min | capacity label: Cooling capacity Nom. (three values printed) = 1.3/2.00/2.6 | subtype: wall | airflow basis: mode-specific row | Capacity label printed 'Nom.' (cooling) / 'Nom./Max.' (heating) but three values printed; middle value taken as nominal. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ATXP20N9/ARXP20N9",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 9.5,
    "value": 0.15833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Daikin:ATXP20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:ATXP20N9:ARXP20N9:heating:indoor",
    "printed_page": "336",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 336 (vector layer 0058.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:ATXP-N9 + ARXP-N9",
    "indoor_model": "ATXP20N9",
    "outdoor_model": "ARXP20N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/6.2/8.1/10.4 m³/min | capacity label: Heating capacity Nom. (three values printed) = 1.30/2.50/3.50 | subtype: wall | airflow basis: mode-specific row | Capacity label printed 'Nom.' (cooling) / 'Nom./Max.' (heating) but three values printed; middle value taken as nominal. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ATXP20N9/ARXP20N9",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.4,
    "value": 0.17333333333333334,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:ATXP20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:ATXP25N9:ARXP25N9:cooling:indoor",
    "printed_page": "336",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 336 (vector layer 0058.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:ATXP-N9 + ARXP-N9",
    "indoor_model": "ATXP25N9",
    "outdoor_model": "ARXP25N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.2/5.8/7.7/9.7 m³/min | capacity label: Cooling capacity Nom. (three values printed) = 1.3/2.50/3.0 | subtype: wall | airflow basis: mode-specific row | Capacity label/value-count mismatch; middle value taken. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ATXP25N9/ARXP25N9",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 9.7,
    "value": 0.16166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:ATXP25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:ATXP25N9:ARXP25N9:heating:indoor",
    "printed_page": "336",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 336 (vector layer 0058.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:ATXP-N9 + ARXP-N9",
    "indoor_model": "ATXP25N9",
    "outdoor_model": "ARXP25N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.2/6.4/8.1/10.4 m³/min | capacity label: Heating capacity Nom. (three values printed) = 1.30/3.00/4.00 | subtype: wall | airflow basis: mode-specific row | Capacity label/value-count mismatch; middle value taken. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ATXP25N9/ARXP25N9",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 10.4,
    "value": 0.17333333333333334,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Daikin:ATXP25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:ATXP35N9:ARXP35N9:cooling:indoor",
    "printed_page": "336",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 336 (vector layer 0058.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:ATXP-N9 + ARXP-N9",
    "indoor_model": "ATXP35N9",
    "outdoor_model": "ARXP35N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.5/6.3/8.3/11.5 m³/min | capacity label: Cooling capacity Nom. (three values printed) = 1.3/3.50/4.0 | subtype: wall | airflow basis: mode-specific row | Capacity label/value-count mismatch; middle value taken. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ATXP35N9/ARXP35N9",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Daikin:ATXP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:ATXP35N9:ARXP35N9:heating:indoor",
    "printed_page": "336",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 336 (vector layer 0058.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:ATXP-N9 + ARXP-N9",
    "indoor_model": "ATXP35N9",
    "outdoor_model": "ARXP35N9",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.1/7.0/9.0/11.5 m³/min | capacity label: Heating capacity Nom. (three values printed) = 1.30/4.00/4.80 | subtype: wall | airflow basis: mode-specific row | Capacity label/value-count mismatch; middle value taken. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ATXP35N9/ARXP35N9",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:ATXP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTJ30AW / FTXTJ30AB:RXTJ30A:cooling:indoor",
    "printed_page": "344",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 344 (vector layer 0066.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTJ-A + RXTJ-A",
    "indoor_model": "FTXTJ30AW / FTXTJ30AB",
    "outdoor_model": "RXTJ30A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.9/5.9/8.8/12.1 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.2/3.0/4.6 | subtype: wall | airflow basis: mode-specific row | Two colour variants share one merged column. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTJ30AW / FTXTJ30AB/RXTJ30A",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 12.1,
    "value": 0.20166666666666666,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Daikin:FTXTJ30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTJ30AW / FTXTJ30AB:RXTJ30A:heating:indoor",
    "printed_page": "344",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 344 (vector layer 0066.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTJ-A + RXTJ-A",
    "indoor_model": "FTXTJ30AW / FTXTJ30AB",
    "outdoor_model": "RXTJ30A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.5/6.5/7.8/12.3 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.8/3.2/7.10 | subtype: wall | airflow basis: mode-specific row | Two colour variants share one merged column. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTJ30AW / FTXTJ30AB/RXTJ30A",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 12.3,
    "value": 0.20500000000000002,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Daikin:FTXTJ30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTA30DG/L/P/Y:RXTA30C:cooling:indoor",
    "printed_page": "345",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 345 (vector layer 0067.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTA-D + RXTA-C",
    "indoor_model": "FTXTA30DG/L/P/Y",
    "outdoor_model": "RXTA30C",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.9/6.0/9.0/13.1 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.2/3.0/4.6 | subtype: wall | airflow basis: mode-specific row | Colour variant FTXTA-CW/CB on p.347 identical (not repeated). Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTA30DG/L/P/Y/RXTA30C",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 13.1,
    "value": 0.21833333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Daikin:FTXTA30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTA30DG/L/P/Y:RXTA30C:heating:indoor",
    "printed_page": "345",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 345 (vector layer 0067.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTA-D + RXTA-C",
    "indoor_model": "FTXTA30DG/L/P/Y",
    "outdoor_model": "RXTA30C",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.0/5.8/8.2/12.3 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.8/3.2/7.10 | subtype: wall | airflow basis: mode-specific row | Colour variant FTXTA-CW/CB on p.347 identical (not repeated). Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTA30DG/L/P/Y/RXTA30C",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 12.3,
    "value": 0.20500000000000002,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Daikin:FTXTA30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTM30A:RXTM30A:cooling:indoor",
    "printed_page": "348",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 348 (vector layer 0070.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTM-A + RXTM-A",
    "indoor_model": "FTXTM30A",
    "outdoor_model": "RXTM30A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.8/5.6/8.1/13.2 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.2/3/4.6 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTM30A/RXTM30A",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Daikin:FTXTM30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTM30A:RXTM30A:heating:indoor",
    "printed_page": "348",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 348 (vector layer 0070.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTM-A + RXTM-A",
    "indoor_model": "FTXTM30A",
    "outdoor_model": "RXTM30A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.7/5.6/7.7/11.7 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.8/3.2/7.4 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTM30A/RXTM30A",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 11.7,
    "value": 0.19499999999999998,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Daikin:FTXTM30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTM40A:RXTM40A:cooling:indoor",
    "printed_page": "348",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 348 (vector layer 0070.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTM-A + RXTM-A",
    "indoor_model": "FTXTM40A",
    "outdoor_model": "RXTM40A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.8/5.6/9.2/15.1 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.2/4/5.2 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTM40A/RXTM40A",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 15.1,
    "value": 0.25166666666666665,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXTM40",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTM40A:RXTM40A:heating:indoor",
    "printed_page": "348",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 348 (vector layer 0070.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTM-A + RXTM-A",
    "indoor_model": "FTXTM40A",
    "outdoor_model": "RXTM40A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 5.1/6/10/17 m³/min | capacity label: Heating capacity Min./Nom./Max. = 0.9/4/8.8 | subtype: wall | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTM40A/RXTM40A",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 17.0,
    "value": 0.2833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXTM40",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTP25A:RXTP25A:cooling:indoor",
    "printed_page": "349",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 349 (vector layer 0071.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTP-A + RXTP-A",
    "indoor_model": "FTXTP25A",
    "outdoor_model": "RXTP25A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 3.7/5/7.9/11 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1/2.5/4.1 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 25A/35A. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTP25A/RXTP25A",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.0,
    "value": 0.18333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Daikin:FTXTP25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTP25A:RXTP25A:heating:indoor",
    "printed_page": "349",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 349 (vector layer 0071.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTP-A + RXTP-A",
    "indoor_model": "FTXTP25A",
    "outdoor_model": "RXTP25A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.4/5.5/9/10.5 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1/3.2/6.2 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 25A/35A. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTP25A/RXTP25A",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Daikin:FTXTP25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTP35A:RXTP35A:cooling:indoor",
    "printed_page": "349",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 349 (vector layer 0071.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTP-A + RXTP-A",
    "indoor_model": "FTXTP35A",
    "outdoor_model": "RXTP35A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 3.7/5/7.9/11 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1/3.5/4.5 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 25A/35A. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTP35A/RXTP35A",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 11.0,
    "value": 0.18333333333333332,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Daikin:FTXTP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FTXTP35A:RXTP35A:heating:indoor",
    "printed_page": "349",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 349 (vector layer 0071.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FTXTP-A + RXTP-A",
    "indoor_model": "FTXTP35A",
    "outdoor_model": "RXTP35A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.4/5.5/9/10.5 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1/4/6.7 | subtype: wall | airflow basis: mode-specific row | Airflow cells merged across 25A/35A. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FTXTP35A/RXTP35A",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Daikin:FTXTP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXTM30B:RXTM30A:cooling:indoor",
    "printed_page": "350",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 350 (vector layer 0072.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXTM-B + RXTM-A",
    "indoor_model": "FVXTM30B",
    "outdoor_model": "RXTM30A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.0/4.8/6.7/9.0 m³/min | capacity label: Cooling capacity Min./Nom./Max. = 1.2/3.0/4.4 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXTM30B/RXTM30A",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 9.0,
    "value": 0.15,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Daikin:FVXTM30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVXTM30B:RXTM30A:heating:indoor",
    "printed_page": "350",
    "locator": "ECPEN26-500 general catalogue (flipbook 04_ECPEN26-500_Split), catalogue page 350 (vector layer 0072.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVXTM-B + RXTM-A",
    "indoor_model": "FVXTM30B",
    "outdoor_model": "RXTM30A",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Silent operation/Low/Medium/High = 4.0/5.3/6.8/9.4 m³/min | capacity label: Heating capacity Min./Nom./Max. = 1.2/3.2/6.20 | subtype: floor_console | airflow basis: mode-specific row | Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVXTM30B/RXTM30A",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 9.4,
    "value": 0.15666666666666668,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Daikin:FVXTM30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FAA71B:RZAG71NV1:cooling:indoor",
    "printed_page": "389",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 389 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FAA-B + RZAG-NV1",
    "indoor_model": "FAA71B",
    "outdoor_model": "RZAG71NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 12.1/13.4/16.2 m³/min | capacity label: Cooling capacity Nom. = 6.80 (1) | subtype: wall_commercial | airflow basis: mode-specific row | Same indoor airflow/capacity printed for RZAG-NY1 (p.389), RZASG (p.390), ARXM/AZAS (p.391) pairings; not repeated. Capacity footnotes (1)(2) text not on this page. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FAA71B/RZAG71NV1",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 16.2,
    "value": 0.26999999999999996,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Daikin:FAA71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FAA71B:RZAG71NV1:heating:indoor",
    "printed_page": "389",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 389 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FAA-B + RZAG-NV1",
    "indoor_model": "FAA71B",
    "outdoor_model": "RZAG71NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 12.7/14.2/16.9 m³/min | capacity label: Heating capacity Nom. = 7.50 (2) | subtype: wall_commercial | airflow basis: mode-specific row | Same indoor airflow/capacity printed for RZAG-NY1 (p.389), RZASG (p.390), ARXM/AZAS (p.391) pairings; not repeated. Capacity footnotes (1)(2) text not on this page. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FAA71B/RZAG71NV1",
    "capacity_raw": 7.5,
    "capacity_W": 7500.0,
    "value_raw": 16.9,
    "value": 0.2816666666666666,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.5,
    "model_group_id": "Daikin:FAA71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FAA100B:RZAG100NV1:cooling:indoor",
    "printed_page": "389",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 389 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FAA-B + RZAG-NV1",
    "indoor_model": "FAA100B",
    "outdoor_model": "RZAG100NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 18.7/21.1/23 m³/min | capacity label: Cooling capacity Nom. = 9.50 (1) | subtype: wall_commercial | airflow basis: mode-specific row | Other pairings identical; not repeated. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FAA100B/RZAG100NV1",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 23.0,
    "value": 0.3833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Daikin:FAA100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FAA100B:RZAG100NV1:heating:indoor",
    "printed_page": "389",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 389 (vector layer 0037.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FAA-B + RZAG-NV1",
    "indoor_model": "FAA100B",
    "outdoor_model": "RZAG100NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 18.7/20.9/23 m³/min | capacity label: Heating capacity Nom. = 10.8 (2) | subtype: wall_commercial | airflow basis: mode-specific row | Other pairings identical; not repeated. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FAA100B/RZAG100NV1",
    "capacity_raw": 10.8,
    "capacity_W": 10800.0,
    "value_raw": 23.0,
    "value": 0.3833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.8,
    "model_group_id": "Daikin:FAA100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA71A:RZAG71NV1:cooling:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA71A",
    "outdoor_model": "RZAG71NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 14/16/18 m³/min | capacity label: Cooling capacity Nom. = 6.80 | subtype: floor_tower | airflow basis: mode-specific row | RZAG-NY1, RZASG (p.400) and AZAS (p.401) pairings print identical indoor airflow/capacity; not repeated. Step label printed as 'Low/Medium/ High' over two lines. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA71A/RZAG71NV1",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 18.0,
    "value": 0.3,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Daikin:FVA71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA71A:RZAG71NV1:heating:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA71A",
    "outdoor_model": "RZAG71NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 14/16/18 m³/min | capacity label: Heating capacity Nom. = 7.50 | subtype: floor_tower | airflow basis: mode-specific row | RZAG-NY1, RZASG (p.400) and AZAS (p.401) pairings print identical indoor airflow/capacity; not repeated. Step label printed as 'Low/Medium/ High' over two lines. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA71A/RZAG71NV1",
    "capacity_raw": 7.5,
    "capacity_W": 7500.0,
    "value_raw": 18.0,
    "value": 0.3,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.5,
    "model_group_id": "Daikin:FVA71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA100A:RZAG100NV1:cooling:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA100A",
    "outdoor_model": "RZAG100NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 22/25/28 m³/min | capacity label: Cooling capacity Nom. = 9.50 | subtype: floor_tower | airflow basis: mode-specific row | Other pairings identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA100A/RZAG100NV1",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Daikin:FVA100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA100A:RZAG100NV1:heating:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA100A",
    "outdoor_model": "RZAG100NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 22/25/28 m³/min | capacity label: Heating capacity Nom. = 10.8 | subtype: floor_tower | airflow basis: mode-specific row | Other pairings identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA100A/RZAG100NV1",
    "capacity_raw": 10.8,
    "capacity_W": 10800.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.8,
    "model_group_id": "Daikin:FVA100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA125A:RZAG125NV1:cooling:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA125A",
    "outdoor_model": "RZAG125NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 24/26/28 m³/min | capacity label: Cooling capacity Nom. = 12.1 | subtype: floor_tower | airflow basis: mode-specific row | Other pairings identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA125A/RZAG125NV1",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Daikin:FVA125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA125A:RZAG125NV1:heating:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA125A",
    "outdoor_model": "RZAG125NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 24/26/28 m³/min | capacity label: Heating capacity Nom. = 13.5 | subtype: floor_tower | airflow basis: mode-specific row | Other pairings identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA125A/RZAG125NV1",
    "capacity_raw": 13.5,
    "capacity_W": 13500.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.5,
    "model_group_id": "Daikin:FVA125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA140A:RZAG140NV1:cooling:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Cooling'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA140A",
    "outdoor_model": "RZAG140NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 26/28/30 m³/min | capacity label: Cooling capacity Nom. = 13.4 | subtype: floor_tower | airflow basis: mode-specific row | Other pairings identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA140A/RZAG140NV1",
    "capacity_raw": 13.4,
    "capacity_W": 13400.0,
    "value_raw": 30.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.4,
    "model_group_id": "Daikin:FVA140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKIN-ECPEN26-500:FVA140A:RZAG140NV1:heating:indoor",
    "printed_page": "399",
    "locator": "ECPEN26-500 general catalogue (flipbook 05_ECPEN26-500B_Sky_Air), catalogue page 399 (vector layer 0047.svg); 'Indoor unit > Fan > Air flow rate > Heating'",
    "manufacturer": "Daikin",
    "family_id": "Daikin:FVA-A + RZAG-NV1",
    "indoor_model": "FVA140A",
    "outdoor_model": "RZAG140NV1",
    "refrigerant": "R-32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High",
    "note": "printed steps Low/Medium/High = 26/28/30 m³/min | capacity label: Heating capacity Nom. = 15.5 | subtype: floor_tower | airflow basis: mode-specific row | Other pairings identical. Outdoor airflow not printed in this catalogue.",
    "source_id": "DAIKIN-ECPEN26-500",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "FVA140A/RZAG140NV1",
    "capacity_raw": 15.5,
    "capacity_W": 15500.0,
    "value_raw": 30.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://catalogues.daikin.eu/flipbooks/EN/General_catalogue/04split/ and .../05skyair/ (page URL = <chunk>/<catalogue page>/)",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN-ECPEN26-500/",
    "source_sha256": null,
    "evidence_type": "official_catalogue_flipbook (per-page SVG text layer + JPG background + HTML text)",
    "rating_conditions": "not printed on this catalogue page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.5,
    "model_group_id": "Daikin:FVA140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW015:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW015",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 015 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 500 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 580 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=580 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW015/",
    "capacity_raw": 17200.0,
    "capacity_W": 5040.822404,
    "value_raw": 580.0,
    "value": 0.2737295171333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.040822403999999,
    "model_group_id": "Daikin Applied:CCW015",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW015:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW015",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 015 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 500 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 580 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=580 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW015/",
    "capacity_raw": 11500.0,
    "capacity_W": 3370.317305,
    "value_raw": 580.0,
    "value": 0.2737295171333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.370317305,
    "model_group_id": "Daikin Applied:CCW015",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW019:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW019",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 019 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 630 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 700 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=700 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW019/",
    "capacity_raw": 20600.0,
    "capacity_W": 6037.264042,
    "value_raw": 700.0,
    "value": 0.3303632103333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.037264041999999,
    "model_group_id": "Daikin Applied:CCW019",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW019:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW019",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 019 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 630 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 700 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=700 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW019/",
    "capacity_raw": 14000.0,
    "capacity_W": 4102.9949799999995,
    "value_raw": 700.0,
    "value": 0.3303632103333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.102994979999999,
    "model_group_id": "Daikin Applied:CCW019",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW024:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW024",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 024 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 800 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 900 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=900 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW024/",
    "capacity_raw": 24500.0,
    "capacity_W": 7180.241215,
    "value_raw": 900.0,
    "value": 0.424752699,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.180241215,
    "model_group_id": "Daikin Applied:CCW024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW024:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW024",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 024 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 800 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 900 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=900 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW024/",
    "capacity_raw": 17200.0,
    "capacity_W": 5040.822404,
    "value_raw": 900.0,
    "value": 0.424752699,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.040822403999999,
    "model_group_id": "Daikin Applied:CCW024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW030:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW030",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 030 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1000 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1140 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1140 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW030/",
    "capacity_raw": 31600.0,
    "capacity_W": 9261.045812,
    "value_raw": 1140.0,
    "value": 0.5380200854,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.261045812,
    "model_group_id": "Daikin Applied:CCW030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW030:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW030",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 030 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1000 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1140 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1140 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW030/",
    "capacity_raw": 23000.0,
    "capacity_W": 6740.63461,
    "value_raw": 1140.0,
    "value": 0.5380200854,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.74063461,
    "model_group_id": "Daikin Applied:CCW030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW036:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW036",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 036 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1200 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1300 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1300 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW036/",
    "capacity_raw": 38000.0,
    "capacity_W": 11136.70066,
    "value_raw": 1300.0,
    "value": 0.6135316763333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.13670066,
    "model_group_id": "Daikin Applied:CCW036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW036:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW036",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 036 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1200 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1300 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1300 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW036/",
    "capacity_raw": 28700.0,
    "capacity_W": 8411.139709,
    "value_raw": 1300.0,
    "value": 0.6135316763333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.411139708999999,
    "model_group_id": "Daikin Applied:CCW036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW042:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW042",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 042 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1400 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1580 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1580 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW042/",
    "capacity_raw": 44100.0,
    "capacity_W": 12924.434186999999,
    "value_raw": 1580.0,
    "value": 0.7456769604666666,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.924434187,
    "model_group_id": "Daikin Applied:CCW042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW042:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW042",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 042 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1400 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1580 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1580 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW042/",
    "capacity_raw": 34600.0,
    "capacity_W": 10140.259022,
    "value_raw": 1580.0,
    "value": 0.7456769604666666,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.140259022,
    "model_group_id": "Daikin Applied:CCW042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW048:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW048",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 048 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1600 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1800 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1800 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW048/",
    "capacity_raw": 50600.0,
    "capacity_W": 14829.396142,
    "value_raw": 1800.0,
    "value": 0.849505398,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.829396142,
    "model_group_id": "Daikin Applied:CCW048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW048:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW048",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 048 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 1600 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 1800 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=1800 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW048/",
    "capacity_raw": 39300.0,
    "capacity_W": 11517.693051,
    "value_raw": 1800.0,
    "value": 0.849505398,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.517693051,
    "model_group_id": "Daikin Applied:CCW048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW060:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW060",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 060 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 2000 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 2260 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=2260 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW060/",
    "capacity_raw": 61700.0,
    "capacity_W": 18082.485019,
    "value_raw": 2260.0,
    "value": 1.0666012219333334,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 18.082485019,
    "model_group_id": "Daikin Applied:CCW060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW060:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW060",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 060 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; rating CFM 2000 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 2260 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=2260 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW060/",
    "capacity_raw": 48000.0,
    "capacity_W": 14067.41136,
    "value_raw": 2260.0,
    "value": 1.0666012219333334,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.06741136,
    "model_group_id": "Daikin Applied:CCW060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW070:cooling:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Cool",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW070",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 070 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; 070* = 208-230/60/3 voltage; rating CFM 2330 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 2400 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=2400 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW070/",
    "capacity_raw": 71100.0,
    "capacity_W": 20837.353077,
    "value_raw": 2400.0,
    "value": 1.132673864,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 20.837353077,
    "model_group_id": "Daikin Applied:CCW070",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:DAIKINAPPLIED-CAT1108-30:CCW070:heating:indoor",
    "printed_page": "27",
    "locator": "Capacity: PDF p.4 'Table 1: ASHRAE/AHRI/ISO 13256-1 - English (I-P) units', EC Fan Motor, Ground Loop Heat Pump Cooling EWT 77°F / Heating EWT 32°F; Airflow: PDF p.27 'Table 12: Single stage units with constant CFM type EC motor - Sizes 015-070', Setting 4 (High), High CFM Heat",
    "manufacturer": "Daikin Applied",
    "family_id": "Daikin Applied:Enfinity Horizontal CCH/CCW",
    "indoor_model": "CCW070",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 4 (High), High CFM",
    "note": "size 070 as printed ('Enfinity Horizontal'); CCW = Ceiling-Mounted, Geothermal Range per Model Nomenclature p.3 | capacity: ISO 13256-1 Ground Loop, EC Fan Motor table, single stage, 208V; 070* = 208-230/60/3 voltage; rating CFM 2330 | airflow: Table 12 Setting 4 (High), High CFM Heat = High CFM Cool = Electric Heat = 2400 CFM, Maximum ESP 0.7 in. wg; compressor_mode_max=2400 CFM | commercial ceiling-mounted horizontal unit (not residential vertical)",
    "source_id": "DAIKINAPPLIED-CAT1108-30",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "CCW070/",
    "capacity_raw": 53000.0,
    "capacity_W": 15532.76671,
    "value_raw": 2400.0,
    "value": 1.132673864,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/CAT_1108-30_Enfinity_CCH-CCW_%20007-070_LR.pdf/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKINAPPLIED-CAT1108-30.pdf",
    "source_sha256": "27ab9cc983412f0dd0c14be3ed91381d6a408cf354fc8c2776deec6c38d77121",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ASHRAE/AHRI/ISO 13256-1",
      "pdf_page": 4,
      "ground_loop": "Cooling EWT 77°F / Heating EWT 32°F (ISO 13256-1 Ground Loop)",
      "cooling_EAT": "80.6°F db, 66.2°F wb (27/19°C)",
      "heating_EAT": "68°F db (20°C)",
      "voltage": "All ratings based on 208V operation; 070* 208-230/60/3"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.53276671,
    "model_group_id": "Daikin Applied:CCW070",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "daikin:EBLA-D:EBLA09DW1",
    "printed_page": "",
    "locator": "2 Specifications > Technical specifications > Fan > Air flow rate > Heating High [m3/min]; capacity: Heating capacity Nom. (1) [kW]",
    "manufacturer": "Daikin",
    "family_id": "daikin:EBLA-D",
    "indoor_model": "",
    "outdoor_model": "EBLA09DW1",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Heating High",
    "note": "capacity_text = 'Heating capacity Nom.' at condition (1) 'Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C)', Daikin's declared nominal heating capacity (model size; the class number is not decoded). Monobloc. Same table prints Air flow rate Cooling High 63.1 m3/min (cooling, not used). The databook's ErP table prints 'Rated airflow (outdoor)' 2,880 m3/h for this model, i.e. the Heating High value (max/rated = 1.00). Single-phase (DV3) and backup-heater (D3) variants on later pages print identical airflow -> not transcribed. PDF is a third-party-hosted copy of the Daikin databook (see sources.json); Daikin's own ErP fiche for EBLA11DAW1 (energylabel.daikin.eu) prints the same 3350 m3/h.",
    "source_id": "DAIKIN_EEDEN22_EBLA09-16D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/EBLA09DW1",
    "capacity_raw": 9.37,
    "capacity_W": 9370.0,
    "value_raw": 48.0,
    "value": 0.8,
    "unit": "m3/s",
    "source_pdf_page": 6,
    "source_url": "https://e2e.si/wp-content/uploads/2023/05/EB_DLA09-14D3V3_W1_EB_DLA-D3V37_D17_Data-Books_EEDEN22_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN_EEDEN22_EBLA09-16D.pdf",
    "source_sha256": "6d9c4499262bbbbdfb76414c3c78044d054895bacedd6f331ffa1252a8854f21",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "(1) Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C); (2) Ta 7/6 °C - LWC 45 °C; (5) EN 14825.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Daikin 'Heating capacity Nom.' at condition (1) A7/W35 (Daikin's declared nominal heating capacity)",
    "capacity_kW": 9.37,
    "model_group_id": "Daikin:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "daikin:EBLA-D:EBLA11DW1",
    "printed_page": "",
    "locator": "2 Specifications > Technical specifications > Fan > Air flow rate > Heating High [m3/min]; capacity: Heating capacity Nom. (1) [kW]",
    "manufacturer": "Daikin",
    "family_id": "daikin:EBLA-D",
    "indoor_model": "",
    "outdoor_model": "EBLA11DW1",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Heating High",
    "note": "capacity_text = 'Heating capacity Nom.' at condition (1) 'Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C)', Daikin's declared nominal heating capacity (model size; the class number is not decoded). Monobloc. Same table prints Air flow rate Cooling High 70.4 m3/min (cooling, not used). The databook's ErP table prints 'Rated airflow (outdoor)' 3,350 m3/h for this model, i.e. the Heating High value (max/rated = 1.00). Single-phase (DV3) and backup-heater (D3) variants on later pages print identical airflow -> not transcribed. PDF is a third-party-hosted copy of the Daikin databook (see sources.json); Daikin's own ErP fiche for EBLA11DAW1 (energylabel.daikin.eu) prints the same 3350 m3/h.",
    "source_id": "DAIKIN_EEDEN22_EBLA09-16D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/EBLA11DW1",
    "capacity_raw": 10.6,
    "capacity_W": 10600.0,
    "value_raw": 55.8,
    "value": 0.9299999999999999,
    "unit": "m3/s",
    "source_pdf_page": 6,
    "source_url": "https://e2e.si/wp-content/uploads/2023/05/EB_DLA09-14D3V3_W1_EB_DLA-D3V37_D17_Data-Books_EEDEN22_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN_EEDEN22_EBLA09-16D.pdf",
    "source_sha256": "6d9c4499262bbbbdfb76414c3c78044d054895bacedd6f331ffa1252a8854f21",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "(1) Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C); (2) Ta 7/6 °C - LWC 45 °C; (5) EN 14825.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Daikin 'Heating capacity Nom.' at condition (1) A7/W35 (Daikin's declared nominal heating capacity)",
    "capacity_kW": 10.6,
    "model_group_id": "Daikin:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "daikin:EBLA-D:EBLA14DW1",
    "printed_page": "",
    "locator": "2 Specifications > Technical specifications > Fan > Air flow rate > Heating High [m3/min]; capacity: Heating capacity Nom. (1) [kW]",
    "manufacturer": "Daikin",
    "family_id": "daikin:EBLA-D",
    "indoor_model": "",
    "outdoor_model": "EBLA14DW1",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Heating High",
    "note": "capacity_text = 'Heating capacity Nom.' at condition (1) 'Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C)', Daikin's declared nominal heating capacity (model size; the class number is not decoded). Monobloc. Same table prints Air flow rate Cooling High 85.0 m3/min (cooling, not used). The databook's ErP table prints 'Rated airflow (outdoor)' 4,220 m3/h for this model, i.e. the Heating High value (max/rated = 1.00). Single-phase (DV3) and backup-heater (D3) variants on later pages print identical airflow -> not transcribed. PDF is a third-party-hosted copy of the Daikin databook (see sources.json); Daikin's own ErP fiche for EBLA11DAW1 (energylabel.daikin.eu) prints the same 3350 m3/h.",
    "source_id": "DAIKIN_EEDEN22_EBLA09-16D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/EBLA14DW1",
    "capacity_raw": 12.0,
    "capacity_W": 12000.0,
    "value_raw": 70.4,
    "value": 1.1733333333333333,
    "unit": "m3/s",
    "source_pdf_page": 6,
    "source_url": "https://e2e.si/wp-content/uploads/2023/05/EB_DLA09-14D3V3_W1_EB_DLA-D3V37_D17_Data-Books_EEDEN22_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN_EEDEN22_EBLA09-16D.pdf",
    "source_sha256": "6d9c4499262bbbbdfb76414c3c78044d054895bacedd6f331ffa1252a8854f21",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "(1) Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C); (2) Ta 7/6 °C - LWC 45 °C; (5) EN 14825.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Daikin 'Heating capacity Nom.' at condition (1) A7/W35 (Daikin's declared nominal heating capacity)",
    "capacity_kW": 12.0,
    "model_group_id": "Daikin:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "daikin:EBLA-D:EBLA16DW17",
    "printed_page": "",
    "locator": "2 Specifications > Technical specifications > Fan > Air flow rate > Heating High [m3/min]; capacity: Heating capacity Nom. (1) [kW]",
    "manufacturer": "Daikin",
    "family_id": "daikin:EBLA-D",
    "indoor_model": "",
    "outdoor_model": "EBLA16DW17",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Heating High",
    "note": "capacity_text = 'Heating capacity Nom.' at condition (1) 'Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C)', Daikin's declared nominal heating capacity (model size; the class number is not decoded). Monobloc. Same table prints Air flow rate Cooling High 85.0 m3/min (cooling, not used). The databook's ErP table prints 'Rated airflow (outdoor)' 5,100 m3/h for this model, i.e. the Heating High value (max/rated = 1.00). Single-phase (DV3) and backup-heater (D3) variants on later pages print identical airflow -> not transcribed. PDF is a third-party-hosted copy of the Daikin databook (see sources.json); Daikin's own ErP fiche for EBLA11DAW1 (energylabel.daikin.eu) prints the same 3350 m3/h.",
    "source_id": "DAIKIN_EEDEN22_EBLA09-16D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/EBLA16DW17",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 85.0,
    "value": 1.4166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://e2e.si/wp-content/uploads/2023/05/EB_DLA09-14D3V3_W1_EB_DLA-D3V37_D17_Data-Books_EEDEN22_English.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/DAIKIN_EEDEN22_EBLA09-16D.pdf",
    "source_sha256": "6d9c4499262bbbbdfb76414c3c78044d054895bacedd6f331ffa1252a8854f21",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "(1) Ta DB/WB 7°C/6°C - LWC 35°C (DT = 5°C); (2) Ta 7/6 °C - LWC 45 °C; (5) EN 14825.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Daikin 'Heating capacity Nom.' at condition (1) A7/W35 (Daikin's declared nominal heating capacity)",
    "capacity_kW": 16.0,
    "model_group_id": "Daikin:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT024:cooling:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 024, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT024",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1230 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 1230 CFM (AUX/EMG Heat); Max ESP 1.4 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1040 CFM (Program A, Cooling Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT024/",
    "capacity_raw": 27100.0,
    "capacity_W": 7942.225997,
    "value_raw": 1040.0,
    "value": 0.49082534106666664,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.9422259969999995,
    "model_group_id": "Enertech Global:YT024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT024:heating:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 024, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT024",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1230 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 1230 CFM (AUX/EMG Heat); Max ESP 1.4 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1100 CFM (Program A, Heating Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT024/",
    "capacity_raw": 19000.0,
    "capacity_W": 5568.35033,
    "value_raw": 1100.0,
    "value": 0.5191421876666666,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.56835033,
    "model_group_id": "Enertech Global:YT024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT036:cooling:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 036, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT036",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1760 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 1760 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1560 CFM (Program A, Cooling Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT036/",
    "capacity_raw": 39700.0,
    "capacity_W": 11634.921478999999,
    "value_raw": 1560.0,
    "value": 0.7362380116,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.634921478999999,
    "model_group_id": "Enertech Global:YT036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT036:heating:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 036, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT036",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1760 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 1760 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1520 CFM (Program A, Heating Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT036/",
    "capacity_raw": 27900.0,
    "capacity_W": 8176.682852999999,
    "value_raw": 1520.0,
    "value": 0.7173601138666666,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.176682852999999,
    "model_group_id": "Enertech Global:YT036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT048:cooling:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 048, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT048",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2020 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 2020 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1880 CFM (Program A, Cooling Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT048/",
    "capacity_raw": 51900.0,
    "capacity_W": 15210.388533,
    "value_raw": 1880.0,
    "value": 0.8872611934666667,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.210388533,
    "model_group_id": "Enertech Global:YT048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT048:heating:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 048, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT048",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2020 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 2020 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1970 CFM (Program A, Heating Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT048/",
    "capacity_raw": 36700.0,
    "capacity_W": 10755.708268999999,
    "value_raw": 1970.0,
    "value": 0.9297364633666667,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.755708269,
    "model_group_id": "Enertech Global:YT048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT060:cooling:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 060, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT060",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2380 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 2380 CFM (AUX/EMG Heat); Max ESP 1.2 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2170 CFM (Program A, Cooling Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT060/",
    "capacity_raw": 63100.0,
    "capacity_W": 18492.784517,
    "value_raw": 2170.0,
    "value": 1.0241259520333332,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 18.492784517,
    "model_group_id": "Enertech Global:YT060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT060:heating:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 060, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT060",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2380 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program A = highest program; largest printed value in that row = 2380 CFM (AUX/EMG Heat); Max ESP 1.2 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2160 CFM (Program A, Heating Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT060/",
    "capacity_raw": 49100.0,
    "capacity_W": 14389.789536999999,
    "value_raw": 2160.0,
    "value": 1.0194064776,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.389789536999999,
    "model_group_id": "Enertech Global:YT060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT072:cooling:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 072, Program B row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT072",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program B, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2390 CFM (Program B) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program B = highest program (Program A printed as - for 072); largest printed value in that row = 2390 CFM (AUX/EMG Heat); Max ESP 1.2 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2170 CFM (Program B, Cooling Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT072/",
    "capacity_raw": 70300.0,
    "capacity_W": 20602.896221,
    "value_raw": 2170.0,
    "value": 1.0241259520333332,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 20.602896220999998,
    "model_group_id": "Enertech Global:YT072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-01NN-YT:YT072:heating:indoor",
    "printed_page": "3",
    "locator": "Capacity: PDF p.2 'AHRI Performance Data', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.3 'ECM Fan Performance Data - *YT Series ECM Blower Performance Data: Two-Stage Compressor Units', model 072, Program B row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:YT",
    "indoor_model": "YT072",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program B, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2390 CFM (Program B) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage | airflow: Program B = highest program (Program A printed as - for 072); largest printed value in that row = 2390 CFM (AUX/EMG Heat); Max ESP 1.2 in. w.c. (wet coil, NO FILTER); 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2160 CFM (Program B, Heating Mode 2nd)",
    "source_id": "ENERTECH-20D455-01NN-YT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "YT072/",
    "capacity_raw": 57800.0,
    "capacity_W": 16939.507846,
    "value_raw": 2160.0,
    "value": 1.0194064776,
    "unit": "m3/s",
    "source_pdf_page": 3,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/e7e34d20ad8f261912f341ca4669a3ba170b181bc8267b220b30afbe3206e0aa/20D455-01NN%20-%20YT%20EDSM%20-%20Revision%20J%20Models.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-01NN-YT.pdf",
    "source_sha256": "f960b2a6b5123b3572b56555b84cef1a2772dd496f2924198d8f96bc039535ac",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": 2,
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.939507846,
    "model_group_id": "Enertech Global:YT072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VS015:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.4 'AHRI Performance Data: VS Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 015, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VS015",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, single-stage VS, PDF p.4 | airflow: Program A = highest program; largest printed value in that row = 660 CFM (Heating 2nd = Cooling 2nd = AUX/EMG); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=660 CFM (Program A, Cooling Mode 2nd (single stage: 1st printed -)); AUX/EMG Heat 660",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VS015/",
    "capacity_raw": 16000.0,
    "capacity_W": 4689.137119999999,
    "value_raw": 660.0,
    "value": 0.3114853126,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.68913712,
    "model_group_id": "Enertech Global:VS015",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VS015:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.4 'AHRI Performance Data: VS Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 015, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VS015",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, single-stage VS, PDF p.4 | airflow: Program A = highest program; largest printed value in that row = 660 CFM (Heating 2nd = Cooling 2nd = AUX/EMG); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=660 CFM (Program A, Heating Mode 2nd (single stage: 1st printed -)); AUX/EMG Heat 660",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VS015/",
    "capacity_raw": 11500.0,
    "capacity_W": 3370.317305,
    "value_raw": 660.0,
    "value": 0.3114853126,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.370317305,
    "model_group_id": "Enertech Global:VS015",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VS018:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.4 'AHRI Performance Data: VS Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 018, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VS018",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, single-stage VS, PDF p.4 | airflow: Program A = highest program; largest printed value in that row = 750 CFM (Heating 2nd = Cooling 2nd); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=750 CFM (Program A, Cooling Mode 2nd (single stage: 1st printed -)); AUX/EMG Heat 740",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VS018/",
    "capacity_raw": 21700.0,
    "capacity_W": 6359.642218999999,
    "value_raw": 750.0,
    "value": 0.3539605825,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3596422189999995,
    "model_group_id": "Enertech Global:VS018",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VS018:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.4 'AHRI Performance Data: VS Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 018, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VS018",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, single-stage VS, PDF p.4 | airflow: Program A = highest program; largest printed value in that row = 750 CFM (Heating 2nd = Cooling 2nd); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=750 CFM (Program A, Heating Mode 2nd (single stage: 1st printed -)); AUX/EMG Heat 740",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VS018/",
    "capacity_raw": 15400.0,
    "capacity_W": 4513.294478,
    "value_raw": 750.0,
    "value": 0.3539605825,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.513294478,
    "model_group_id": "Enertech Global:VS018",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT024:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 024, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT024",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 880 CFM (Heating 2nd = Cooling 2nd); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=880 CFM (Program A, Cooling Mode 2nd); AUX/EMG Heat 870",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT024/",
    "capacity_raw": 25800.0,
    "capacity_W": 7561.233606,
    "value_raw": 880.0,
    "value": 0.4153137501333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.561233606,
    "model_group_id": "Enertech Global:VT024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT024:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 024, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT024",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 880 CFM (Heating 2nd = Cooling 2nd); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=880 CFM (Program A, Heating Mode 2nd); AUX/EMG Heat 870",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT024/",
    "capacity_raw": 19400.0,
    "capacity_W": 5685.578758,
    "value_raw": 880.0,
    "value": 0.4153137501333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.685578757999999,
    "model_group_id": "Enertech Global:VT024",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT030:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 030, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT030",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1100 CFM (Heating 2nd = Cooling 2nd = AUX/EMG); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1100 CFM (Program A, Cooling Mode 2nd); AUX/EMG Heat 1100",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT030/",
    "capacity_raw": 32200.0,
    "capacity_W": 9436.888454,
    "value_raw": 1100.0,
    "value": 0.5191421876666666,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.436888454,
    "model_group_id": "Enertech Global:VT030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT030:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 030, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT030",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1100 CFM (Heating 2nd = Cooling 2nd = AUX/EMG); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1100 CFM (Program A, Heating Mode 2nd); AUX/EMG Heat 1100",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT030/",
    "capacity_raw": 24300.0,
    "capacity_W": 7121.627001,
    "value_raw": 1100.0,
    "value": 0.5191421876666666,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.121627001,
    "model_group_id": "Enertech Global:VT030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT036:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 036, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT036",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
