    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1480 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1480 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1210 CFM (Program A, Cooling Mode 2nd); AUX/EMG Heat 1480",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT036/",
    "capacity_raw": 37400.0,
    "capacity_W": 10960.858017999999,
    "value_raw": 1210.0,
    "value": 0.5710564064333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.960858018,
    "model_group_id": "Enertech Global:VT036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT036:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 036, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT036",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1480 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1480 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1320 CFM (Program A, Heating Mode 2nd); AUX/EMG Heat 1480",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT036/",
    "capacity_raw": 29500.0,
    "capacity_W": 8645.596565,
    "value_raw": 1320.0,
    "value": 0.6229706252,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.645596565,
    "model_group_id": "Enertech Global:VT036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT042:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 042, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT042",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1660 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1660 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1600 CFM (Program A, Cooling Mode 2nd); AUX/EMG Heat 1660",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT042/",
    "capacity_raw": 45900.0,
    "capacity_W": 13451.962113,
    "value_raw": 1600.0,
    "value": 0.7551159093333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.451962113,
    "model_group_id": "Enertech Global:VT042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT042:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 042, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT042",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1660 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1660 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1510 CFM (Program A, Heating Mode 2nd); AUX/EMG Heat 1660",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT042/",
    "capacity_raw": 32400.0,
    "capacity_W": 9495.502668,
    "value_raw": 1510.0,
    "value": 0.7126406394333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.495502667999999,
    "model_group_id": "Enertech Global:VT042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT048:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 048, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT048",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Cooling Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1880 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1880 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1770 CFM (Program A, Cooling Mode 2nd); AUX/EMG Heat 1880",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT048/",
    "capacity_raw": 50300.0,
    "capacity_W": 14741.474821,
    "value_raw": 1770.0,
    "value": 0.8353469747,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.741474821,
    "model_group_id": "Enertech Global:VT048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT048:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 048, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT048",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1880 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 1880 CFM (AUX/EMG Heat); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=1710 CFM (Program A, Heating Mode 2nd); AUX/EMG Heat 1880",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT048/",
    "capacity_raw": 38500.0,
    "capacity_W": 11283.236195,
    "value_raw": 1710.0,
    "value": 0.8070301281,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.283236194999999,
    "model_group_id": "Enertech Global:VT048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT060:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 060, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT060",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 2200 CFM (Cooling 2nd); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2200 CFM (Program A, Cooling Mode 2nd); AUX/EMG Heat 2190",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT060/",
    "capacity_raw": 60900.0,
    "capacity_W": 17848.028163,
    "value_raw": 2200.0,
    "value": 1.0382843753333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 17.848028163,
    "model_group_id": "Enertech Global:VT060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT060:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 060, Program A row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT060",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program A, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2200 CFM (Program A) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program A = highest program; largest printed value in that row = 2200 CFM (Cooling 2nd); Max ESP 1.1 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2180 CFM (Program A, Heating Mode 2nd); AUX/EMG Heat 2190",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT060/",
    "capacity_raw": 46300.0,
    "capacity_W": 13569.190541,
    "value_raw": 2180.0,
    "value": 1.0288454264666667,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.569190541,
    "model_group_id": "Enertech Global:VT060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT072:cooling:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 072, Program B row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT072",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program B",
    "note": "capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program B = highest program (Program A printed as - for 072, i.e. not available); largest printed value in that row = 2200 CFM (Cooling 2nd); Max ESP 0.9 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2200 CFM (Program B, Cooling Mode 2nd); AUX/EMG Heat 2190",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT072/",
    "capacity_raw": 68900.0,
    "capacity_W": 20192.596723,
    "value_raw": 2200.0,
    "value": 1.0382843753333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 20.192596722999998,
    "model_group_id": "Enertech Global:VT072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ENERTECH-20D455-11NN-VSVT:VT072:heating:indoor",
    "printed_page": "9",
    "locator": "Capacity: PDF p.3 'AHRI Performance Data: VT Models', Ground Loop Heat Pump, Full Load Cooling / Full Load Heating; Airflow: PDF p.9 'Fan Performance Data: ECM, VS/VT Units', model 072, Program B row",
    "manufacturer": "Enertech Global",
    "family_id": "Enertech:VS/VT",
    "indoor_model": "VT072",
    "outdoor_model": "",
    "refrigerant": "R454B",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Program B, Heating Mode 2nd",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2200 CFM (Program B) is the auxiliary/emergency electric-heat setting | capacity: AHRI Performance Data (ISO 13256-1 incl. pump penalties) GLHP Full Load, two-stage VT, PDF p.3 | airflow: Program B = highest program (Program A printed as - for 072, i.e. not available); largest printed value in that row = 2200 CFM (Cooling 2nd); Max ESP 0.9 in. w.c., 'Max ESP includes allowance for wet coil and NO FILTER', 'CFM is controlled within 5% up to the Max ESP'; Program B (bold) = factory settings and rated CFM | compressor_mode_max=2180 CFM (Program B, Heating Mode 2nd); AUX/EMG Heat 2190",
    "source_id": "ENERTECH-20D455-11NN-VSVT",
    "kind": "airflow",
    "refrigerant_normalized": "R454B",
    "model_id": "VT072/",
    "capacity_raw": 51800.0,
    "capacity_W": 15181.081425999999,
    "value_raw": 2180.0,
    "value": 1.0288454264666667,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://sa3212slp003.blob.core.windows.net/sharepointdocuments/publisher/858a002a3329037f72ba4b7f6c69d7dfbd60dd4ff4dbb9c0a1695fbea665859f/20D455-11NN%20-%20VSVT%20Rev%20J%20models%20EDSM.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/ENERTECH-20D455-11NN-VSVT.pdf",
    "source_sha256": "21eddd4006dcbd942548a78f7d0f37c213c2263f7d05f77c8f9ec423fca0cf23",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "ISO 13256-1 (includes pump penalties)",
      "pdf_page": [
        3,
        4
      ],
      "ground_loop": "Full Load: 32°F heating / 77°F cooling; Part Load: 41°F heating / 68°F cooling",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68.0°F DB, 59.0°F WB"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.181081425999999,
    "model_group_id": "Enertech Global:VT072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KXCA:AOYG09KXCA:cooling:indoor",
    "printed_page": "57",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG09KXCA",
    "outdoor_model": "AOYG09KXCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KXCA/AOYG09KXCA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 670.0,
    "value": 0.18611111111111112,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KXCA:AOYG09KXCA:cooling:outdoor",
    "printed_page": "57",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG09KXCA",
    "outdoor_model": "AOYG09KXCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KXCA/AOYG09KXCA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 1975.0,
    "value": 0.5486111111111112,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KXCA:AOYG09KXCA:heating:indoor",
    "printed_page": "57",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG09KXCA",
    "outdoor_model": "AOYG09KXCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KXCA/AOYG09KXCA",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 810.0,
    "value": 0.225,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KXCA:AOYG09KXCA:heating:outdoor",
    "printed_page": "57",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG09KXCA",
    "outdoor_model": "AOYG09KXCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KXCA/AOYG09KXCA",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 1820.0,
    "value": 0.5055555555555555,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KXCA:AOYG12KXCA:cooling:indoor",
    "printed_page": "57",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG12KXCA",
    "outdoor_model": "AOYG12KXCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KXCA/AOYG12KXCA",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 670.0,
    "value": 0.18611111111111112,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KXCA:AOYG12KXCA:cooling:outdoor",
    "printed_page": "57",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG12KXCA",
    "outdoor_model": "AOYG12KXCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KXCA/AOYG12KXCA",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 2230.0,
    "value": 0.6194444444444445,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KXCA:AOYG12KXCA:heating:indoor",
    "printed_page": "57",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG12KXCA",
    "outdoor_model": "AOYG12KXCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KXCA/AOYG12KXCA",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 810.0,
    "value": 0.225,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KXCA:AOYG12KXCA:heating:outdoor",
    "printed_page": "57",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KXCA",
    "indoor_model": "ASYG12KXCA",
    "outdoor_model": "AOYG12KXCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KXCA/AOYG12KXCA",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 1975.0,
    "value": 0.5486111111111112,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07KGTA:AOYG07KGCA:cooling:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG07KGTA",
    "outdoor_model": "AOYG07KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG07KGTA/AOYG07KGCA",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 650.0,
    "value": 0.18055555555555555,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07KGTA:AOYG07KGCA:cooling:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG07KGTA",
    "outdoor_model": "AOYG07KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG07KGTA/AOYG07KGCA",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 1610.0,
    "value": 0.44722222222222224,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07KGTA:AOYG07KGCA:heating:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG07KGTA",
    "outdoor_model": "AOYG07KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG07KGTA/AOYG07KGCA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 650.0,
    "value": 0.18055555555555555,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07KGTA:AOYG07KGCA:heating:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG07KGTA",
    "outdoor_model": "AOYG07KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG07KGTA/AOYG07KGCA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 1610.0,
    "value": 0.44722222222222224,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KGTA:AOYG09KGCA:cooling:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG09KGTA",
    "outdoor_model": "AOYG09KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KGTA/AOYG09KGCA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 700.0,
    "value": 0.19444444444444445,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KGTA:AOYG09KGCA:cooling:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG09KGTA",
    "outdoor_model": "AOYG09KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KGTA/AOYG09KGCA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 1610.0,
    "value": 0.44722222222222224,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KGTA:AOYG09KGCA:heating:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG09KGTA",
    "outdoor_model": "AOYG09KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KGTA/AOYG09KGCA",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 700.0,
    "value": 0.19444444444444445,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09KGTA:AOYG09KGCA:heating:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG09KGTA",
    "outdoor_model": "AOYG09KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG09KGTA/AOYG09KGCA",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 1610.0,
    "value": 0.44722222222222224,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KGTA:AOYG12KGCA:cooling:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG12KGTA",
    "outdoor_model": "AOYG12KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KGTA/AOYG12KGCA",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 700.0,
    "value": 0.19444444444444445,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KGTA:AOYG12KGCA:cooling:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG12KGTA",
    "outdoor_model": "AOYG12KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KGTA/AOYG12KGCA",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KGTA:AOYG12KGCA:heating:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG12KGTA",
    "outdoor_model": "AOYG12KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KGTA/AOYG12KGCA",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 700.0,
    "value": 0.19444444444444445,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12KGTA:AOYG12KGCA:heating:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG12KGTA",
    "outdoor_model": "AOYG12KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG12KGTA/AOYG12KGCA",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14KGTA:AOYG14KGCA:cooling:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG14KGTA",
    "outdoor_model": "AOYG14KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG14KGTA/AOYG14KGCA",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 770.0,
    "value": 0.21388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14KGTA:AOYG14KGCA:cooling:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG14KGTA",
    "outdoor_model": "AOYG14KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG14KGTA/AOYG14KGCA",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14KGTA:AOYG14KGCA:heating:indoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG14KGTA",
    "outdoor_model": "AOYG14KGCA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG14KGTA/AOYG14KGCA",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 770.0,
    "value": 0.21388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14KGTA:AOYG14KGCA:heating:outdoor",
    "printed_page": "59",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KGTA_KGCA",
    "indoor_model": "ASYG14KGTA",
    "outdoor_model": "AOYG14KGCA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG14KGTA/AOYG14KGCA",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 30,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KLCA:AOYG18KLTA:cooling:indoor",
    "printed_page": "63",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG18KLCA",
    "outdoor_model": "AOYG18KLTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KLCA/AOYG18KLTA",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 865.0,
    "value": 0.24027777777777778,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KLCA:AOYG18KLTA:cooling:outdoor",
    "printed_page": "63",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG18KLCA",
    "outdoor_model": "AOYG18KLTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KLCA/AOYG18KLTA",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 1830.0,
    "value": 0.5083333333333333,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KLCA:AOYG18KLTA:heating:indoor",
    "printed_page": "63",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG18KLCA",
    "outdoor_model": "AOYG18KLTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KLCA/AOYG18KLTA",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 995.0,
    "value": 0.2763888888888889,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KLCA:AOYG18KLTA:heating:outdoor",
    "printed_page": "63",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG18KLCA",
    "outdoor_model": "AOYG18KLTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KLCA/AOYG18KLTA",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 2265.0,
    "value": 0.6291666666666667,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KLCA:AOYG24KLTA:cooling:indoor",
    "printed_page": "63",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG24KLCA",
    "outdoor_model": "AOYG24KLTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KLCA/AOYG24KLTA",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 1040.0,
    "value": 0.28888888888888886,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KLCA:AOYG24KLTA:cooling:outdoor",
    "printed_page": "63",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG24KLCA",
    "outdoor_model": "AOYG24KLTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KLCA/AOYG24KLTA",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 2885.0,
    "value": 0.8013888888888889,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KLCA:AOYG24KLTA:heating:indoor",
    "printed_page": "63",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG24KLCA",
    "outdoor_model": "AOYG24KLTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KLCA/AOYG24KLTA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 1040.0,
    "value": 0.28888888888888886,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KLCA:AOYG24KLTA:heating:outdoor",
    "printed_page": "63",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KLCA_KLTA",
    "indoor_model": "ASYG24KLCA",
    "outdoor_model": "AOYG24KLTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: explicit cool/heat values in the airflow row",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KLCA/AOYG24KLTA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 3030.0,
    "value": 0.8416666666666667,
    "unit": "m3/s",
    "source_pdf_page": 32,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LTCA:AOYG09LTC:cooling:indoor",
    "printed_page": "65",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG09LTCA",
    "outdoor_model": "AOYG09LTC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LTCA/AOYG09LTC",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 800.0,
    "value": 0.2222222222222222,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LTCA:AOYG09LTC:cooling:outdoor",
    "printed_page": "65",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG09LTCA",
    "outdoor_model": "AOYG09LTC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LTCA/AOYG09LTC",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 1700.0,
    "value": 0.4722222222222222,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LTCA:AOYG09LTC:heating:indoor",
    "printed_page": "65",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG09LTCA",
    "outdoor_model": "AOYG09LTC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LTCA/AOYG09LTC",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 800.0,
    "value": 0.2222222222222222,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LTCA:AOYG09LTC:heating:outdoor",
    "printed_page": "65",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG09LTCA",
    "outdoor_model": "AOYG09LTC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LTCA/AOYG09LTC",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 1700.0,
    "value": 0.4722222222222222,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LTCA:AOYG12LTC:cooling:indoor",
    "printed_page": "65",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG12LTCA",
    "outdoor_model": "AOYG12LTC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LTCA/AOYG12LTC",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 850.0,
    "value": 0.2361111111111111,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LTCA:AOYG12LTC:cooling:outdoor",
    "printed_page": "65",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG12LTCA",
    "outdoor_model": "AOYG12LTC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LTCA/AOYG12LTC",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 2050.0,
    "value": 0.5694444444444444,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LTCA:AOYG12LTC:heating:indoor",
    "printed_page": "65",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG12LTCA",
    "outdoor_model": "AOYG12LTC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LTCA/AOYG12LTC",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 850.0,
    "value": 0.2361111111111111,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LTCA:AOYG12LTC:heating:outdoor",
    "printed_page": "65",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LTCA_LTC",
    "indoor_model": "ASYG12LTCA",
    "outdoor_model": "AOYG12LTC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LTCA/AOYG12LTC",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 2050.0,
    "value": 0.5694444444444444,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LUCA:AOYG07LUCA:cooling:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG07LUCA",
    "outdoor_model": "AOYG07LUCA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LUCA/AOYG07LUCA",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 680.0,
    "value": 0.18888888888888888,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LUCA:AOYG07LUCA:cooling:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG07LUCA",
    "outdoor_model": "AOYG07LUCA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LUCA/AOYG07LUCA",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 1720.0,
    "value": 0.4777777777777778,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LUCA:AOYG07LUCA:heating:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG07LUCA",
    "outdoor_model": "AOYG07LUCA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LUCA/AOYG07LUCA",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 680.0,
    "value": 0.18888888888888888,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LUCA:AOYG07LUCA:heating:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG07LUCA",
    "outdoor_model": "AOYG07LUCA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LUCA/AOYG07LUCA",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 1720.0,
    "value": 0.4777777777777778,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LUCA:AOYG09LUCB:cooling:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG09LUCA",
    "outdoor_model": "AOYG09LUCB",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LUCA/AOYG09LUCB",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 800.0,
    "value": 0.2222222222222222,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LUCA:AOYG09LUCB:cooling:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG09LUCA",
    "outdoor_model": "AOYG09LUCB",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LUCA/AOYG09LUCB",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 1720.0,
    "value": 0.4777777777777778,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LUCA:AOYG09LUCB:heating:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG09LUCA",
    "outdoor_model": "AOYG09LUCB",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LUCA/AOYG09LUCB",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 800.0,
    "value": 0.2222222222222222,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LUCA:AOYG09LUCB:heating:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG09LUCA",
    "outdoor_model": "AOYG09LUCB",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LUCA/AOYG09LUCB",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 1720.0,
    "value": 0.4777777777777778,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LUCA:AOYG12LUC:cooling:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG12LUCA",
    "outdoor_model": "AOYG12LUC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LUCA/AOYG12LUC",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 850.0,
    "value": 0.2361111111111111,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LUCA:AOYG12LUC:cooling:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG12LUCA",
    "outdoor_model": "AOYG12LUC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LUCA/AOYG12LUC",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 1940.0,
    "value": 0.5388888888888889,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LUCA:AOYG12LUC:heating:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG12LUCA",
    "outdoor_model": "AOYG12LUC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LUCA/AOYG12LUC",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 850.0,
    "value": 0.2361111111111111,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LUCA:AOYG12LUC:heating:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG12LUCA",
    "outdoor_model": "AOYG12LUC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LUCA/AOYG12LUC",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 1940.0,
    "value": 0.5388888888888889,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LUCA:AOYG14LUC:cooling:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG14LUCA",
    "outdoor_model": "AOYG14LUC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LUCA/AOYG14LUC",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 900.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LUCA:AOYG14LUC:cooling:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG14LUCA",
    "outdoor_model": "AOYG14LUC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LUCA/AOYG14LUC",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 1950.0,
    "value": 0.5416666666666666,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LUCA:AOYG14LUC:heating:indoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG14LUCA",
    "outdoor_model": "AOYG14LUC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LUCA/AOYG14LUC",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 900.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LUCA:AOYG14LUC:heating:outdoor",
    "printed_page": "67",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LUCA_LUC",
    "indoor_model": "ASYG14LUCA",
    "outdoor_model": "AOYG14LUC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LUCA/AOYG14LUC",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 1950.0,
    "value": 0.5416666666666666,
    "unit": "m3/s",
    "source_pdf_page": 34,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LMCE:AOYG07LMCE:cooling:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG07LMCE",
    "outdoor_model": "AOYG07LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LMCE/AOYG07LMCE",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LMCE:AOYG07LMCE:cooling:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG07LMCE",
    "outdoor_model": "AOYG07LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LMCE/AOYG07LMCE",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 1670.0,
    "value": 0.4638888888888889,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LMCE:AOYG07LMCE:heating:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG07LMCE",
    "outdoor_model": "AOYG07LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LMCE/AOYG07LMCE",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG07LMCE:AOYG07LMCE:heating:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG07LMCE",
    "outdoor_model": "AOYG07LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG07LMCE/AOYG07LMCE",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 1670.0,
    "value": 0.4638888888888889,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.0,
    "model_group_id": "Fujitsu:ASYG07",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LMCE:AOYG09LMCE:cooling:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG09LMCE",
    "outdoor_model": "AOYG09LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LMCE/AOYG09LMCE",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LMCE:AOYG09LMCE:cooling:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG09LMCE",
    "outdoor_model": "AOYG09LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LMCE/AOYG09LMCE",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 1670.0,
    "value": 0.4638888888888889,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LMCE:AOYG09LMCE:heating:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG09LMCE",
    "outdoor_model": "AOYG09LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LMCE/AOYG09LMCE",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG09LMCE:AOYG09LMCE:heating:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG09LMCE",
    "outdoor_model": "AOYG09LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG09LMCE/AOYG09LMCE",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 1670.0,
    "value": 0.4638888888888889,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Fujitsu:ASYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LMCE:AOYG12LMCE:cooling:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG12LMCE",
    "outdoor_model": "AOYG12LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LMCE/AOYG12LMCE",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LMCE:AOYG12LMCE:cooling:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG12LMCE",
    "outdoor_model": "AOYG12LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LMCE/AOYG12LMCE",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 1830.0,
    "value": 0.5083333333333333,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LMCE:AOYG12LMCE:heating:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG12LMCE",
    "outdoor_model": "AOYG12LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LMCE/AOYG12LMCE",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG12LMCE:AOYG12LMCE:heating:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG12LMCE",
    "outdoor_model": "AOYG12LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG12LMCE/AOYG12LMCE",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 1830.0,
    "value": 0.5083333333333333,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LMCE:AOYG14LMCE:cooling:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG14LMCE",
    "outdoor_model": "AOYG14LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LMCE/AOYG14LMCE",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LMCE:AOYG14LMCE:cooling:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG14LMCE",
    "outdoor_model": "AOYG14LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LMCE/AOYG14LMCE",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 1800.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LMCE:AOYG14LMCE:heating:indoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG14LMCE",
    "outdoor_model": "AOYG14LMCE",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LMCE/AOYG14LMCE",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 750.0,
    "value": 0.20833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG14LMCE:AOYG14LMCE:heating:outdoor",
    "printed_page": "69",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LMCE",
    "indoor_model": "ASYG14LMCE",
    "outdoor_model": "AOYG14LMCE",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG14LMCE/AOYG14LMCE",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 1800.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": 35,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Fujitsu:ASYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18LFCA:AOYG18LFC:cooling:indoor",
    "printed_page": "71",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG18LFCA",
    "outdoor_model": "AOYG18LFC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG18LFCA/AOYG18LFC",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 900.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18LFCA:AOYG18LFC:cooling:outdoor",
    "printed_page": "71",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG18LFCA",
    "outdoor_model": "AOYG18LFC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG18LFCA/AOYG18LFC",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 2150.0,
    "value": 0.5972222222222222,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18LFCA:AOYG18LFC:heating:indoor",
    "printed_page": "71",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG18LFCA",
    "outdoor_model": "AOYG18LFC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG18LFCA/AOYG18LFC",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 900.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18LFCA:AOYG18LFC:heating:outdoor",
    "printed_page": "71",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG18LFCA",
    "outdoor_model": "AOYG18LFC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG18LFCA/AOYG18LFC",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 2150.0,
    "value": 0.5972222222222222,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24LFCC:AOYG24LFCC:cooling:indoor",
    "printed_page": "71",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG24LFCC",
    "outdoor_model": "AOYG24LFCC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG24LFCC/AOYG24LFCC",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 1120.0,
    "value": 0.3111111111111111,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24LFCC:AOYG24LFCC:cooling:outdoor",
    "printed_page": "71",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG24LFCC",
    "outdoor_model": "AOYG24LFCC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG24LFCC/AOYG24LFCC",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 2460.0,
    "value": 0.6833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24LFCC:AOYG24LFCC:heating:indoor",
    "printed_page": "71",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG24LFCC",
    "outdoor_model": "AOYG24LFCC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG24LFCC/AOYG24LFCC",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 1120.0,
    "value": 0.3111111111111111,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24LFCC:AOYG24LFCC:heating:outdoor",
    "printed_page": "71",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG24LFCC",
    "outdoor_model": "AOYG24LFCC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG24LFCC/AOYG24LFCC",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 2460.0,
    "value": 0.6833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG30LFCA:AOYG30LFT:cooling:indoor",
    "printed_page": "71",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG30LFCA",
    "outdoor_model": "AOYG30LFT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG30LFCA/AOYG30LFT",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 1300.0,
    "value": 0.3611111111111111,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG30LFCA:AOYG30LFT:cooling:outdoor",
    "printed_page": "71",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG30LFCA",
    "outdoor_model": "AOYG30LFT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG30LFCA/AOYG30LFT",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 3600.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG30LFCA:AOYG30LFT:heating:indoor",
    "printed_page": "71",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG30LFCA",
    "outdoor_model": "AOYG30LFT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG30LFCA/AOYG30LFT",
    "capacity_raw": 8.8,
    "capacity_W": 8800.0,
    "value_raw": 1300.0,
    "value": 0.3611111111111111,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.8,
    "model_group_id": "Fujitsu:ASYG30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG30LFCA:AOYG30LFT:heating:outdoor",
    "printed_page": "71",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:LFCA_LFCC",
    "indoor_model": "ASYG30LFCA",
    "outdoor_model": "AOYG30LFT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: one common High value for both modes",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ASYG30LFCA/AOYG30LFT",
    "capacity_raw": 8.8,
    "capacity_W": 8800.0,
    "value_raw": 3600.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 36,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.8,
    "model_group_id": "Fujitsu:ASYG30",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG09LVCA:AOYG09LVCA:cooling:indoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG09LVCA",
    "outdoor_model": "AOYG09LVCA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Cooling (rated, min-max) = 2.6 (0.9-3.5) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG09LVCA/AOYG09LVCA",
    "capacity_raw": 2.6,
    "capacity_W": 2600.0,
    "value_raw": 570.0,
    "value": 0.15833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.6,
    "model_group_id": "Fujitsu:AGYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG09LVCA:AOYG09LVCA:cooling:outdoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG09LVCA",
    "outdoor_model": "AOYG09LVCA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Cooling (rated, min-max) = 2.6 (0.9-3.5) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG09LVCA/AOYG09LVCA",
    "capacity_raw": 2.6,
    "capacity_W": 2600.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.6,
    "model_group_id": "Fujitsu:AGYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG09LVCA:AOYG09LVCA:heating:indoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG09LVCA",
    "outdoor_model": "AOYG09LVCA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Heating (rated, min-max) = 3.5 (0.9-5.5) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG09LVCA/AOYG09LVCA",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 570.0,
    "value": 0.15833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:AGYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG09LVCA:AOYG09LVCA:heating:outdoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG09LVCA",
    "outdoor_model": "AOYG09LVCA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Heating (rated, min-max) = 3.5 (0.9-5.5) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG09LVCA/AOYG09LVCA",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:AGYG09",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG12LVCA:AOYG12LVCA:cooling:indoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG12LVCA",
    "outdoor_model": "AOYG12LVCA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Cooling (rated, min-max) = 3.5 (0.9-4.0) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG12LVCA/AOYG12LVCA",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 570.0,
    "value": 0.15833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:AGYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG12LVCA:AOYG12LVCA:cooling:outdoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG12LVCA",
    "outdoor_model": "AOYG12LVCA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Cooling (rated, min-max) = 3.5 (0.9-4.0) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG12LVCA/AOYG12LVCA",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Fujitsu:AGYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG12LVCA:AOYG12LVCA:heating:indoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG12LVCA",
    "outdoor_model": "AOYG12LVCA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Heating (rated, min-max) = 4.5 (0.9-6.6) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG12LVCA/AOYG12LVCA",
    "capacity_raw": 4.5,
    "capacity_W": 4500.0,
    "value_raw": 570.0,
    "value": 0.15833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.5,
    "model_group_id": "Fujitsu:AGYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG12LVCA:AOYG12LVCA:heating:outdoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG12LVCA",
    "outdoor_model": "AOYG12LVCA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 570/1680 m³/h | capacity label: Capacity Heating (rated, min-max) = 4.5 (0.9-6.6) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG12LVCA/AOYG12LVCA",
    "capacity_raw": 4.5,
    "capacity_W": 4500.0,
    "value_raw": 1680.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.5,
    "model_group_id": "Fujitsu:AGYG12",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG14LVCA:AOYG14LVLA:cooling:indoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG14LVCA",
    "outdoor_model": "AOYG14LVLA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 650/1910 m³/h | capacity label: Capacity Cooling (rated, min-max) = 4.2 (0.9-5.0) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG14LVCA/AOYG14LVLA",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 650.0,
    "value": 0.18055555555555555,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Fujitsu:AGYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG14LVCA:AOYG14LVLA:cooling:outdoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG14LVCA",
    "outdoor_model": "AOYG14LVLA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 650/1910 m³/h | capacity label: Capacity Cooling (rated, min-max) = 4.2 (0.9-5.0) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG14LVCA/AOYG14LVLA",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 1910.0,
    "value": 0.5305555555555556,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Fujitsu:AGYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG14LVCA:AOYG14LVLA:heating:indoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG14LVCA",
    "outdoor_model": "AOYG14LVLA",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 650/1910 m³/h | capacity label: Capacity Heating (rated, min-max) = 5.2 (0.9-8.0) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG14LVCA/AOYG14LVLA",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 650.0,
    "value": 0.18055555555555555,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:AGYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:AGYG14LVCA:AOYG14LVLA:heating:outdoor",
    "printed_page": "095",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor (Compact & Comfort) AGYG-LVCA",
    "indoor_model": "AGYG14LVCA",
    "outdoor_model": "AOYG14LVLA",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 650/1910 m³/h | capacity label: Capacity Heating (rated, min-max) = 5.2 (0.9-8.0) | subtype: floor_console | airflow basis: common (single Indoor/Outdoor High row for both modes) | Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "AGYG14LVCA/AOYG14LVLA",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 1910.0,
    "value": 0.5305555555555556,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:AGYG14",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG18LVTB:AOYG18LBCB:cooling:indoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG18LVTB",
    "outdoor_model": "AOYG18LBCB",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 780/2380 m³/h | capacity label: Capacity Cooling (rated, min-max) = 5.2 (0.9-5.9) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible (floor-console or under-ceiling installation); flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG18LVTB/AOYG18LBCB",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 780.0,
    "value": 0.21666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ABYG18",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG18LVTB:AOYG18LBCB:cooling:outdoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG18LVTB",
    "outdoor_model": "AOYG18LBCB",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 780/2380 m³/h | capacity label: Capacity Cooling (rated, min-max) = 5.2 (0.9-5.9) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible (floor-console or under-ceiling installation); flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG18LVTB/AOYG18LBCB",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 2380.0,
    "value": 0.6611111111111111,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ABYG18",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG18LVTB:AOYG18LBCB:heating:indoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG18LVTB",
    "outdoor_model": "AOYG18LBCB",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 780/2380 m³/h | capacity label: Capacity Heating (rated, min-max) = 6.0 (0.9-7.5) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible (floor-console or under-ceiling installation); flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG18LVTB/AOYG18LBCB",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 780.0,
    "value": 0.21666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Fujitsu:ABYG18",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG18LVTB:AOYG18LBCB:heating:outdoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG18LVTB",
    "outdoor_model": "AOYG18LBCB",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 780/2380 m³/h | capacity label: Capacity Heating (rated, min-max) = 6.0 (0.9-7.5) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible (floor-console or under-ceiling installation); flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG18LVTB/AOYG18LBCB",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 2380.0,
    "value": 0.6611111111111111,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Fujitsu:ABYG18",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG24LVTA:AOYG24LBCB:cooling:indoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG24LVTA",
    "outdoor_model": "AOYG24LBCB",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 980/2850 m³/h | capacity label: Capacity Cooling (rated, min-max) = 6.8 (0.9-8.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG24LVTA/AOYG24LBCB",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 980.0,
    "value": 0.2722222222222222,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Fujitsu:ABYG24",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG24LVTA:AOYG24LBCB:cooling:outdoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG24LVTA",
    "outdoor_model": "AOYG24LBCB",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 980/2850 m³/h | capacity label: Capacity Cooling (rated, min-max) = 6.8 (0.9-8.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG24LVTA/AOYG24LBCB",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 2850.0,
    "value": 0.7916666666666666,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Fujitsu:ABYG24",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG24LVTA:AOYG24LBCB:heating:indoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG24LVTA",
    "outdoor_model": "AOYG24LBCB",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 980/2850 m³/h | capacity label: Capacity Heating (rated, min-max) = 8.0 (0.9-9.1) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG24LVTA/AOYG24LBCB",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 980.0,
    "value": 0.2722222222222222,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ABYG24",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG24LVTA:AOYG24LBCB:heating:outdoor",
    "printed_page": "097",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LV",
    "indoor_model": "ABYG24LVTA",
    "outdoor_model": "AOYG24LBCB",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 980/2850 m³/h | capacity label: Capacity Heating (rated, min-max) = 8.0 (0.9-9.1) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG24LVTA/AOYG24LBCB",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 2850.0,
    "value": 0.7916666666666666,
    "unit": "m3/s",
    "source_pdf_page": 49,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ABYG24",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG30LRTE:AOYG30LETL:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG30LRTE",
    "outdoor_model": "AOYG30LETL",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1660/3600 m³/h | capacity label: Capacity Cooling (rated, min-max) = 8.5 (2.8-10.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG30LRTE/AOYG30LETL",
    "capacity_raw": 8.5,
    "capacity_W": 8500.0,
    "value_raw": 1660.0,
    "value": 0.46111111111111114,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.5,
    "model_group_id": "Fujitsu:ABYG30",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG30LRTE:AOYG30LETL:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG30LRTE",
    "outdoor_model": "AOYG30LETL",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1660/3600 m³/h | capacity label: Capacity Cooling (rated, min-max) = 8.5 (2.8-10.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG30LRTE/AOYG30LETL",
    "capacity_raw": 8.5,
    "capacity_W": 8500.0,
    "value_raw": 3600.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.5,
    "model_group_id": "Fujitsu:ABYG30",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG30LRTE:AOYG30LETL:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG30LRTE",
    "outdoor_model": "AOYG30LETL",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1660/3600 m³/h | capacity label: Capacity Heating (rated, min-max) = 10.0 (2.7-11.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG30LRTE/AOYG30LETL",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 1660.0,
    "value": 0.46111111111111114,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.0,
    "model_group_id": "Fujitsu:ABYG30",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG30LRTE:AOYG30LETL:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG30LRTE",
    "outdoor_model": "AOYG30LETL",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1660/3600 m³/h | capacity label: Capacity Heating (rated, min-max) = 10.0 (2.7-11.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG30LRTE/AOYG30LETL",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 3600.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.0,
    "model_group_id": "Fujitsu:ABYG30",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTE:AOYG36LETL:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG36LRTE",
    "outdoor_model": "AOYG36LETL",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/3800 m³/h | capacity label: Capacity Cooling (rated, min-max) = 9.4 (2.8-11.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTE/AOYG36LETL",
    "capacity_raw": 9.4,
    "capacity_W": 9400.0,
    "value_raw": 1900.0,
    "value": 0.5277777777777778,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.4,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTE:AOYG36LETL:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG36LRTE",
    "outdoor_model": "AOYG36LETL",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/3800 m³/h | capacity label: Capacity Cooling (rated, min-max) = 9.4 (2.8-11.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTE/AOYG36LETL",
    "capacity_raw": 9.4,
    "capacity_W": 9400.0,
    "value_raw": 3800.0,
    "value": 1.0555555555555556,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.4,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTE:AOYG36LETL:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG36LRTE",
    "outdoor_model": "AOYG36LETL",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/3800 m³/h | capacity label: Capacity Heating (rated, min-max) = 11.2 (2.7-12.7) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTE/AOYG36LETL",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 1900.0,
    "value": 0.5277777777777778,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTE:AOYG36LETL:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG36LRTE",
    "outdoor_model": "AOYG36LETL",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/3800 m³/h | capacity label: Capacity Heating (rated, min-max) = 11.2 (2.7-12.7) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTE/AOYG36LETL",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 3800.0,
    "value": 1.0555555555555556,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LBTC:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LBTC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/4650 m³/h | capacity label: Capacity Cooling (rated, min-max) = 12.1 (4.0-13.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LBTC",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LBTC:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LBTC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/4650 m³/h | capacity label: Capacity Cooling (rated, min-max) = 12.1 (4.0-13.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LBTC",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 4650.0,
    "value": 1.2916666666666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LBTC:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LBTC",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/4650 m³/h | capacity label: Capacity Heating (rated, min-max) = 13.3 (4.2-15.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LBTC",
    "capacity_raw": 13.3,
    "capacity_W": 13300.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.3,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LBTC:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LBTC",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/4650 m³/h | capacity label: Capacity Heating (rated, min-max) = 13.3 (4.2-15.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; flag for scope decision. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LBTC",
    "capacity_raw": 13.3,
    "capacity_W": 13300.0,
    "value_raw": 4650.0,
    "value": 1.2916666666666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.3,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LETL:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LETL",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6200 m³/h | capacity label: Capacity Cooling (rated, min-max) = 12.1 (4.0-13.3) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; same indoor, different outdoor (AOYG45LETL). Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LETL",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LETL:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LETL",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6200 m³/h | capacity label: Capacity Cooling (rated, min-max) = 12.1 (4.0-13.3) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; same indoor, different outdoor (AOYG45LETL). Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LETL",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 6200.0,
    "value": 1.7222222222222223,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LETL:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LETL",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6200 m³/h | capacity label: Capacity Heating (rated, min-max) = 13.3 (4.2-15.5) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; same indoor, different outdoor (AOYG45LETL). Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LETL",
    "capacity_raw": 13.3,
    "capacity_W": 13300.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.3,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LETL:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LETL",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6200 m³/h | capacity label: Capacity Heating (rated, min-max) = 13.3 (4.2-15.5) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; same indoor, different outdoor (AOYG45LETL). Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LETL",
    "capacity_raw": 13.3,
    "capacity_W": 13300.0,
    "value_raw": 6200.0,
    "value": 1.7222222222222223,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.3,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTA:AOYG36LATT:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG36LRTA",
    "outdoor_model": "AOYG36LATT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/6200 m³/h | capacity label: Capacity Cooling (rated, min-max) = 10.0 (4.7-11.4) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTA/AOYG36LATT",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 1900.0,
    "value": 0.5277777777777778,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.0,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTA:AOYG36LATT:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG36LRTA",
    "outdoor_model": "AOYG36LATT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/6200 m³/h | capacity label: Capacity Cooling (rated, min-max) = 10.0 (4.7-11.4) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTA/AOYG36LATT",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 6200.0,
    "value": 1.7222222222222223,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.0,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTA:AOYG36LATT:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG36LRTA",
    "outdoor_model": "AOYG36LATT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/6200 m³/h | capacity label: Capacity Heating (rated, min-max) = 11.2 (5.0-14.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTA/AOYG36LATT",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 1900.0,
    "value": 0.5277777777777778,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG36LRTA:AOYG36LATT:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG36LRTA",
    "outdoor_model": "AOYG36LATT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 1900/6200 m³/h | capacity label: Capacity Heating (rated, min-max) = 11.2 (5.0-14.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG36LRTA/AOYG36LATT",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 6200.0,
    "value": 1.7222222222222223,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Fujitsu:ABYG36",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LATT:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LATT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6900 m³/h | capacity label: Capacity Cooling (rated, min-max) = 12.5 (5.0-14.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LATT",
    "capacity_raw": 12.5,
    "capacity_W": 12500.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.5,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LATT:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LATT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6900 m³/h | capacity label: Capacity Cooling (rated, min-max) = 12.5 (5.0-14.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LATT",
    "capacity_raw": 12.5,
    "capacity_W": 12500.0,
    "value_raw": 6900.0,
    "value": 1.9166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.5,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LATT:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LATT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6900 m³/h | capacity label: Capacity Heating (rated, min-max) = 14.0 (5.4-16.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LATT",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG45LRTA:AOYG45LATT:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG45LRTA",
    "outdoor_model": "AOYG45LATT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2100/6900 m³/h | capacity label: Capacity Heating (rated, min-max) = 14.0 (5.4-16.2) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG45LRTA/AOYG45LATT",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 6900.0,
    "value": 1.9166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Fujitsu:ABYG45",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG54LRTA:AOYG54LATT:cooling:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG54LRTA",
    "outdoor_model": "AOYG54LATT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2300/6900 m³/h | capacity label: Capacity Cooling (rated, min-max) = 14.0 (5.4-16.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG54LRTA/AOYG54LATT",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 2300.0,
    "value": 0.6388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Fujitsu:ABYG54",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG54LRTA:AOYG54LATT:cooling:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG54LRTA",
    "outdoor_model": "AOYG54LATT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2300/6900 m³/h | capacity label: Capacity Cooling (rated, min-max) = 14.0 (5.4-16.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG54LRTA/AOYG54LATT",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 6900.0,
    "value": 1.9166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Fujitsu:ABYG54",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG54LRTA:AOYG54LATT:heating:indoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG54LRTA",
    "outdoor_model": "AOYG54LATT",
    "refrigerant": "R410A",
    "side": "indoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2300/6900 m³/h | capacity label: Capacity Heating (rated, min-max) = 16.0 (5.8-18.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG54LRTA/AOYG54LATT",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 2300.0,
    "value": 0.6388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_ceiling_convertible",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.0,
    "model_group_id": "Fujitsu:ABYG54",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:FUJITSU-EU-2018:ABYG54LRTA:AOYG54LATT:heating:outdoor",
    "printed_page": "099",
    "locator": "Specifications table, row 'Airflow Rate Indoor / Outdoor High m³/h'",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:Floor/Ceiling ABYG-LR (3-phase)",
    "indoor_model": "ABYG54LRTA",
    "outdoor_model": "AOYG54LATT",
    "refrigerant": "R410A",
    "side": "outdoor",
    "indoor_type": "floor_ceiling_convertible",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "printed steps High (Indoor / Outdoor) = 2300/6900 m³/h | capacity label: Capacity Heating (rated, min-max) = 16.0 (5.8-18.0) | subtype: floor_ceiling_convertible | airflow basis: common (single Indoor/Outdoor High row for both modes) | Floor/ceiling convertible; three-phase outdoor. Only the High step is printed.",
    "source_id": "FUJITSU-EU-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ABYG54LRTA/AOYG54LATT",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 6900.0,
    "value": 1.9166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-feur-support-ctlg-3ef018-1712e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-EU-2018.pdf",
    "source_sha256": "2a989d4c80e7bb7a55a72993bf38d65079bf59862ad1435ff92220ec3b66de0a",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-EU-2018",
      "pdf_page": 135
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.0,
    "model_group_id": "Fujitsu:ABYG54",
    "eligible": false,
    "exclusion_reason": "floor_ceiling_convertible: indoor type ambiguous, not fitted"
  },
  {
    "record_id": "airflow:ASYG18KMTA:AOYG18KMTA:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG18KMTA",
    "outdoor_model": "AOYG18KMTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KMTA/AOYG18KMTA",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 980.0,
    "value": 0.2722222222222222,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KMTA:AOYG18KMTA:cooling:outdoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG18KMTA",
    "outdoor_model": "AOYG18KMTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KMTA/AOYG18KMTA",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 2346.0,
    "value": 0.6516666666666666,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KMTA:AOYG18KMTA:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG18KMTA",
    "outdoor_model": "AOYG18KMTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KMTA/AOYG18KMTA",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 1020.0,
    "value": 0.2833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG18KMTA:AOYG18KMTA:heating:outdoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG18KMTA",
    "outdoor_model": "AOYG18KMTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG18KMTA/AOYG18KMTA",
    "capacity_raw": 6.3,
    "capacity_W": 6300.0,
    "value_raw": 2100.0,
    "value": 0.5833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.3,
    "model_group_id": "Fujitsu:ASYG18",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KMTA:AOYG24KMTA:cooling:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG24KMTA",
    "outdoor_model": "AOYG24KMTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KMTA/AOYG24KMTA",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 1170.0,
    "value": 0.325,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KMTA:AOYG24KMTA:cooling:outdoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity cooling, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG24KMTA",
    "outdoor_model": "AOYG24KMTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KMTA/AOYG24KMTA",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 3240.0,
    "value": 0.9,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KMTA:AOYG24KMTA:heating:indoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate indoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG24KMTA",
    "outdoor_model": "AOYG24KMTA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KMTA/AOYG24KMTA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 1170.0,
    "value": 0.325,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:ASYG24KMTA:AOYG24KMTA:heating:outdoor",
    "printed_page": "not printed",
    "locator": "Specifications / capacity heating, Airflow Rate outdoor / largest published level",
    "manufacturer": "Fujitsu",
    "family_id": "Fujitsu:KMTA",
    "indoor_model": "ASYG24KMTA",
    "outdoor_model": "AOYG24KMTA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "High",
    "note": "mode basis: separate cooling and heating rows",
    "source_id": "FUJITSU-UK-KM-2018",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "ASYG24KMTA/AOYG24KMTA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 2820.0,
    "value": 0.7833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 2,
    "source_url": "https://www.fujitsu-general.com/shared/pdf-fcuk-support-ctlg-3efnp26-1811e-01.pdf",
    "source_pdf": "validation/evidence/default_inputs/FUJITSU-UK-KM-2018.pdf",
    "source_sha256": "18009c61bfd9c71b7c2cda73db8572e329eae79df24fc35a96d931a3aab85b89",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "status": "explicitly_printed",
      "cooling": {
        "indoor_DB_C": 27,
        "indoor_WB_C": 19,
        "outdoor_DB_C": 35,
        "outdoor_WB_C": 24
      },
      "heating": {
        "indoor_DB_C": 20,
        "outdoor_DB_C": 7,
        "outdoor_WB_C": 6
      },
      "source_id": "FUJITSU-UK-KM-2018",
      "pdf_page": 2
    },
    "assumption": "High airflow and nominal capacity are paired catalogue specifications, not proof of simultaneous calorimeter measurement at that fan setting.",
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Fujitsu:ASYG24",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL151A (system KSSAL151A):KUSAL151A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL151A (system KSSAL151A)",
    "outdoor_model": "KUSAL151A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 813 / 601 / 495 / 389 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 15,000 ~ 24,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL151A (system KSSAL151A)/KUSAL151A",
    "capacity_raw": 15000.0,
    "capacity_W": 4396.066049999999,
    "value_raw": 813.0,
    "value": 0.38369327143,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.396066049999999,
    "model_group_id": "LG:KNSAL151",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL151A (system KSSAL151A):KUSAL151A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL151A (system KSSAL151A)",
    "outdoor_model": "KUSAL151A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 15,000 ~ 24,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL151A (system KSSAL151A)/KUSAL151A",
    "capacity_raw": 15000.0,
    "capacity_W": 4396.066049999999,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.396066049999999,
    "model_group_id": "LG:KNSAL151",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL151A (system KSSAL151A):KUSAL151A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL151A (system KSSAL151A)",
    "outdoor_model": "KUSAL151A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 919 / 707 / 601 / 495 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 18,000 ~ 25,700 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL151A (system KSSAL151A)/KUSAL151A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 919.0,
    "value": 0.43371970042333335,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAL151",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL151A (system KSSAL151A):KUSAL151A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL151A (system KSSAL151A)",
    "outdoor_model": "KUSAL151A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 18,000 ~ 25,700 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL151A (system KSSAL151A)/KUSAL151A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAL151",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL181A (system KSSAL181A):KUSAL181A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL181A (system KSSAL181A)",
    "outdoor_model": "KUSAL181A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 813 / 601 / 495 / 389 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 18,000 ~ 28,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL181A (system KSSAL181A)/KUSAL181A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 813.0,
    "value": 0.38369327143,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAL181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL181A (system KSSAL181A):KUSAL181A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL181A (system KSSAL181A)",
    "outdoor_model": "KUSAL181A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 18,000 ~ 28,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL181A (system KSSAL181A)/KUSAL181A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAL181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL181A (system KSSAL181A):KUSAL181A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL181A (system KSSAL181A)",
    "outdoor_model": "KUSAL181A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 919 / 707 / 601 / 495 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 21,600 ~ 27,400 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL181A (system KSSAL181A)/KUSAL181A",
    "capacity_raw": 21600.0,
    "capacity_W": 6330.335112,
    "value_raw": 919.0,
    "value": 0.43371970042333335,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.330335111999999,
    "model_group_id": "LG:KNSAL181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL181A (system KSSAL181A):KUSAL181A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL181A (system KSSAL181A)",
    "outdoor_model": "KUSAL181A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 21,600 ~ 27,400 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL181A (system KSSAL181A)/KUSAL181A",
    "capacity_raw": 21600.0,
    "capacity_W": 6330.335112,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.330335111999999,
    "model_group_id": "LG:KNSAL181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL241A (system KSSAL241A):KUSAL241A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL241A (system KSSAL241A)",
    "outdoor_model": "KUSAL241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 813 / 601 / 495 / 389 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 22,000 ~ 30,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL241A (system KSSAL241A)/KUSAL241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 813.0,
    "value": 0.38369327143,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAL241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL241A (system KSSAL241A):KUSAL241A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL241A (system KSSAL241A)",
    "outdoor_model": "KUSAL241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 22,000 ~ 30,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL241A (system KSSAL241A)/KUSAL241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAL241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL241A (system KSSAL241A):KUSAL241A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL241A (system KSSAL241A)",
    "outdoor_model": "KUSAL241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 919 / 707 / 601 / 495 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 24,000 ~ 30,800 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL241A (system KSSAL241A)/KUSAL241A",
    "capacity_raw": 24000.0,
    "capacity_W": 7033.70568,
    "value_raw": 919.0,
    "value": 0.43371970042333335,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.03370568,
    "model_group_id": "LG:KNSAL241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125:KNSAL241A (system KSSAL241A):KUSAL241A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Art Cool Premier wall-mounted",
    "indoor_model": "KNSAL241A (system KSSAL241A)",
    "outdoor_model": "KUSAL241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070 ~ 24,000 ~ 30,800 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAL241A (system KSSAL241A)/KUSAL241A",
    "capacity_raw": 24000.0,
    "capacity_W": 7033.70568,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/fe7b6d93d9a5897/original/EM_SZ_Art_Cool_Premier_R32_01_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-ARTCOOL-PREMIER-R32-0125.pdf",
    "source_sha256": "3fa05dbc3d2e092049bcd2fd00f3f9d768c8efe5ba354df00a154ef4a59e4315",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.03370568,
    "model_group_id": "LG:KNSAL241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP241A (system KSSAP241A):KUSAP241A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP241A (system KSSAP241A)",
    "outdoor_model": "KUSAP241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 813 / 601 / 495 / 389 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~22,000~30,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP241A (system KSSAP241A)/KUSAP241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 813.0,
    "value": 0.38369327143,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAP241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP241A (system KSSAP241A):KUSAP241A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP241A (system KSSAP241A)",
    "outdoor_model": "KUSAP241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~22,000~30,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP241A (system KSSAP241A)/KUSAP241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAP241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP241A (system KSSAP241A):KUSAP241A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP241A (system KSSAP241A)",
    "outdoor_model": "KUSAP241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 919 / 707 / 601 / 495 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~24,000~30,800 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP241A (system KSSAP241A)/KUSAP241A",
    "capacity_raw": 24000.0,
    "capacity_W": 7033.70568,
    "value_raw": 919.0,
    "value": 0.43371970042333335,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.03370568,
    "model_group_id": "LG:KNSAP241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP241A (system KSSAP241A):KUSAP241A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP241A (system KSSAP241A)",
    "outdoor_model": "KUSAP241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,119 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~24,000~30,800 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP241A (system KSSAP241A)/KUSAP241A",
    "capacity_raw": 24000.0,
    "capacity_W": 7033.70568,
    "value_raw": 2119.0,
    "value": 1.0000566324233333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.03370568,
    "model_group_id": "LG:KNSAP241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP301A (system KSSAP301A):KUSAP301A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP301A (system KSSAP301A)",
    "outdoor_model": "KUSAP301A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 1,095 / 883 / 742 / 601 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~30,000~32,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP301A (system KSSAP301A)/KUSAP301A",
    "capacity_raw": 30000.0,
    "capacity_W": 8792.132099999999,
    "value_raw": 1095.0,
    "value": 0.51678245045,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.792132099999998,
    "model_group_id": "LG:KNSAP301",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP301A (system KSSAP301A):KUSAP301A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP301A (system KSSAP301A)",
    "outdoor_model": "KUSAP301A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,295 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~30,000~32,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP301A (system KSSAP301A)/KUSAP301A",
    "capacity_raw": 30000.0,
    "capacity_W": 8792.132099999999,
    "value_raw": 2295.0,
    "value": 1.08311938245,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.792132099999998,
    "model_group_id": "LG:KNSAP301",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP301A (system KSSAP301A):KUSAP301A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP301A (system KSSAP301A)",
    "outdoor_model": "KUSAP301A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 1,166 / 954 / 813 / 671 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~32,400~36,500 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP301A (system KSSAP301A)/KUSAP301A",
    "capacity_raw": 32400.0,
    "capacity_W": 9495.502668,
    "value_raw": 1166.0,
    "value": 0.5502907189266667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.495502667999999,
    "model_group_id": "LG:KNSAP301",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP301A (system KSSAP301A):KUSAP301A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP301A (system KSSAP301A)",
    "outdoor_model": "KUSAP301A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,295 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~32,400~36,500 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP301A (system KSSAP301A)/KUSAP301A",
    "capacity_raw": 32400.0,
    "capacity_W": 9495.502668,
    "value_raw": 2295.0,
    "value": 1.08311938245,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.495502667999999,
    "model_group_id": "LG:KNSAP301",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP361A (system KSSAP361A):KUSAP361A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP361A (system KSSAP361A)",
    "outdoor_model": "KUSAP361A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 1,095 / 883 / 742 / 601 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~33,000~34,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP361A (system KSSAP361A)/KUSAP361A",
    "capacity_raw": 33000.0,
    "capacity_W": 9671.345309999999,
    "value_raw": 1095.0,
    "value": 0.51678245045,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.67134531,
    "model_group_id": "LG:KNSAP361",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP361A (system KSSAP361A):KUSAP361A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP361A (system KSSAP361A)",
    "outdoor_model": "KUSAP361A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,295 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~33,000~34,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP361A (system KSSAP361A)/KUSAP361A",
    "capacity_raw": 33000.0,
    "capacity_W": 9671.345309999999,
    "value_raw": 2295.0,
    "value": 1.08311938245,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.67134531,
    "model_group_id": "LG:KNSAP361",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP361A (system KSSAP361A):KUSAP361A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 2/3 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP361A (system KSSAP361A)",
    "outdoor_model": "KUSAP361A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 1,166 / 954 / 813 / 671 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~35,200~38,900 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP361A (system KSSAP361A)/KUSAP361A",
    "capacity_raw": 35200.0,
    "capacity_W": 10316.101664,
    "value_raw": 1166.0,
    "value": 0.5502907189266667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.316101664,
    "model_group_id": "LG:KNSAP361",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-EXTPIPE-R32-0725:KNSAP361A (system KSSAP361A):KUSAP361A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 2/3 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Extended Piping wall-mounted",
    "indoor_model": "KNSAP361A (system KSSAP361A)",
    "outdoor_model": "KUSAP361A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 2,295 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~35,200~38,900 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-EXTPIPE-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAP361A (system KSSAP361A)/KUSAP361A",
    "capacity_raw": 35200.0,
    "capacity_W": 10316.101664,
    "value_raw": 2295.0,
    "value": 1.08311938245,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/74b01976a84998a2/original/EM_SZ_Extended_Piping_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-EXTPIPE-R32-0725.pdf",
    "source_sha256": "925e5d5eee177112ebbc50f8033f2822d5f0d53302bbf52f3a5d6583f5970be0",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.316101664,
    "model_group_id": "LG:KNSAP361",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE091A (system KSSAE091A):KUSAE091A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE091A (system KSSAE091A)",
    "outdoor_model": "KUSAE091A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 264 / 148 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~9,000~11,980 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE091A (system KSSAE091A)/KUSAE091A",
    "capacity_raw": 9000.0,
    "capacity_W": 2637.63963,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.6376396300000002,
    "model_group_id": "LG:KNSAE091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE091A (system KSSAE091A):KUSAE091A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE091A (system KSSAE091A)",
    "outdoor_model": "KUSAE091A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~9,000~11,980 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE091A (system KSSAE091A)/KUSAE091A",
    "capacity_raw": 9000.0,
    "capacity_W": 2637.63963,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.6376396300000002,
    "model_group_id": "LG:KNSAE091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE091A (system KSSAE091A):KUSAE091A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE091A (system KSSAE091A)",
    "outdoor_model": "KUSAE091A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 254 / 198 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~10,900~12,930 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE091A (system KSSAE091A)/KUSAE091A",
    "capacity_raw": 10900.0,
    "capacity_W": 3194.474663,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.194474663,
    "model_group_id": "LG:KNSAE091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE091A (system KSSAE091A):KUSAE091A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE091A (system KSSAE091A)",
    "outdoor_model": "KUSAE091A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~10,900~12,930 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE091A (system KSSAE091A)/KUSAE091A",
    "capacity_raw": 10900.0,
    "capacity_W": 3194.474663,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.194474663,
    "model_group_id": "LG:KNSAE091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE121A (system KSSAE121A):KUSAE121A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE121A (system KSSAE121A)",
    "outdoor_model": "KUSAE121A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 264 / 148 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~11,000~13,780 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE121A (system KSSAE121A)/KUSAE121A",
    "capacity_raw": 11000.0,
    "capacity_W": 3223.78177,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.22378177,
    "model_group_id": "LG:KNSAE121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE121A (system KSSAE121A):KUSAE121A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE121A (system KSSAE121A)",
    "outdoor_model": "KUSAE121A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~11,000~13,780 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE121A (system KSSAE121A)/KUSAE121A",
    "capacity_raw": 11000.0,
    "capacity_W": 3223.78177,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.22378177,
    "model_group_id": "LG:KNSAE121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE121A (system KSSAE121A):KUSAE121A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE121A (system KSSAE121A)",
    "outdoor_model": "KUSAE121A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 254 / 198 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~12,000~13,780 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE121A (system KSSAE121A)/KUSAE121A",
    "capacity_raw": 12000.0,
    "capacity_W": 3516.85284,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.51685284,
    "model_group_id": "LG:KNSAE121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE121A (system KSSAE121A):KUSAE121A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE121A (system KSSAE121A)",
    "outdoor_model": "KUSAE121A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~12,000~13,780 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE121A (system KSSAE121A)/KUSAE121A",
    "capacity_raw": 12000.0,
    "capacity_W": 3516.85284,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.51685284,
    "model_group_id": "LG:KNSAE121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE181A (system KSSAE181A):KUSAE181A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE181A (system KSSAE181A)",
    "outdoor_model": "KUSAE181A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 689 / 512 / 459 / 371 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~18,000~19,600 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE181A (system KSSAE181A)/KUSAE181A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 689.0,
    "value": 0.32517178845666667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAE181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE181A (system KSSAE181A):KUSAE181A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE181A (system KSSAE181A)",
    "outdoor_model": "KUSAE181A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~18,000~19,600 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE181A (system KSSAE181A)/KUSAE181A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAE181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE181A (system KSSAE181A):KUSAE181A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE181A (system KSSAE181A)",
    "outdoor_model": "KUSAE181A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 653 / 565 / 477 / 388 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~19,000~23,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE181A (system KSSAE181A)/KUSAE181A",
    "capacity_raw": 19000.0,
    "capacity_W": 5568.35033,
    "value_raw": 653.0,
    "value": 0.30818168049666667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.56835033,
    "model_group_id": "LG:KNSAE181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE181A (system KSSAE181A):KUSAE181A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE181A (system KSSAE181A)",
    "outdoor_model": "KUSAE181A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~19,000~23,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE181A (system KSSAE181A)/KUSAE181A",
    "capacity_raw": 19000.0,
    "capacity_W": 5568.35033,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.56835033,
    "model_group_id": "LG:KNSAE181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE241A (system KSSAE241A):KUSAE241A:cooling:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE241A (system KSSAE241A)",
    "outdoor_model": "KUSAE241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
