    "note": "printed steps Max/H/M/L = 689 / 512 / 459 / 371 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~21,200~24,500 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE241A (system KSSAE241A)/KUSAE241A",
    "capacity_raw": 21200.0,
    "capacity_W": 6213.106683999999,
    "value_raw": 689.0,
    "value": 0.32517178845666667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.2131066839999995,
    "model_group_id": "LG:KNSAE241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE241A (system KSSAE241A):KUSAE241A:cooling:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE241A (system KSSAE241A)",
    "outdoor_model": "KUSAE241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~21,200~24,500 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE241A (system KSSAE241A)/KUSAE241A",
    "capacity_raw": 21200.0,
    "capacity_W": 6213.106683999999,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.2131066839999995,
    "model_group_id": "LG:KNSAE241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE241A (system KSSAE241A):KUSAE241A:heating:indoor",
    "printed_page": "11",
    "locator": "Table 4/5 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE241A (system KSSAE241A)",
    "outdoor_model": "KUSAE241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 653 / 565 / 477 / 388 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~22,000~25,260 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE241A (system KSSAE241A)/KUSAE241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 653.0,
    "value": 0.30818168049666667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAE241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAE241A (system KSSAE241A):KUSAE241A:heating:outdoor",
    "printed_page": "12",
    "locator": "Table 4/5 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Standard Efficiency wall-mounted",
    "indoor_model": "KNSAE241A (system KSSAE241A)",
    "outdoor_model": "KUSAE241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~22,000~25,260 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAE241A (system KSSAE241A)/KUSAE241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAE241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC091A (system KSSAC091A):KUSAC091A:cooling:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC091A (system KSSAC091A)",
    "outdoor_model": "KUSAC091A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 264 / 148 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~9,000~11,980 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC091A (system KSSAC091A)/KUSAC091A",
    "capacity_raw": 9000.0,
    "capacity_W": 2637.63963,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.6376396300000002,
    "model_group_id": "LG:KNSAC091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC091A (system KSSAC091A):KUSAC091A:cooling:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC091A (system KSSAC091A)",
    "outdoor_model": "KUSAC091A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~9,000~11,980 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC091A (system KSSAC091A)/KUSAC091A",
    "capacity_raw": 9000.0,
    "capacity_W": 2637.63963,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.6376396300000002,
    "model_group_id": "LG:KNSAC091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC091A (system KSSAC091A):KUSAC091A:heating:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC091A (system KSSAC091A)",
    "outdoor_model": "KUSAC091A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 254 / 198 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~10,900~12,930 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC091A (system KSSAC091A)/KUSAC091A",
    "capacity_raw": 10900.0,
    "capacity_W": 3194.474663,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.194474663,
    "model_group_id": "LG:KNSAC091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC091A (system KSSAC091A):KUSAC091A:heating:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC091A (system KSSAC091A)",
    "outdoor_model": "KUSAC091A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~10,900~12,930 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC091A (system KSSAC091A)/KUSAC091A",
    "capacity_raw": 10900.0,
    "capacity_W": 3194.474663,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.194474663,
    "model_group_id": "LG:KNSAC091",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC121A (system KSSAC121A):KUSAC121A:cooling:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC121A (system KSSAC121A)",
    "outdoor_model": "KUSAC121A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 264 / 148 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~11,000~13,780 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC121A (system KSSAC121A)/KUSAC121A",
    "capacity_raw": 11000.0,
    "capacity_W": 3223.78177,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.22378177,
    "model_group_id": "LG:KNSAC121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC121A (system KSSAC121A):KUSAC121A:cooling:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC121A (system KSSAC121A)",
    "outdoor_model": "KUSAC121A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,070~11,000~13,780 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC121A (system KSSAC121A)/KUSAC121A",
    "capacity_raw": 11000.0,
    "capacity_W": 3223.78177,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.22378177,
    "model_group_id": "LG:KNSAC121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC121A (system KSSAC121A):KUSAC121A:heating:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC121A (system KSSAC121A)",
    "outdoor_model": "KUSAC121A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 459 / 353 / 254 / 198 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~12,000~13,780 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC121A (system KSSAC121A)/KUSAC121A",
    "capacity_raw": 12000.0,
    "capacity_W": 3516.85284,
    "value_raw": 459.0,
    "value": 0.21662387649,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.51685284,
    "model_group_id": "LG:KNSAC121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC121A (system KSSAC121A):KUSAC121A:heating:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC121A (system KSSAC121A)",
    "outdoor_model": "KUSAC121A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 953 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,070~12,000~13,780 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC121A (system KSSAC121A)/KUSAC121A",
    "capacity_raw": 12000.0,
    "capacity_W": 3516.85284,
    "value_raw": 953.0,
    "value": 0.44976591349666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.51685284,
    "model_group_id": "LG:KNSAC121",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC181A (system KSSAC181A):KUSAC181A:cooling:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC181A (system KSSAC181A)",
    "outdoor_model": "KUSAC181A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 689 / 512 / 459 / 371 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~18,000~19,600 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC181A (system KSSAC181A)/KUSAC181A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 689.0,
    "value": 0.32517178845666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAC181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC181A (system KSSAC181A):KUSAC181A:cooling:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC181A (system KSSAC181A)",
    "outdoor_model": "KUSAC181A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~18,000~19,600 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC181A (system KSSAC181A)/KUSAC181A",
    "capacity_raw": 18000.0,
    "capacity_W": 5275.27926,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2752792600000005,
    "model_group_id": "LG:KNSAC181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC181A (system KSSAC181A):KUSAC181A:heating:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC181A (system KSSAC181A)",
    "outdoor_model": "KUSAC181A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 653 / 565 / 477 / 388 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~19,000~23,000 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC181A (system KSSAC181A)/KUSAC181A",
    "capacity_raw": 19000.0,
    "capacity_W": 5568.35033,
    "value_raw": 653.0,
    "value": 0.30818168049666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.56835033,
    "model_group_id": "LG:KNSAC181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC181A (system KSSAC181A):KUSAC181A:heating:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC181A (system KSSAC181A)",
    "outdoor_model": "KUSAC181A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~19,000~23,000 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC181A (system KSSAC181A)/KUSAC181A",
    "capacity_raw": 19000.0,
    "capacity_W": 5568.35033,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.56835033,
    "model_group_id": "LG:KNSAC181",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC241A (system KSSAC241A):KUSAC241A:cooling:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Cooling'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC241A (system KSSAC241A)",
    "outdoor_model": "KUSAC241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 689 / 512 / 459 / 371 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~21,200~24,500 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC241A (system KSSAC241A)/KUSAC241A",
    "capacity_raw": 21200.0,
    "capacity_W": 6213.106683999999,
    "value_raw": 689.0,
    "value": 0.32517178845666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.2131066839999995,
    "model_group_id": "LG:KNSAC241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC241A (system KSSAC241A):KUSAC241A:cooling:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC241A (system KSSAC241A)",
    "outdoor_model": "KUSAC241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Cooling Capacity (Min/Rated/Max) (Btu/h) = 3,685~21,200~24,500 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split).",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC241A (system KSSAC241A)/KUSAC241A",
    "capacity_raw": 21200.0,
    "capacity_W": 6213.106683999999,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.2131066839999995,
    "model_group_id": "LG:KNSAC241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC241A (system KSSAC241A):KUSAC241A:heating:indoor",
    "printed_page": "13",
    "locator": "Table 6/7 system specifications; 'Indoor Unit Data > Airflow Rate Max/H/M/L (CFM) > Heating'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC241A (system KSSAC241A)",
    "outdoor_model": "KUSAC241A",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max",
    "note": "printed steps Max/H/M/L = 653 / 565 / 477 / 388 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~22,000~25,260 | subtype: wall | airflow basis: mode-specific row | Largest step labelled 'Max' (above 'H'); footnote says power input is rated at high speed, so 'Max' may be a boost/jet setting. kW not printed.",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC241A (system KSSAC241A)/KUSAC241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 653.0,
    "value": 0.30818168049666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAC241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:LG-US-EM-SZ-STDEFF-MEGA-R32-0725:KNSAC241A (system KSSAC241A):KUSAC241A:heating:outdoor",
    "printed_page": "14",
    "locator": "Table 6/7 continued; 'Outdoor Unit Data > Airflow Rate Max. (CFM)'",
    "manufacturer": "LG",
    "family_id": "LG:R32 Single Zone Mega wall-mounted",
    "indoor_model": "KNSAC241A (system KSSAC241A)",
    "outdoor_model": "KUSAC241A",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Max.",
    "note": "printed steps Max. = 1,730 CFM | capacity label: Heating Capacity (Min/Rated/Max) (Btu/h) = 3,685~22,000~25,260 | subtype: wall | airflow basis: common (single outdoor Max. value) | Outdoor airflow printed once (no mode split). | capacity printed on PDF p13, airflow on p14 (table spans two pages)",
    "source_id": "LG-US-EM-SZ-STDEFF-MEGA-R32-0725",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "KNSAC241A (system KSSAC241A)/KUSAC241A",
    "capacity_raw": 22000.0,
    "capacity_W": 6447.56354,
    "value_raw": 1730.0,
    "value": 0.8164690769666667,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://media.us.lg.com/m/75d38490119ee3a9/original/EM_SZ_StdEff_Mega_Mega115_R32_07_25.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG-US-EM-SZ-STDEFF-MEGA-R32-0725.pdf",
    "source_sha256": "6962c1b5d9d14bb86248364a4c62236547437f07f1a6277f24a3415e887f1ccc",
    "evidence_type": "official_engineering_manual_pdf",
    "rating_conditions": "AHRI-type US rating: cooling indoor 80°F DB/67°F WB, outdoor 95°F DB/75°F WB; heating indoor 70°F DB/59°F WB, outdoor 47°F DB/43°F WB; 24.6 ft line (printed). 'Power Input is rated at high speed' (footnote).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.44756354,
    "model_group_id": "LG:KNSAC241",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "lg:ThermaV-R32-Mono:HM051M",
    "printed_page": "",
    "locator": "Technical Specifications (Refrigerant side) > Fan > Air Flow Rate Rated [m³/min × No.]; capacity: PDF p11 Nominal Capacity and Nominal Input > Capacity, Heating, LWT 35",
    "manufacturer": "LG",
    "family_id": "lg:ThermaV-R32-Mono",
    "indoor_model": "",
    "outdoor_model": "ZHBW056A0 [HM051M U43]",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "Airflow printed '60.0 × 1' (m³/min × No. of fans); airflow_text is the total 60.0. capacity_text = nominal heating capacity at LWT 35 °C, outdoor 7 °CDB/6 °CWB (note 4: EN 14511, ErP rated conditions; 'For max. capacities, refer to Performance Data'), equal to the capacity class in the line-up table (model size). Monobloc. 3-phase HM123M/HM143M/HM163M U33 (pp.15-16) print identical capacity and airflow -> not transcribed. PDF is a third-party-hosted copy of LG's product data book (see sources.json).",
    "source_id": "LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/ZHBW056A0 [HM051M U43]",
    "capacity_raw": 5.5,
    "capacity_W": 5500.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://www.intechna.cz/fotky81432/funkce/LG-Therma-V-AWHP-R32-Monobloc-PDB.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D.pdf",
    "source_sha256": "d09c64d8a2ed5602c686b8b8ca3e8a02df3d28a74acef6c5a477eb19a41969ec",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "Note 4: 'Performances are accordance with EN14511 and reflect ErP testing conditions'; rated running current at outdoor 7 °CDB/6 °CWB, LWT 35 °C.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "Nominal heating capacity at LWT 35 °C (equals the capacity class of the line-up table)",
    "capacity_kW": 5.5,
    "model_group_id": "LG:",
    "eligible": false,
    "exclusion_reason": "third-party-hosted manufacturer PDF; awaiting owner acceptance"
  },
  {
    "record_id": "lg:ThermaV-R32-Mono:HM071M",
    "printed_page": "",
    "locator": "Technical Specifications (Refrigerant side) > Fan > Air Flow Rate Rated [m³/min × No.]; capacity: PDF p11 Nominal Capacity and Nominal Input > Capacity, Heating, LWT 35",
    "manufacturer": "LG",
    "family_id": "lg:ThermaV-R32-Mono",
    "indoor_model": "",
    "outdoor_model": "ZHBW076A0 [HM071M U43]",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "Airflow printed '60.0 × 1' (m³/min × No. of fans); airflow_text is the total 60.0. capacity_text = nominal heating capacity at LWT 35 °C, outdoor 7 °CDB/6 °CWB (note 4: EN 14511, ErP rated conditions; 'For max. capacities, refer to Performance Data'), equal to the capacity class in the line-up table (model size). Monobloc. 3-phase HM123M/HM143M/HM163M U33 (pp.15-16) print identical capacity and airflow -> not transcribed. PDF is a third-party-hosted copy of LG's product data book (see sources.json).",
    "source_id": "LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/ZHBW076A0 [HM071M U43]",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://www.intechna.cz/fotky81432/funkce/LG-Therma-V-AWHP-R32-Monobloc-PDB.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D.pdf",
    "source_sha256": "d09c64d8a2ed5602c686b8b8ca3e8a02df3d28a74acef6c5a477eb19a41969ec",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "Note 4: 'Performances are accordance with EN14511 and reflect ErP testing conditions'; rated running current at outdoor 7 °CDB/6 °CWB, LWT 35 °C.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "Nominal heating capacity at LWT 35 °C (equals the capacity class of the line-up table)",
    "capacity_kW": 7.0,
    "model_group_id": "LG:",
    "eligible": false,
    "exclusion_reason": "third-party-hosted manufacturer PDF; awaiting owner acceptance"
  },
  {
    "record_id": "lg:ThermaV-R32-Mono:HM091M",
    "printed_page": "",
    "locator": "Technical Specifications (Refrigerant side) > Fan > Air Flow Rate Rated [m³/min × No.]; capacity: PDF p11 Nominal Capacity and Nominal Input > Capacity, Heating, LWT 35",
    "manufacturer": "LG",
    "family_id": "lg:ThermaV-R32-Mono",
    "indoor_model": "",
    "outdoor_model": "ZHBW096A0 [HM091M U43]",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "Airflow printed '60.0 × 1' (m³/min × No. of fans); airflow_text is the total 60.0. capacity_text = nominal heating capacity at LWT 35 °C, outdoor 7 °CDB/6 °CWB (note 4: EN 14511, ErP rated conditions; 'For max. capacities, refer to Performance Data'), equal to the capacity class in the line-up table (model size). Monobloc. 3-phase HM123M/HM143M/HM163M U33 (pp.15-16) print identical capacity and airflow -> not transcribed. PDF is a third-party-hosted copy of LG's product data book (see sources.json).",
    "source_id": "LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/ZHBW096A0 [HM091M U43]",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://www.intechna.cz/fotky81432/funkce/LG-Therma-V-AWHP-R32-Monobloc-PDB.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D.pdf",
    "source_sha256": "d09c64d8a2ed5602c686b8b8ca3e8a02df3d28a74acef6c5a477eb19a41969ec",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "Note 4: 'Performances are accordance with EN14511 and reflect ErP testing conditions'; rated running current at outdoor 7 °CDB/6 °CWB, LWT 35 °C.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "Nominal heating capacity at LWT 35 °C (equals the capacity class of the line-up table)",
    "capacity_kW": 9.0,
    "model_group_id": "LG:",
    "eligible": false,
    "exclusion_reason": "third-party-hosted manufacturer PDF; awaiting owner acceptance"
  },
  {
    "record_id": "lg:ThermaV-R32-Mono:HM121M",
    "printed_page": "",
    "locator": "Technical Specifications (Refrigerant side) > Fan > Air Flow Rate Rated [m³/min × No.]; capacity: PDF p13 Nominal Capacity and Nominal Input > Capacity, Heating, LWT 35",
    "manufacturer": "LG",
    "family_id": "lg:ThermaV-R32-Mono",
    "indoor_model": "",
    "outdoor_model": "ZHBW126A0 [HM121M U33]",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "Airflow printed '60.0 × 2' (m³/min × No. of fans); airflow_text is the total 120.0. capacity_text = nominal heating capacity at LWT 35 °C, outdoor 7 °CDB/6 °CWB (note 4: EN 14511, ErP rated conditions; 'For max. capacities, refer to Performance Data'), equal to the capacity class in the line-up table (model size). Monobloc. 3-phase HM123M/HM143M/HM163M U33 (pp.15-16) print identical capacity and airflow -> not transcribed. PDF is a third-party-hosted copy of LG's product data book (see sources.json).",
    "source_id": "LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/ZHBW126A0 [HM121M U33]",
    "capacity_raw": 12.0,
    "capacity_W": 12000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://www.intechna.cz/fotky81432/funkce/LG-Therma-V-AWHP-R32-Monobloc-PDB.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D.pdf",
    "source_sha256": "d09c64d8a2ed5602c686b8b8ca3e8a02df3d28a74acef6c5a477eb19a41969ec",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "Note 4: 'Performances are accordance with EN14511 and reflect ErP testing conditions'; rated running current at outdoor 7 °CDB/6 °CWB, LWT 35 °C.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "Nominal heating capacity at LWT 35 °C (equals the capacity class of the line-up table)",
    "capacity_kW": 12.0,
    "model_group_id": "LG:",
    "eligible": false,
    "exclusion_reason": "third-party-hosted manufacturer PDF; awaiting owner acceptance"
  },
  {
    "record_id": "lg:ThermaV-R32-Mono:HM141M",
    "printed_page": "",
    "locator": "Technical Specifications (Refrigerant side) > Fan > Air Flow Rate Rated [m³/min × No.]; capacity: PDF p13 Nominal Capacity and Nominal Input > Capacity, Heating, LWT 35",
    "manufacturer": "LG",
    "family_id": "lg:ThermaV-R32-Mono",
    "indoor_model": "",
    "outdoor_model": "ZHBW146A0 [HM141M U33]",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "Airflow printed '60.0 × 2' (m³/min × No. of fans); airflow_text is the total 120.0. capacity_text = nominal heating capacity at LWT 35 °C, outdoor 7 °CDB/6 °CWB (note 4: EN 14511, ErP rated conditions; 'For max. capacities, refer to Performance Data'), equal to the capacity class in the line-up table (model size). Monobloc. 3-phase HM123M/HM143M/HM163M U33 (pp.15-16) print identical capacity and airflow -> not transcribed. PDF is a third-party-hosted copy of LG's product data book (see sources.json).",
    "source_id": "LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/ZHBW146A0 [HM141M U33]",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://www.intechna.cz/fotky81432/funkce/LG-Therma-V-AWHP-R32-Monobloc-PDB.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D.pdf",
    "source_sha256": "d09c64d8a2ed5602c686b8b8ca3e8a02df3d28a74acef6c5a477eb19a41969ec",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "Note 4: 'Performances are accordance with EN14511 and reflect ErP testing conditions'; rated running current at outdoor 7 °CDB/6 °CWB, LWT 35 °C.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "Nominal heating capacity at LWT 35 °C (equals the capacity class of the line-up table)",
    "capacity_kW": 14.0,
    "model_group_id": "LG:",
    "eligible": false,
    "exclusion_reason": "third-party-hosted manufacturer PDF; awaiting owner acceptance"
  },
  {
    "record_id": "lg:ThermaV-R32-Mono:HM161M",
    "printed_page": "",
    "locator": "Technical Specifications (Refrigerant side) > Fan > Air Flow Rate Rated [m³/min × No.]; capacity: PDF p13 Nominal Capacity and Nominal Input > Capacity, Heating, LWT 35",
    "manufacturer": "LG",
    "family_id": "lg:ThermaV-R32-Mono",
    "indoor_model": "",
    "outdoor_model": "ZHBW166A0 [HM161M U33]",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "Airflow printed '60.0 × 2' (m³/min × No. of fans); airflow_text is the total 120.0. capacity_text = nominal heating capacity at LWT 35 °C, outdoor 7 °CDB/6 °CWB (note 4: EN 14511, ErP rated conditions; 'For max. capacities, refer to Performance Data'), equal to the capacity class in the line-up table (model size). Monobloc. 3-phase HM123M/HM143M/HM163M U33 (pp.15-16) print identical capacity and airflow -> not transcribed. PDF is a third-party-hosted copy of LG's product data book (see sources.json).",
    "source_id": "LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/ZHBW166A0 [HM161M U33]",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://www.intechna.cz/fotky81432/funkce/LG-Therma-V-AWHP-R32-Monobloc-PDB.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/LG_THERMAV_R32_MONOBLOC_PDB_5BPM5-01D.pdf",
    "source_sha256": "d09c64d8a2ed5602c686b8b8ca3e8a02df3d28a74acef6c5a477eb19a41969ec",
    "evidence_type": "manufacturer_databook_pdf_third_party_host",
    "rating_conditions": "Note 4: 'Performances are accordance with EN14511 and reflect ErP testing conditions'; rated running current at outdoor 7 °CDB/6 °CWB, LWT 35 °C.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "Nominal heating capacity at LWT 35 °C (equals the capacity class of the line-up table)",
    "capacity_kW": 16.0,
    "model_group_id": "LG:",
    "eligible": false,
    "exclusion_reason": "third-party-hosted manufacturer PDF; awaiting owner acceptance"
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M35LA(L)2:PUZ-ZM35VKA2:cooling:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M35LA(L)2",
    "outdoor_model": "PUZ-ZM35VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 7.5-8.2-9.2-10.9 m³/min | capacity label: Cooling Capacity Rated = 3.6 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M35LA(L)2/PUZ-ZM35VKA2",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:PKA-M35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M35LA(L)2:PUZ-ZM35VKA2:cooling:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M35LA(L)2",
    "outdoor_model": "PUZ-ZM35VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 45 m³/min | capacity label: Cooling Capacity Rated = 3.6 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M35LA(L)2/PUZ-ZM35VKA2",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 45.0,
    "value": 0.75,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:PKA-M35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M35LA(L)2:PUZ-ZM35VKA2:heating:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M35LA(L)2",
    "outdoor_model": "PUZ-ZM35VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 7.5-8.2-9.2-10.9 m³/min | capacity label: Heating Capacity Rated = 4.1 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M35LA(L)2/PUZ-ZM35VKA2",
    "capacity_raw": 4.1,
    "capacity_W": 4100.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.1,
    "model_group_id": "Mitsubishi Electric:PKA-M35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M35LA(L)2:PUZ-ZM35VKA2:heating:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M35LA(L)2",
    "outdoor_model": "PUZ-ZM35VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 45 m³/min | capacity label: Heating Capacity Rated = 4.1 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M35LA(L)2/PUZ-ZM35VKA2",
    "capacity_raw": 4.1,
    "capacity_W": 4100.0,
    "value_raw": 45.0,
    "value": 0.75,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 4.1,
    "model_group_id": "Mitsubishi Electric:PKA-M35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M50LA(L)2:PUZ-ZM50VKA2:cooling:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M50LA(L)2",
    "outdoor_model": "PUZ-ZM50VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 7.5-8.2-9.2-10.9 m³/min | capacity label: Cooling Capacity Rated = 4.6 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M50LA(L)2/PUZ-ZM50VKA2",
    "capacity_raw": 4.6,
    "capacity_W": 4600.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.6,
    "model_group_id": "Mitsubishi Electric:PKA-M50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M50LA(L)2:PUZ-ZM50VKA2:cooling:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M50LA(L)2",
    "outdoor_model": "PUZ-ZM50VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 45 m³/min | capacity label: Cooling Capacity Rated = 4.6 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M50LA(L)2/PUZ-ZM50VKA2",
    "capacity_raw": 4.6,
    "capacity_W": 4600.0,
    "value_raw": 45.0,
    "value": 0.75,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 4.6,
    "model_group_id": "Mitsubishi Electric:PKA-M50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M50LA(L)2:PUZ-ZM50VKA2:heating:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M50LA(L)2",
    "outdoor_model": "PUZ-ZM50VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 7.5-8.2-9.2-10.9 m³/min | capacity label: Heating Capacity Rated = 5.0 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M50LA(L)2/PUZ-ZM50VKA2",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:PKA-M50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M50LA(L)2:PUZ-ZM50VKA2:heating:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M50LA(L)2",
    "outdoor_model": "PUZ-ZM50VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 45 m³/min | capacity label: Heating Capacity Rated = 5.0 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M50LA(L)2/PUZ-ZM50VKA2",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 45.0,
    "value": 0.75,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:PKA-M50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M60KA(L)2:PUZ-ZM60VKA2:cooling:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M60KA(L)2",
    "outdoor_model": "PUZ-ZM60VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 3 of 3 (label count 4 != value count)",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 18-20-22 m³/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes. Step label 'Lo-Mi2-Mi1-Hi' lists 4 steps but 3 values printed (same in MEUK UK datasheet 4366/4486).",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M60KA(L)2/PUZ-ZM60VKA2",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 22.0,
    "value": 0.36666666666666664,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:PKA-M60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M60KA(L)2:PUZ-ZM60VKA2:cooling:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M60KA(L)2",
    "outdoor_model": "PUZ-ZM60VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 55 m³/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M60KA(L)2/PUZ-ZM60VKA2",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 55.0,
    "value": 0.9166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:PKA-M60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M60KA(L)2:PUZ-ZM60VKA2:heating:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M60KA(L)2",
    "outdoor_model": "PUZ-ZM60VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 3 of 3 (label count 4 != value count)",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 18-20-22 m³/min | capacity label: Heating Capacity Rated = 7.0 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes. Step label 'Lo-Mi2-Mi1-Hi' lists 4 steps but 3 values printed (same in MEUK UK datasheet 4366/4486).",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M60KA(L)2/PUZ-ZM60VKA2",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 22.0,
    "value": 0.36666666666666664,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Mitsubishi Electric:PKA-M60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M60KA(L)2:PUZ-ZM60VKA2:heating:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M60KA(L)2",
    "outdoor_model": "PUZ-ZM60VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 55 m³/min | capacity label: Heating Capacity Rated = 7.0 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M60KA(L)2/PUZ-ZM60VKA2",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 55.0,
    "value": 0.9166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Mitsubishi Electric:PKA-M60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M71KA(L)2:PUZ-ZM71VHA2:cooling:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M71KA(L)2",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 3 of 3 (label count 4 != value count)",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 18-20-22 m³/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes. Step label 'Lo-Mi2-Mi1-Hi' lists 4 steps but 3 values printed (same in MEUK UK datasheet 4366/4486).",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M71KA(L)2/PUZ-ZM71VHA2",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 22.0,
    "value": 0.36666666666666664,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:PKA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M71KA(L)2:PUZ-ZM71VHA2:cooling:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M71KA(L)2",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 55 m³/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M71KA(L)2/PUZ-ZM71VHA2",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 55.0,
    "value": 0.9166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:PKA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M71KA(L)2:PUZ-ZM71VHA2:heating:indoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M71KA(L)2",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 3 of 3 (label count 4 != value count)",
    "note": "printed steps Lo-Mi2-Mi1-Hi = 18-20-22 m³/min | capacity label: Heating Capacity Rated = 8.0 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes. Step label 'Lo-Mi2-Mi1-Hi' lists 4 steps but 3 values printed (same in MEUK UK datasheet 4366/4486).",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M71KA(L)2/PUZ-ZM71VHA2",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 22.0,
    "value": 0.36666666666666664,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:PKA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M71KA(L)2:PUZ-ZM71VHA2:heating:outdoor",
    "printed_page": "A-86",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M71KA(L)2",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 55 m³/min | capacity label: Heating Capacity Rated = 8.0 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M71KA(L)2/PUZ-ZM71VHA2",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 55.0,
    "value": 0.9166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 85,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:PKA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-ZM100VKA2:cooling:indoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-ZM100VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 20-23-26 m³/min | capacity label: Cooling Capacity Rated = 9.5 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-ZM100VKA2",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 26.0,
    "value": 0.43333333333333335,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-ZM100VKA2:cooling:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-ZM100VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 110 m³/min | capacity label: Cooling Capacity Rated = 9.5 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-ZM100VKA2",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 110.0,
    "value": 1.8333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-ZM100VKA2:heating:indoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-ZM100VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 20-23-26 m³/min | capacity label: Heating Capacity Rated = 11.2 | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-ZM100VKA2",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 26.0,
    "value": 0.43333333333333335,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-ZM100VKA2:heating:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-ZM100VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 110 m³/min | capacity label: Heating Capacity Rated = 11.2 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-ZM100VKA2",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 110.0,
    "value": 1.8333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-ZM100YKA2:cooling:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-ZM100YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 110 m³/min | capacity label: Cooling Capacity Rated = 9.5 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-ZM100YKA2",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 110.0,
    "value": 1.8333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-ZM100YKA2:heating:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-ZM100YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 110 m³/min | capacity label: Heating Capacity Rated = 11.2 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-ZM100YKA2",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 110.0,
    "value": 1.8333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-M100VKA2:cooling:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-M100VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 79 m³/min | capacity label: Cooling Capacity Rated = 9.5 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-M100VKA2",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 79.0,
    "value": 1.3166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-M100VKA2:heating:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-M100VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 79 m³/min | capacity label: Heating Capacity Rated = 11.2 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-M100VKA2",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 79.0,
    "value": 1.3166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-M100YKA2:cooling:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-M100YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 79 m³/min | capacity label: Cooling Capacity Rated = 9.5 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-M100YKA2",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 79.0,
    "value": 1.3166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PKA-M100KA(L)2:PUZ-M100YKA2:heating:outdoor",
    "printed_page": "A-87",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PKA-M (Mr. Slim) wall-mounted",
    "indoor_model": "PKA-M100KA(L)2",
    "outdoor_model": "PUZ-M100YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 79 m³/min | capacity label: Heating Capacity Rated = 11.2 | subtype: wall_commercial | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PKA-M100KA(L)2/PUZ-M100YKA2",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 79.0,
    "value": 1.3166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 86,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:PKA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M71KA:PUZ-ZM71VHA2:cooling:indoor",
    "printed_page": "A-152",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M71KA",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 20-22-24 m³/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M71KA/PUZ-ZM71VHA2",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 24.0,
    "value": 0.4,
    "unit": "m3/s",
    "source_pdf_page": 151,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:PSA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M71KA:PUZ-ZM71VHA2:heating:indoor",
    "printed_page": "A-152",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M71KA",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 20-22-24 m³/min | capacity label: Heating Capacity Rated = 7.6 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M71KA/PUZ-ZM71VHA2",
    "capacity_raw": 7.6,
    "capacity_W": 7600.0,
    "value_raw": 24.0,
    "value": 0.4,
    "unit": "m3/s",
    "source_pdf_page": 151,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.6,
    "model_group_id": "Mitsubishi Electric:PSA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M71KA:PUZ-ZM71VHA2:heating:outdoor",
    "printed_page": "A-152",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M71KA",
    "outdoor_model": "PUZ-ZM71VHA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 55 m³/min | capacity label: Heating Capacity Rated = 7.6 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M71KA/PUZ-ZM71VHA2",
    "capacity_raw": 7.6,
    "capacity_W": 7600.0,
    "value_raw": 55.0,
    "value": 0.9166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 151,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 7.6,
    "model_group_id": "Mitsubishi Electric:PSA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M100KA:PUZ-ZM100VKA2:cooling:indoor",
    "printed_page": "A-152",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M100KA",
    "outdoor_model": "PUZ-ZM100VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-30 m³/min | capacity label: Cooling Capacity Rated = 9.5 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M100KA/PUZ-ZM100VKA2",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 30.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": 151,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Mitsubishi Electric:PSA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M100KA:PUZ-ZM100VKA2:heating:indoor",
    "printed_page": "A-152",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M100KA",
    "outdoor_model": "PUZ-ZM100VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-30 m³/min | capacity label: Heating Capacity Rated = 11.2 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M100KA/PUZ-ZM100VKA2",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 30.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": 151,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:PSA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-ZM125VKA2:cooling:indoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-ZM125VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Cooling Capacity Rated = 12.5 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-ZM125VKA2",
    "capacity_raw": 12.5,
    "capacity_W": 12500.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.5,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-ZM125VKA2:cooling:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-ZM125VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 120 m³/min | capacity label: Cooling Capacity Rated = 12.5 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-ZM125VKA2",
    "capacity_raw": 12.5,
    "capacity_W": 12500.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 12.5,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-ZM125VKA2:heating:indoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-ZM125VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Heating Capacity Rated = 14.0 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-ZM125VKA2",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-ZM125VKA2:heating:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-ZM125VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 120 m³/min | capacity label: Heating Capacity Rated = 14.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-ZM125VKA2",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-ZM125YKA2:cooling:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-ZM125YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 120 m³/min | capacity label: Cooling Capacity Rated = 12.5 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-ZM125YKA2",
    "capacity_raw": 12.5,
    "capacity_W": 12500.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 12.5,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-ZM125YKA2:heating:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-ZM125YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 120 m³/min | capacity label: Heating Capacity Rated = 14.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-ZM125YKA2",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 14.0,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-ZM140VKA2:cooling:indoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-ZM140VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Cooling Capacity Rated = 13.4 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-ZM140VKA2",
    "capacity_raw": 13.4,
    "capacity_W": 13400.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.4,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-ZM140VKA2:cooling:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-ZM140VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 120 m³/min | capacity label: Cooling Capacity Rated = 13.4 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-ZM140VKA2",
    "capacity_raw": 13.4,
    "capacity_W": 13400.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 13.4,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-ZM140VKA2:heating:indoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-ZM140VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Heating Capacity Rated = 16.0 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-ZM140VKA2",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.0,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-ZM140VKA2:heating:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-ZM140VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 120 m³/min | capacity label: Heating Capacity Rated = 16.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-ZM140VKA2",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 16.0,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-ZM140YKA2:cooling:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-ZM140YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 120 m³/min | capacity label: Cooling Capacity Rated = 13.4 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-ZM140YKA2",
    "capacity_raw": 13.4,
    "capacity_W": 13400.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 13.4,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-ZM140YKA2:heating:outdoor",
    "printed_page": "A-153",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-ZM140YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 120 m³/min | capacity label: Heating Capacity Rated = 16.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-ZM140YKA2",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 120.0,
    "value": 2.0,
    "unit": "m3/s",
    "source_pdf_page": 152,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 16.0,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M71KA:SUZ-M71VA:cooling:outdoor",
    "printed_page": "A-154",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M71KA",
    "outdoor_model": "SUZ-M71VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 50.1 m³/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M71KA/SUZ-M71VA",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 50.1,
    "value": 0.835,
    "unit": "m3/s",
    "source_pdf_page": 153,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:PSA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M71KA:SUZ-M71VA:heating:indoor",
    "printed_page": "A-154",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M71KA",
    "outdoor_model": "SUZ-M71VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 20-22-24 m³/min | capacity label: Heating Capacity Rated = 8.0 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M71KA/SUZ-M71VA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 24.0,
    "value": 0.4,
    "unit": "m3/s",
    "source_pdf_page": 153,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:PSA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M71KA:SUZ-M71VA:heating:outdoor",
    "printed_page": "A-154",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M71KA",
    "outdoor_model": "SUZ-M71VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 50.1 m³/min | capacity label: Heating Capacity Rated = 8.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M71KA/SUZ-M71VA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 50.1,
    "value": 0.835,
    "unit": "m3/s",
    "source_pdf_page": 153,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:PSA-M71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M100KA:PUZ-M100VKA2:cooling:indoor",
    "printed_page": "A-154",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M100KA",
    "outdoor_model": "PUZ-M100VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-30 m³/min | capacity label: Cooling Capacity Rated = 9.4 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M100KA/PUZ-M100VKA2",
    "capacity_raw": 9.4,
    "capacity_W": 9400.0,
    "value_raw": 30.0,
    "value": 0.5,
    "unit": "m3/s",
    "source_pdf_page": 153,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.4,
    "model_group_id": "Mitsubishi Electric:PSA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M100KA:PUZ-M100VKA2:cooling:outdoor",
    "printed_page": "A-154",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M100KA",
    "outdoor_model": "PUZ-M100VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 79 m³/min | capacity label: Cooling Capacity Rated = 9.4 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M100KA/PUZ-M100VKA2",
    "capacity_raw": 9.4,
    "capacity_W": 9400.0,
    "value_raw": 79.0,
    "value": 1.3166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 153,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 9.4,
    "model_group_id": "Mitsubishi Electric:PSA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M100KA:PUZ-M100YKA2:cooling:outdoor",
    "printed_page": "A-154",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M100KA",
    "outdoor_model": "PUZ-M100YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 79 m³/min | capacity label: Cooling Capacity Rated = 9.4 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M100KA/PUZ-M100YKA2",
    "capacity_raw": 9.4,
    "capacity_W": 9400.0,
    "value_raw": 79.0,
    "value": 1.3166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 153,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 9.4,
    "model_group_id": "Mitsubishi Electric:PSA-M100",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-M125VKA2:cooling:indoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-M125VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Cooling Capacity Rated = 12.1 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-M125VKA2",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-M125VKA2:cooling:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-M125VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 86 m³/min | capacity label: Cooling Capacity Rated = 12.1 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-M125VKA2",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 86.0,
    "value": 1.4333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-M125VKA2:heating:indoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-M125VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Heating Capacity Rated = 13.5 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-M125VKA2",
    "capacity_raw": 13.5,
    "capacity_W": 13500.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.5,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-M125VKA2:heating:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-M125VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 92 m³/min | capacity label: Heating Capacity Rated = 13.5 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-M125VKA2",
    "capacity_raw": 13.5,
    "capacity_W": 13500.0,
    "value_raw": 92.0,
    "value": 1.5333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 13.5,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-M125YKA2:cooling:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-M125YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 86 m³/min | capacity label: Cooling Capacity Rated = 12.1 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-M125YKA2",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 86.0,
    "value": 1.4333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 12.1,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M125KA:PUZ-M125YKA2:heating:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M125KA",
    "outdoor_model": "PUZ-M125YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 92 m³/min | capacity label: Heating Capacity Rated = 13.5 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M125KA/PUZ-M125YKA2",
    "capacity_raw": 13.5,
    "capacity_W": 13500.0,
    "value_raw": 92.0,
    "value": 1.5333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 13.5,
    "model_group_id": "Mitsubishi Electric:PSA-M125",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-M140VKA2:cooling:indoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-M140VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Cooling Capacity Rated = 13.6 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-M140VKA2",
    "capacity_raw": 13.6,
    "capacity_W": 13600.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.6,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-M140VKA2:cooling:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-M140VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 86 m³/min | capacity label: Cooling Capacity Rated = 13.6 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-M140VKA2",
    "capacity_raw": 13.6,
    "capacity_W": 13600.0,
    "value_raw": 86.0,
    "value": 1.4333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 13.6,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-M140VKA2:heating:indoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Indoor Unit > Air Volume' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-M140VKA2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Lo-Mid-Hi = 25-28-31 m³/min | capacity label: Heating Capacity Rated = 15.0 | subtype: floor_tower | airflow basis: common (single row for both modes) | Indoor air volume printed once (no cooling/heating split); repeated for both modes.",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-M140VKA2",
    "capacity_raw": 15.0,
    "capacity_W": 15000.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.0,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-M140VKA2:heating:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-M140VKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 92 m³/min | capacity label: Heating Capacity Rated = 15.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-M140VKA2",
    "capacity_raw": 15.0,
    "capacity_W": 15000.0,
    "value_raw": 92.0,
    "value": 1.5333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 15.0,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-M140YKA2:cooling:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Cooling Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-M140YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Cooling Rated = 86 m³/min | capacity label: Cooling Capacity Rated = 13.6 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-M140YKA2",
    "capacity_raw": 13.6,
    "capacity_W": 13600.0,
    "value_raw": 86.0,
    "value": 1.4333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 13.6,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5330:PSA-M140KA:PUZ-M140YKA2:heating:outdoor",
    "printed_page": "A-155",
    "locator": "SPECIFICATIONS table; 'Outdoor Unit > Air Volume > Heating Rated' row",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:PSA-M (Mr. Slim) floor-standing",
    "indoor_model": "PSA-M140KA",
    "outdoor_model": "PUZ-M140YKA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Rated",
    "note": "printed steps Heating Rated = 92 m³/min | capacity label: Heating Capacity Rated = 15.0 | subtype: floor_tower | airflow basis: mode-specific row",
    "source_id": "MEUK-5330",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "PSA-M140KA/PUZ-M140YKA2",
    "capacity_raw": 15.0,
    "capacity_W": 15000.0,
    "value_raw": 92.0,
    "value": 1.5333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 154,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5330",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5330.pdf",
    "source_sha256": "07d112acffb01113b8d15cf40ae860ae28a5d87e7be3e882ee20261644f0fc6e",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "rated",
    "capacity_basis": null,
    "capacity_kW": 15.0,
    "model_group_id": "Mitsubishi Electric:PSA-M140",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW25VG:MUZ-RW25VGHZ:cooling:indoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW25VG",
    "outdoor_model": "MUZ-RW25VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.1 - 6.5 - 9.0 - 11.5 - 13.7 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW25VG/MUZ-RW25VGHZ",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 13.7,
    "value": 0.2283333333333333,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-RW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW25VG:MUZ-RW25VGHZ:heating:indoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW25VG",
    "outdoor_model": "MUZ-RW25VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.1 - 7.8 - 9.5 - 11.7 - 14.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW25VG/MUZ-RW25VGHZ",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 14.1,
    "value": 0.235,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-RW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW25VG:MUZ-RW25VGHZ:cooling:outdoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW25VG",
    "outdoor_model": "MUZ-RW25VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 35.1 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW25VG/MUZ-RW25VGHZ",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 35.1,
    "value": 0.585,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-RW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW25VG:MUZ-RW25VGHZ:heating:outdoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW25VG",
    "outdoor_model": "MUZ-RW25VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 37.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW25VG/MUZ-RW25VGHZ",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 37.8,
    "value": 0.6299999999999999,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-RW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW35VG:MUZ-RW35VGHZ:cooling:indoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW35VG",
    "outdoor_model": "MUZ-RW35VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.1 - 6.9 - 9.0 - 11.5 - 14.1 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW35VG/MUZ-RW35VGHZ",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 14.1,
    "value": 0.235,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-RW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW35VG:MUZ-RW35VGHZ:heating:indoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW35VG",
    "outdoor_model": "MUZ-RW35VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.1 - 7.8 - 9.5 - 11.7 - 14.5 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW35VG/MUZ-RW35VGHZ",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 14.5,
    "value": 0.24166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-RW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW35VG:MUZ-RW35VGHZ:cooling:outdoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW35VG",
    "outdoor_model": "MUZ-RW35VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 37.8 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW35VG/MUZ-RW35VGHZ",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 37.8,
    "value": 0.6299999999999999,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-RW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW35VG:MUZ-RW35VGHZ:heating:outdoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW35VG",
    "outdoor_model": "MUZ-RW35VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 37.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW35VG/MUZ-RW35VGHZ",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 37.8,
    "value": 0.6299999999999999,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-RW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW50VG:MUZ-RW50VGHZ:cooling:indoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW50VG",
    "outdoor_model": "MUZ-RW50VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 7.8 - 9.5 - 11.1 - 13.1 - 16.2 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW50VG/MUZ-RW50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 16.2,
    "value": 0.26999999999999996,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-RW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW50VG:MUZ-RW50VGHZ:heating:indoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW50VG",
    "outdoor_model": "MUZ-RW50VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 7.8 - 10.7 - 12.5 - 14.7 - 18.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW50VG/MUZ-RW50VGHZ",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 18.2,
    "value": 0.30333333333333334,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MSZ-RW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW50VG:MUZ-RW50VGHZ:cooling:outdoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW50VG",
    "outdoor_model": "MUZ-RW50VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 49.3 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW50VG/MUZ-RW50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 49.3,
    "value": 0.8216666666666667,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-RW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-RW50VG:MUZ-RW50VGHZ:heating:outdoor",
    "printed_page": "C-6",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-RW (M series)",
    "indoor_model": "MSZ-RW50VG",
    "outdoor_model": "MUZ-RW50VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 55.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-RW50VG/MUZ-RW50VGHZ",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 55.6,
    "value": 0.9266666666666666,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MSZ-RW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN25VG2:MUZ-LN25VGHZ2:cooling:indoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN25VG2",
    "outdoor_model": "MUZ-LN25VGHZ2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.7-5.9-7.1-9.2-12.4 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN25VG2/MUZ-LN25VGHZ2",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 12.4,
    "value": 0.20666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-LN25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN25VG2:MUZ-LN25VGHZ2:heating:indoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN25VG2",
    "outdoor_model": "MUZ-LN25VGHZ2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.5-6.6-7.5-11.0-13.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN25VG2/MUZ-LN25VGHZ2",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 13.9,
    "value": 0.23166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-LN25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN25VG2:MUZ-LN25VGHZ2:cooling:outdoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN25VG2",
    "outdoor_model": "MUZ-LN25VGHZ2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.3 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN25VG2/MUZ-LN25VGHZ2",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 34.3,
    "value": 0.5716666666666667,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-LN25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN25VG2:MUZ-LN25VGHZ2:heating:outdoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN25VG2",
    "outdoor_model": "MUZ-LN25VGHZ2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN25VG2/MUZ-LN25VGHZ2",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-LN25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN35VG2:MUZ-LN35VGHZ2:cooling:indoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN35VG2",
    "outdoor_model": "MUZ-LN35VGHZ2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.7-5.9-7.1-9.2-13.0 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN35VG2/MUZ-LN35VGHZ2",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 13.0,
    "value": 0.21666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-LN35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN35VG2:MUZ-LN35VGHZ2:heating:indoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN35VG2",
    "outdoor_model": "MUZ-LN35VGHZ2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.5-6.6-7.5-11.0-13.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN35VG2/MUZ-LN35VGHZ2",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 13.9,
    "value": 0.23166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-LN35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN35VG2:MUZ-LN35VGHZ2:cooling:outdoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN35VG2",
    "outdoor_model": "MUZ-LN35VGHZ2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.3 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN35VG2/MUZ-LN35VGHZ2",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 34.3,
    "value": 0.5716666666666667,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-LN35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN35VG2:MUZ-LN35VGHZ2:heating:outdoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN35VG2",
    "outdoor_model": "MUZ-LN35VGHZ2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN35VG2/MUZ-LN35VGHZ2",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-LN35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN50VG2:MUZ-LN50VGHZ2:cooling:indoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN50VG2",
    "outdoor_model": "MUZ-LN50VGHZ2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.7-7.6-8.9-10.6-13.9 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN50VG2/MUZ-LN50VGHZ2",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.9,
    "value": 0.23166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-LN50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN50VG2:MUZ-LN50VGHZ2:heating:indoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN50VG2",
    "outdoor_model": "MUZ-LN50VGHZ2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.4-6.4-8.5-10.7-15.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN50VG2/MUZ-LN50VGHZ2",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 15.7,
    "value": 0.26166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MSZ-LN50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN50VG2:MUZ-LN50VGHZ2:cooling:outdoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN50VG2",
    "outdoor_model": "MUZ-LN50VGHZ2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 48.8 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN50VG2/MUZ-LN50VGHZ2",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 48.8,
    "value": 0.8133333333333332,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-LN50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-LN50VG2:MUZ-LN50VGHZ2:heating:outdoor",
    "printed_page": "C-8",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-LN (M series)",
    "indoor_model": "MSZ-LN50VG2",
    "outdoor_model": "MUZ-LN50VGHZ2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 51.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-LN50VG2/MUZ-LN50VGHZ2",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 51.3,
    "value": 0.855,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MSZ-LN50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT25VG/K:MUZ-FT25VGHZ:cooling:indoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT25VG/K",
    "outdoor_model": "MUZ-FT25VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.9 - 5.9 - 8.2 - 10.4 - 12.3 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT25VG/K/MUZ-FT25VGHZ",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 12.3,
    "value": 0.20500000000000002,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-FT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT25VG/K:MUZ-FT25VGHZ:heating:indoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT25VG/K",
    "outdoor_model": "MUZ-FT25VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.9 - 6.3 - 9.0 - 12.0 - 13.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT25VG/K/MUZ-FT25VGHZ",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-FT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT25VG/K:MUZ-FT25VGHZ:cooling:outdoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT25VG/K",
    "outdoor_model": "MUZ-FT25VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.4 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT25VG/K/MUZ-FT25VGHZ",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 30.4,
    "value": 0.5066666666666666,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-FT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT25VG/K:MUZ-FT25VGHZ:heating:outdoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT25VG/K",
    "outdoor_model": "MUZ-FT25VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.4 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT25VG/K/MUZ-FT25VGHZ",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 30.4,
    "value": 0.5066666666666666,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-FT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT35VG/K:MUZ-FT35VGHZ:cooling:indoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT35VG/K",
    "outdoor_model": "MUZ-FT35VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.9 - 6.1 - 8.3 - 10.7 - 13.1 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT35VG/K/MUZ-FT35VGHZ",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 13.1,
    "value": 0.21833333333333332,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-FT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT35VG/K:MUZ-FT35VGHZ:heating:indoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT35VG/K",
    "outdoor_model": "MUZ-FT35VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.9 - 6.9 - 10.2 - 13.5 - 14.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT35VG/K/MUZ-FT35VGHZ",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 14.7,
    "value": 0.245,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-FT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT35VG/K:MUZ-FT35VGHZ:cooling:outdoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT35VG/K",
    "outdoor_model": "MUZ-FT35VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.2 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT35VG/K/MUZ-FT35VGHZ",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 40.2,
    "value": 0.67,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-FT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT35VG/K:MUZ-FT35VGHZ:heating:outdoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT35VG/K",
    "outdoor_model": "MUZ-FT35VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT35VG/K/MUZ-FT35VGHZ",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 40.2,
    "value": 0.67,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-FT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT50VG/K:MUZ-FT50VGHZ:cooling:indoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT50VG/K",
    "outdoor_model": "MUZ-FT50VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.5 - 7.6 - 9.8 - 12.0 - 13.1 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT50VG/K/MUZ-FT50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.1,
    "value": 0.21833333333333332,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-FT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT50VG/K:MUZ-FT50VGHZ:heating:indoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT50VG/K",
    "outdoor_model": "MUZ-FT50VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.5 - 8.4 - 11.4 - 14.4 - 15.5 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT50VG/K/MUZ-FT50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 15.5,
    "value": 0.2583333333333333,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-FT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT50VG/K:MUZ-FT50VGHZ:cooling:outdoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT50VG/K",
    "outdoor_model": "MUZ-FT50VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.2 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT50VG/K/MUZ-FT50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 40.2,
    "value": 0.67,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-FT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-FT50VG/K:MUZ-FT50VGHZ:heating:outdoor",
    "printed_page": "C-9",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-FT (M series)",
    "indoor_model": "MSZ-FT50VG/K",
    "outdoor_model": "MUZ-FT50VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-FT50VG/K/MUZ-FT50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 40.2,
    "value": 0.67,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-FT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY15VG/K/P:MUZ-AY15VG:cooling:indoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY15VG/K/P",
    "outdoor_model": "MUZ-AY15VG",
    "refrigerant": "R32(*1)",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 2.8 - 3.7 - 4.4 - 5.2 - 6.1 m3/min | capacity label: Cooling Capacity Rated = 1.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY15VG/K/P/MUZ-AY15VG",
    "capacity_raw": 1.5,
    "capacity_W": 1500.0,
    "value_raw": 6.1,
    "value": 0.10166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 1.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY15",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY15VG/K/P:MUZ-AY15VG:heating:indoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY15VG/K/P",
    "outdoor_model": "MUZ-AY15VG",
    "refrigerant": "R32(*1)",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 2.8 - 3.9 - 4.5 - 5.4 - 6.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 2.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY15VG/K/P/MUZ-AY15VG",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 6.1,
    "value": 0.10166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY15",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY15VG/K/P:MUZ-AY15VG:cooling:outdoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY15VG/K/P",
    "outdoor_model": "MUZ-AY15VG",
    "refrigerant": "R32(*1)",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 26 m3/min | capacity label: Cooling Capacity Rated = 1.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY15VG/K/P/MUZ-AY15VG",
    "capacity_raw": 1.5,
    "capacity_W": 1500.0,
    "value_raw": 26.0,
    "value": 0.43333333333333335,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 1.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY15",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY15VG/K/P:MUZ-AY15VG:heating:outdoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY15VG/K/P",
    "outdoor_model": "MUZ-AY15VG",
    "refrigerant": "R32(*1)",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 21 m3/min | capacity label: Heating (Average Season) Capacity Rated = 2.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY15VG/K/P/MUZ-AY15VG",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY15",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY20VG/K/P:MUZ-AY20VG:cooling:indoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY20VG/K/P",
    "outdoor_model": "MUZ-AY20VG",
    "refrigerant": "R32(*1)",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 2.8 - 3.7 - 4.4 - 5.2 - 6.6 m3/min | capacity label: Cooling Capacity Rated = 2.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY20VG/K/P/MUZ-AY20VG",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 6.6,
    "value": 0.10999999999999999,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY20VG/K/P:MUZ-AY20VG:heating:indoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY20VG/K/P",
    "outdoor_model": "MUZ-AY20VG",
    "refrigerant": "R32(*1)",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 2.8 - 3.9 - 4.5 - 5.4 - 7.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY20VG/K/P/MUZ-AY20VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 7.1,
    "value": 0.11833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY20VG/K/P:MUZ-AY20VG:cooling:outdoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY20VG/K/P",
    "outdoor_model": "MUZ-AY20VG",
    "refrigerant": "R32(*1)",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 2.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY20VG/K/P/MUZ-AY20VG",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY20VG/K/P:MUZ-AY20VG:heating:outdoor",
    "printed_page": "C-10",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY20VG/K/P",
    "outdoor_model": "MUZ-AY20VG",
    "refrigerant": "R32(*1)",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY20VG/K/P/MUZ-AY20VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY25VG/K/P:MUZ-AY25VG:cooling:indoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY25VG/K/P",
    "outdoor_model": "MUZ-AY25VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.6- 5.0 - 6.3 - 7.8- 10.5 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY25VG/K/P/MUZ-AY25VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY25VG/K/P:MUZ-AY25VG:heating:indoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY25VG/K/P",
    "outdoor_model": "MUZ-AY25VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 4.0 - 5.0 - 6.6 - 8.0 - 11.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY25VG/K/P/MUZ-AY25VG",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 11.8,
    "value": 0.19666666666666668,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY25VG/K/P:MUZ-AY25VG:cooling:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY25VG/K/P",
    "outdoor_model": "MUZ-AY25VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY25VG/K/P/MUZ-AY25VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY25VG/K/P:MUZ-AY25VG:heating:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY25VG/K/P",
    "outdoor_model": "MUZ-AY25VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY25VG/K/P/MUZ-AY25VG",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY25VG/K/P:MUZ-AY25VGH:cooling:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY25VG/K/P",
    "outdoor_model": "MUZ-AY25VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY25VG/K/P/MUZ-AY25VGH",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY25VG/K/P:MUZ-AY25VGH:heating:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY25VG/K/P",
    "outdoor_model": "MUZ-AY25VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY25VG/K/P/MUZ-AY25VGH",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY35VG/K/P:MUZ-AY35VG:cooling:indoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY35VG/K/P",
    "outdoor_model": "MUZ-AY35VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.6- 5.0 - 6.3 - 7.8 - 11.1 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY35VG/K/P/MUZ-AY35VG",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 11.1,
    "value": 0.185,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY35VG/K/P:MUZ-AY35VG:heating:indoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY35VG/K/P",
    "outdoor_model": "MUZ-AY35VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 4.0 - 5.0 - 6.6 - 8.0 - 11.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY35VG/K/P/MUZ-AY35VG",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.8,
    "value": 0.19666666666666668,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY35VG/K/P:MUZ-AY35VG:cooling:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY35VG/K/P",
    "outdoor_model": "MUZ-AY35VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY35VG/K/P/MUZ-AY35VG",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY35VG/K/P:MUZ-AY35VG:heating:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY35VG/K/P",
    "outdoor_model": "MUZ-AY35VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY35VG/K/P/MUZ-AY35VG",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY35VG/K/P:MUZ-AY35VGH:cooling:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY35VG/K/P",
    "outdoor_model": "MUZ-AY35VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY35VG/K/P/MUZ-AY35VGH",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY35VG/K/P:MUZ-AY35VGH:heating:outdoor",
    "printed_page": "C-11",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY35VG/K/P",
    "outdoor_model": "MUZ-AY35VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY35VG/K/P/MUZ-AY35VGH",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY42VG/K/P:MUZ-AY42VG:cooling:indoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY42VG/K/P",
    "outdoor_model": "MUZ-AY42VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 4.5 - 5.7 - 7.0 - 8.4 - 10.5 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY42VG/K/P/MUZ-AY42VG",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY42VG/K/P:MUZ-AY42VG:heating:indoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY42VG/K/P",
    "outdoor_model": "MUZ-AY42VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 4.4 - 5.4 - 7.0 - 8.6 - 12.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY42VG/K/P/MUZ-AY42VG",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 12.9,
    "value": 0.215,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY42VG/K/P:MUZ-AY42VG:cooling:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY42VG/K/P",
    "outdoor_model": "MUZ-AY42VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.0 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY42VG/K/P/MUZ-AY42VG",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 32.0,
    "value": 0.5333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY42VG/K/P:MUZ-AY42VG:heating:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY42VG/K/P",
    "outdoor_model": "MUZ-AY42VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 28.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY42VG/K/P/MUZ-AY42VG",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 28.1,
    "value": 0.4683333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY42VG/K/P:MUZ-AY42VGH:cooling:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY42VG/K/P",
    "outdoor_model": "MUZ-AY42VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.0 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY42VG/K/P/MUZ-AY42VGH",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 32.0,
    "value": 0.5333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY42VG/K/P:MUZ-AY42VGH:heating:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY42VG/K/P",
    "outdoor_model": "MUZ-AY42VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 28.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY42VG/K/P/MUZ-AY42VGH",
    "capacity_raw": 5.2,
    "capacity_W": 5200.0,
    "value_raw": 28.1,
    "value": 0.4683333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.2,
    "model_group_id": "Mitsubishi Electric:MSZ-AY42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY50VG/K/P:MUZ-AY50VG:cooling:indoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY50VG/K/P",
    "outdoor_model": "MUZ-AY50VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.2 - 6.4 - 7.5 - 9.1 - 11.7 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY50VG/K/P/MUZ-AY50VG",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 11.7,
    "value": 0.19499999999999998,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY50VG/K/P:MUZ-AY50VG:heating:indoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY50VG/K/P",
    "outdoor_model": "MUZ-AY50VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 4.8 - 5.7 - 7.3 - 9.1 - 12.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY50VG/K/P/MUZ-AY50VG",
    "capacity_raw": 5.5,
    "capacity_W": 5500.0,
    "value_raw": 12.9,
    "value": 0.215,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY50VG/K/P:MUZ-AY50VG:cooling:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY50VG/K/P",
    "outdoor_model": "MUZ-AY50VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.5 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY50VG/K/P/MUZ-AY50VG",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 40.5,
    "value": 0.675,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY50VG/K/P:MUZ-AY50VG:heating:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY50VG/K/P",
    "outdoor_model": "MUZ-AY50VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 37.4 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY50VG/K/P/MUZ-AY50VG",
    "capacity_raw": 5.5,
    "capacity_W": 5500.0,
    "value_raw": 37.4,
    "value": 0.6233333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY50VG/K/P:MUZ-AY50VGH:cooling:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY50VG/K/P",
    "outdoor_model": "MUZ-AY50VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.5 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY50VG/K/P/MUZ-AY50VGH",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 40.5,
    "value": 0.675,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-AY50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AY50VG/K/P:MUZ-AY50VGH:heating:outdoor",
    "printed_page": "C-12",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AY (M series)",
    "indoor_model": "MSZ-AY50VG/K/P",
    "outdoor_model": "MUZ-AY50VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 37.4 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AY50VG/K/P/MUZ-AY50VGH",
    "capacity_raw": 5.5,
    "capacity_W": 5500.0,
    "value_raw": 37.4,
    "value": 0.6233333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.5,
    "model_group_id": "Mitsubishi Electric:MSZ-AY50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP60VG/K:MUZ-AP60VG:cooling:indoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP60VG/K",
    "outdoor_model": "MUZ-AP60VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 9.4 - 11.0 - 13.2 - 16.0 - 18.9 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP60VG/K/MUZ-AP60VG",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 18.9,
    "value": 0.31499999999999995,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MSZ-AP60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP60VG/K:MUZ-AP60VG:heating:indoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP60VG/K",
    "outdoor_model": "MUZ-AP60VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 10.8 - 13.4 - 15.4 - 17.4 - 20.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.8 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP60VG/K/MUZ-AP60VG",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 20.3,
    "value": 0.3383333333333333,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Mitsubishi Electric:MSZ-AP60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP60VG/K:MUZ-AP60VG:cooling:outdoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP60VG/K",
    "outdoor_model": "MUZ-AP60VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 52.1 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP60VG/K/MUZ-AP60VG",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 52.1,
    "value": 0.8683333333333333,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MSZ-AP60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP60VG/K:MUZ-AP60VG:heating:outdoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP60VG/K",
    "outdoor_model": "MUZ-AP60VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 52.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.8 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP60VG/K/MUZ-AP60VG",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 52.1,
    "value": 0.8683333333333333,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Mitsubishi Electric:MSZ-AP60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP71VG/K:MUZ-AP71VG2:cooling:indoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP71VG/K",
    "outdoor_model": "MUZ-AP71VG2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 9.6 - 11.5 - 13.2 - 15.3 - 18.6 m3/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP71VG/K/MUZ-AP71VG2",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 18.6,
    "value": 0.31,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:MSZ-AP71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP71VG/K:MUZ-AP71VG2:heating:indoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP71VG/K",
    "outdoor_model": "MUZ-AP71VG2",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 10.2 - 11.5 - 13.2 - 15.3 - 19.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 8.1 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP71VG/K/MUZ-AP71VG2",
    "capacity_raw": 8.1,
    "capacity_W": 8100.0,
    "value_raw": 19.2,
    "value": 0.32,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.1,
    "model_group_id": "Mitsubishi Electric:MSZ-AP71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP71VG/K:MUZ-AP71VG2:cooling:outdoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP71VG/K",
    "outdoor_model": "MUZ-AP71VG2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 63.7 m3/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP71VG/K/MUZ-AP71VG2",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 63.7,
    "value": 1.0616666666666668,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:MSZ-AP71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-AP71VG/K:MUZ-AP71VG2:heating:outdoor",
    "printed_page": "C-13",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-AP (M series)",
    "indoor_model": "MSZ-AP71VG/K",
    "outdoor_model": "MUZ-AP71VG2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 57.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 8.1 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-AP71VG/K/MUZ-AP71VG2",
    "capacity_raw": 8.1,
    "capacity_W": 8100.0,
    "value_raw": 57.7,
    "value": 0.9616666666666667,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 8.1,
    "model_group_id": "Mitsubishi Electric:MSZ-AP71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR25VF/K:MUZ-HR25VF:cooling:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR25VF/K",
    "outdoor_model": "MUZ-HR25VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 3.6 - 5.4 - 7.2 - 9.7 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR25VF/K/MUZ-HR25VF",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 9.7,
    "value": 0.16166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-HR25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR25VF/K:MUZ-HR25VF:heating:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR25VF/K",
    "outdoor_model": "MUZ-HR25VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 3.3 - 5.4 - 7.4 - 10.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.15 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR25VF/K/MUZ-HR25VF",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 10.1,
    "value": 0.16833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.15,
    "model_group_id": "Mitsubishi Electric:MSZ-HR25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR25VF/K:MUZ-HR25VF:cooling:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR25VF/K",
    "outdoor_model": "MUZ-HR25VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.3 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR25VF/K/MUZ-HR25VF",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 30.3,
    "value": 0.505,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-HR25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR25VF/K:MUZ-HR25VF:heating:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR25VF/K",
    "outdoor_model": "MUZ-HR25VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.15 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR25VF/K/MUZ-HR25VF",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 30.3,
    "value": 0.505,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.15,
    "model_group_id": "Mitsubishi Electric:MSZ-HR25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR35VF/K:MUZ-HR35VF:cooling:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR35VF/K",
    "outdoor_model": "MUZ-HR35VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 3.6 - 5.6 - 7.8 - 11.7 m3/min | capacity label: Cooling Capacity Rated = 3.4 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR35VF/K/MUZ-HR35VF",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 11.7,
    "value": 0.19499999999999998,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MSZ-HR35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR35VF/K:MUZ-HR35VF:heating:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR35VF/K",
    "outdoor_model": "MUZ-HR35VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 3.3 - 5.4 - 7.4 - 10.5 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.6 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR35VF/K/MUZ-HR35VF",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:MSZ-HR35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR35VF/K:MUZ-HR35VF:cooling:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR35VF/K",
    "outdoor_model": "MUZ-HR35VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 3.4 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR35VF/K/MUZ-HR35VF",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MSZ-HR35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR35VF/K:MUZ-HR35VF:heating:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR35VF/K",
    "outdoor_model": "MUZ-HR35VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.6 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR35VF/K/MUZ-HR35VF",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:MSZ-HR35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR42VF/K:MUZ-HR42VF:cooling:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR42VF/K",
    "outdoor_model": "MUZ-HR42VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 6.0 - 8.7 - 10.8 - 13.1 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR42VF/K/MUZ-HR42VF",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 13.1,
    "value": 0.21833333333333332,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-HR42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR42VF/K:MUZ-HR42VF:heating:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR42VF/K",
    "outdoor_model": "MUZ-HR42VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 5.6 - 7.9 - 10.8 - 13.4 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.7 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR42VF/K/MUZ-HR42VF",
    "capacity_raw": 4.7,
    "capacity_W": 4700.0,
    "value_raw": 13.4,
    "value": 0.22333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.7,
    "model_group_id": "Mitsubishi Electric:MSZ-HR42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR42VF/K:MUZ-HR42VF:cooling:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR42VF/K",
    "outdoor_model": "MUZ-HR42VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.4 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR42VF/K/MUZ-HR42VF",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 30.4,
    "value": 0.5066666666666666,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-HR42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR42VF/K:MUZ-HR42VF:heating:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR42VF/K",
    "outdoor_model": "MUZ-HR42VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.7 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR42VF/K/MUZ-HR42VF",
    "capacity_raw": 4.7,
    "capacity_W": 4700.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.7,
    "model_group_id": "Mitsubishi Electric:MSZ-HR42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR50VF/K:MUZ-HR50VF:cooling:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR50VF/K",
    "outdoor_model": "MUZ-HR50VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 6.4 - 9.2 - 11.2 - 13.1 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR50VF/K/MUZ-HR50VF",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.1,
    "value": 0.21833333333333332,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-HR50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR50VF/K:MUZ-HR50VF:heating:indoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR50VF/K",
    "outdoor_model": "MUZ-HR50VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 6.1 - 8.3 - 11.2 - 14.5 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR50VF/K/MUZ-HR50VF",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 14.5,
    "value": 0.24166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-HR50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR50VF/K:MUZ-HR50VF:cooling:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR50VF/K",
    "outdoor_model": "MUZ-HR50VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.4 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR50VF/K/MUZ-HR50VF",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 30.4,
    "value": 0.5066666666666666,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-HR50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR50VF/K:MUZ-HR50VF:heating:outdoor",
    "printed_page": "C-14",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR50VF/K",
    "outdoor_model": "MUZ-HR50VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR50VF/K/MUZ-HR50VF",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-HR50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR60VF/K:MUZ-HR60VF:cooling:indoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR60VF/K",
    "outdoor_model": "MUZ-HR60VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 10.4 - 12.6 - 15.4 - 19.6 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR60VF/K/MUZ-HR60VF",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 19.6,
    "value": 0.32666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MSZ-HR60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR60VF/K:MUZ-HR60VF:heating:indoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR60VF/K",
    "outdoor_model": "MUZ-HR60VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 10.7 - 13.1 - 16.7 - 19.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.8 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR60VF/K/MUZ-HR60VF",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 19.6,
    "value": 0.32666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Mitsubishi Electric:MSZ-HR60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR60VF/K:MUZ-HR60VF:cooling:outdoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR60VF/K",
    "outdoor_model": "MUZ-HR60VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 42.8 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR60VF/K/MUZ-HR60VF",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 42.8,
    "value": 0.7133333333333333,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MSZ-HR60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR60VF/K:MUZ-HR60VF:heating:outdoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR60VF/K",
    "outdoor_model": "MUZ-HR60VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 48.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.8 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR60VF/K/MUZ-HR60VF",
    "capacity_raw": 6.8,
    "capacity_W": 6800.0,
    "value_raw": 48.3,
    "value": 0.8049999999999999,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.8,
    "model_group_id": "Mitsubishi Electric:MSZ-HR60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR71VF/K:MUZ-HR71VF:cooling:indoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR71VF/K",
    "outdoor_model": "MUZ-HR71VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 10.4 - 12.6 - 15.4 - 19.6 m3/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR71VF/K/MUZ-HR71VF",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 19.6,
    "value": 0.32666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:MSZ-HR71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR71VF/K:MUZ-HR71VF:heating:indoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR71VF/K",
    "outdoor_model": "MUZ-HR71VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 10.7 - 13.1 - 16.7 - 19.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 8.1 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR71VF/K/MUZ-HR71VF",
    "capacity_raw": 8.1,
    "capacity_W": 8100.0,
    "value_raw": 19.6,
    "value": 0.32666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.1,
    "model_group_id": "Mitsubishi Electric:MSZ-HR71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR71VF/K:MUZ-HR71VF:cooling:outdoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR71VF/K",
    "outdoor_model": "MUZ-HR71VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 42.8 m3/min | capacity label: Cooling Capacity Rated = 7.1 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR71VF/K/MUZ-HR71VF",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 42.8,
    "value": 0.7133333333333333,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Mitsubishi Electric:MSZ-HR71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-HR71VF/K:MUZ-HR71VF:heating:outdoor",
    "printed_page": "C-15",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-HR (M series)",
    "indoor_model": "MSZ-HR71VF/K",
    "outdoor_model": "MUZ-HR71VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 48.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 8.1 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-HR71VF/K/MUZ-HR71VF",
    "capacity_raw": 8.1,
    "capacity_W": 8100.0,
    "value_raw": 48.3,
    "value": 0.8049999999999999,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 8.1,
    "model_group_id": "Mitsubishi Electric:MSZ-HR71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSY-TP35VF:MUY-TP35VF:cooling:indoor",
    "printed_page": "C-16",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSY-TP (M series)",
    "indoor_model": "MSY-TP35VF",
    "outdoor_model": "MUY-TP35VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 10.1 - 11.6 - 13.7 - 16.4 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSY-TP35VF/MUY-TP35VF",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 16.4,
    "value": 0.2733333333333333,
    "unit": "m3/s",
    "source_pdf_page": 18,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSY-TP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSY-TP35VF:MUY-TP35VF:cooling:outdoor",
    "printed_page": "C-16",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSY-TP (M series)",
    "indoor_model": "MSY-TP35VF",
    "outdoor_model": "MUY-TP35VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.3 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSY-TP35VF/MUY-TP35VF",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 29.3,
    "value": 0.48833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 18,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSY-TP35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSY-TP50VF:MUY-TP50VF:cooling:indoor",
    "printed_page": "C-16",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSY-TP (M series)",
    "indoor_model": "MSY-TP50VF",
    "outdoor_model": "MUY-TP50VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Shi",
    "note": "printed steps Lo-Mid-Hi-Shi = 10.1 - 11.6 - 13.7 - 16.4 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSY-TP50VF/MUY-TP50VF",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 16.4,
    "value": 0.2733333333333333,
    "unit": "m3/s",
    "source_pdf_page": 18,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSY-TP50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSY-TP50VF:MUY-TP50VF:cooling:outdoor",
    "printed_page": "C-16",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSY-TP (M series)",
    "indoor_model": "MSY-TP50VF",
    "outdoor_model": "MUY-TP50VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.3 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSY-TP50VF/MUY-TP50VF",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 29.3,
    "value": 0.48833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 18,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSY-TP50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF25VG/K:MUZ-EF25VG:cooling:indoor",
    "printed_page": "C-17",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF25VG/K",
    "outdoor_model": "MUZ-EF25VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.0 - 4.6 - 6.3 - 8.3 - 10.5 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF25VG/K/MUZ-EF25VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-EF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF25VG/K:MUZ-EF25VG:heating:indoor",
    "printed_page": "C-17",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF25VG/K",
    "outdoor_model": "MUZ-EF25VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.0 - 4.6 - 6.2 - 8.9 - 11.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF25VG/K/MUZ-EF25VG",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-EF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF25VG/K:MUZ-EF25VG:cooling:outdoor",
    "printed_page": "C-17",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF25VG/K",
    "outdoor_model": "MUZ-EF25VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 27.8 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF25VG/K/MUZ-EF25VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 27.8,
    "value": 0.4633333333333333,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-EF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF25VG/K:MUZ-EF25VG:heating:outdoor",
    "printed_page": "C-17",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF25VG/K",
    "outdoor_model": "MUZ-EF25VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF25VG/K/MUZ-EF25VG",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-EF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF25VG/K:MUZ-EF25VGH:cooling:outdoor",
    "printed_page": "C-17",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF25VG/K",
    "outdoor_model": "MUZ-EF25VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 27.8 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF25VG/K/MUZ-EF25VGH",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 27.8,
    "value": 0.4633333333333333,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-EF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF25VG/K:MUZ-EF25VGH:heating:outdoor",
    "printed_page": "C-17",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF25VG/K",
    "outdoor_model": "MUZ-EF25VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 29.8 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF25VG/K/MUZ-EF25VGH",
    "capacity_raw": 3.2,
    "capacity_W": 3200.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.2,
    "model_group_id": "Mitsubishi Electric:MSZ-EF25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF35VG/K:MUZ-EF35VG:cooling:indoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF35VG/K",
    "outdoor_model": "MUZ-EF35VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.0 - 4.6 - 6.3 - 8.3 - 10.5 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF35VG/K/MUZ-EF35VG",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-EF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF35VG/K:MUZ-EF35VG:heating:indoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF35VG/K",
    "outdoor_model": "MUZ-EF35VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.0 - 4.6 - 6.2 - 8.9 - 12.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF35VG/K/MUZ-EF35VG",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 12.7,
    "value": 0.21166666666666664,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-EF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF35VG/K:MUZ-EF35VG:cooling:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF35VG/K",
    "outdoor_model": "MUZ-EF35VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.3 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF35VG/K/MUZ-EF35VG",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 34.3,
    "value": 0.5716666666666667,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-EF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF35VG/K:MUZ-EF35VG:heating:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF35VG/K",
    "outdoor_model": "MUZ-EF35VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF35VG/K/MUZ-EF35VG",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-EF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF35VG/K:MUZ-EF35VGH:cooling:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF35VG/K",
    "outdoor_model": "MUZ-EF35VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.3 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF35VG/K/MUZ-EF35VGH",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 34.3,
    "value": 0.5716666666666667,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-EF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF35VG/K:MUZ-EF35VGH:heating:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF35VG/K",
    "outdoor_model": "MUZ-EF35VGH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF35VG/K/MUZ-EF35VGH",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:MSZ-EF35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF42VG/K:MUZ-EF42VG:cooling:indoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF42VG/K",
    "outdoor_model": "MUZ-EF42VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.8 - 6.6 - 7.7 - 8.9 - 11.2 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF42VG/K/MUZ-EF42VG",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 11.2,
    "value": 0.18666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-EF42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF42VG/K:MUZ-EF42VG:heating:indoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF42VG/K",
    "outdoor_model": "MUZ-EF42VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.5 - 6.3 - 7.8 - 9.9 - 13.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF42VG/K/MUZ-EF42VG",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-EF42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF42VG/K:MUZ-EF42VG:cooling:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF42VG/K",
    "outdoor_model": "MUZ-EF42VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.0 m3/min | capacity label: Cooling Capacity Rated = 4.2 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF42VG/K/MUZ-EF42VG",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 32.0,
    "value": 0.5333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Mitsubishi Electric:MSZ-EF42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF42VG/K:MUZ-EF42VG:heating:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF42VG/K",
    "outdoor_model": "MUZ-EF42VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF42VG/K/MUZ-EF42VG",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-EF42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF50VG/K:MUZ-EF50VG:cooling:indoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF50VG/K",
    "outdoor_model": "MUZ-EF50VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.8 - 6.8 - 7.9 - 9.2 - 11.3 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF50VG/K/MUZ-EF50VG",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 11.3,
    "value": 0.18833333333333335,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-EF50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF50VG/K:MUZ-EF50VG:heating:indoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF50VG/K",
    "outdoor_model": "MUZ-EF50VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.4 - 7.2 - 9.0 - 11.1 - 14.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.8 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF50VG/K/MUZ-EF50VG",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 14.6,
    "value": 0.24333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Mitsubishi Electric:MSZ-EF50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF50VG/K:MUZ-EF50VG:cooling:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF50VG/K",
    "outdoor_model": "MUZ-EF50VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.2 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF50VG/K/MUZ-EF50VG",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 40.2,
    "value": 0.67,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-EF50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-EF50VG/K:MUZ-EF50VG:heating:outdoor",
    "printed_page": "C-18",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-EF (M series)",
    "indoor_model": "MSZ-EF50VG/K",
    "outdoor_model": "MUZ-EF50VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 40.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.8 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-EF50VG/K/MUZ-EF50VG",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 40.2,
    "value": 0.67,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Mitsubishi Electric:MSZ-EF50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT20VG/K:MUZ-BT20VG:cooling:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT20VG/K",
    "outdoor_model": "MUZ-BT20VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.2 - 5.2 - 6.8 - 8.7 - 10.9 m3/min | capacity label: Cooling Capacity Rated = 2.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT20VG/K/MUZ-BT20VG",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Mitsubishi Electric:MSZ-BT20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT20VG/K:MUZ-BT20VG:heating:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT20VG/K",
    "outdoor_model": "MUZ-BT20VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.2 - 5.0 - 6.8 - 9.0 - 11.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT20VG/K/MUZ-BT20VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-BT20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT20VG/K:MUZ-BT20VG:cooling:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT20VG/K",
    "outdoor_model": "MUZ-BT20VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.3 m3/min | capacity label: Cooling Capacity Rated = 2.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT20VG/K/MUZ-BT20VG",
    "capacity_raw": 2.0,
    "capacity_W": 2000.0,
    "value_raw": 30.3,
    "value": 0.505,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.0,
    "model_group_id": "Mitsubishi Electric:MSZ-BT20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT20VG/K:MUZ-BT20VG:heating:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT20VG/K",
    "outdoor_model": "MUZ-BT20VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT20VG/K/MUZ-BT20VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 30.3,
    "value": 0.505,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-BT20",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT25VG/K:MUZ-BT25VG:cooling:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT25VG/K",
    "outdoor_model": "MUZ-BT25VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.2 - 5.2 - 6.8 - 8.7 - 10.9 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT25VG/K/MUZ-BT25VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.9,
    "value": 0.18166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-BT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT25VG/K:MUZ-BT25VG:heating:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT25VG/K",
    "outdoor_model": "MUZ-BT25VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.2 - 5.0 - 6.8 - 9.0 - 11.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.15 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT25VG/K/MUZ-BT25VG",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.15,
    "model_group_id": "Mitsubishi Electric:MSZ-BT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT25VG/K:MUZ-BT25VG:cooling:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT25VG/K",
    "outdoor_model": "MUZ-BT25VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT25VG/K/MUZ-BT25VG",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-BT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT25VG/K:MUZ-BT25VG:heating:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT25VG/K",
    "outdoor_model": "MUZ-BT25VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.15 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT25VG/K/MUZ-BT25VG",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.15,
    "model_group_id": "Mitsubishi Electric:MSZ-BT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT35VG/K:MUZ-BT35VG:cooling:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT35VG/K",
    "outdoor_model": "MUZ-BT35VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.2 - 5.2 - 6.8 - 8.7 - 13.2 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT35VG/K/MUZ-BT35VG",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-BT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT35VG/K:MUZ-BT35VG:heating:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT35VG/K",
    "outdoor_model": "MUZ-BT35VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 4.2 - 5.0 - 6.8 - 9.0 - 11.9 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.6 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT35VG/K/MUZ-BT35VG",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 11.9,
    "value": 0.19833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:MSZ-BT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
