    "record_id": "airflow:MEUK-5331:MSZ-BT35VG/K:MUZ-BT35VG:cooling:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT35VG/K",
    "outdoor_model": "MUZ-BT35VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT35VG/K/MUZ-BT35VG",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MSZ-BT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT35VG/K:MUZ-BT35VG:heating:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT35VG/K",
    "outdoor_model": "MUZ-BT35VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.6 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT35VG/K/MUZ-BT35VG",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 34.6,
    "value": 0.5766666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:MSZ-BT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT50VG/K:MUZ-BT50VG:cooling:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT50VG/K",
    "outdoor_model": "MUZ-BT50VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.3 - 7.6 - 9.0 - 11.0 - 13.2 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT50VG/K/MUZ-BT50VG",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-BT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT50VG/K:MUZ-BT50VG:heating:indoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT50VG/K",
    "outdoor_model": "MUZ-BT50VG",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.0 - 7.8 - 9.9 - 11.9 - 14.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT50VG/K/MUZ-BT50VG",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 14.1,
    "value": 0.235,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-BT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT50VG/K:MUZ-BT50VG:cooling:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT50VG/K",
    "outdoor_model": "MUZ-BT50VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.4 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT50VG/K/MUZ-BT50VG",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 30.4,
    "value": 0.5066666666666666,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-BT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-BT50VG/K:MUZ-BT50VG:heating:outdoor",
    "printed_page": "C-19",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-BT (M series)",
    "indoor_model": "MSZ-BT50VG/K",
    "outdoor_model": "MUZ-BT50VG",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-BT50VG/K/MUZ-BT50VG",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-BT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW25VF:MUZ-DW25VF:cooling:indoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW25VF",
    "outdoor_model": "MUZ-DW25VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.6 - 5.6 - 7.5 - 9.9 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW25VF/MUZ-DW25VF",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 9.9,
    "value": 0.165,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-DW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW25VF:MUZ-DW25VF:heating:indoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW25VF",
    "outdoor_model": "MUZ-DW25VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.4 - 5.6 - 7.7 - 10.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.15 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW25VF/MUZ-DW25VF",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 10.3,
    "value": 0.1716666666666667,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.15,
    "model_group_id": "Mitsubishi Electric:MSZ-DW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW25VF:MUZ-DW25VF:cooling:outdoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW25VF",
    "outdoor_model": "MUZ-DW25VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.3 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW25VF/MUZ-DW25VF",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 30.3,
    "value": 0.505,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MSZ-DW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW25VF:MUZ-DW25VF:heating:outdoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW25VF",
    "outdoor_model": "MUZ-DW25VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 30.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.15 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW25VF/MUZ-DW25VF",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 30.3,
    "value": 0.505,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.15,
    "model_group_id": "Mitsubishi Electric:MSZ-DW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW35VF:MUZ-DW35VF:cooling:indoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW35VF",
    "outdoor_model": "MUZ-DW35VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.6 - 5.8 - 8.1 - 11.3 m3/min | capacity label: Cooling Capacity Rated = 3.4 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW35VF/MUZ-DW35VF",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 11.3,
    "value": 0.18833333333333335,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MSZ-DW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW35VF:MUZ-DW35VF:heating:indoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW35VF",
    "outdoor_model": "MUZ-DW35VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 3.4 - 5.6 - 7.7 - 10.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.6 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW35VF/MUZ-DW35VF",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 10.7,
    "value": 0.17833333333333332,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:MSZ-DW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW35VF:MUZ-DW35VF:cooling:outdoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW35VF",
    "outdoor_model": "MUZ-DW35VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Cooling Capacity Rated = 3.4 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW35VF/MUZ-DW35VF",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MSZ-DW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW35VF:MUZ-DW35VF:heating:outdoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW35VF",
    "outdoor_model": "MUZ-DW35VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.2 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.6 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW35VF/MUZ-DW35VF",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 32.2,
    "value": 0.5366666666666667,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Mitsubishi Electric:MSZ-DW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW50VF:MUZ-DW50VF:cooling:indoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW50VF",
    "outdoor_model": "MUZ-DW50VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 5.9 - 7.7 - 9.7 - 12.3 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW50VF/MUZ-DW50VF",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 12.3,
    "value": 0.20500000000000002,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-DW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW50VF:MUZ-DW50VF:heating:indoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW50VF",
    "outdoor_model": "MUZ-DW50VF",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "position 4 of 4 (label count 5 != value count)",
    "note": "printed steps SLo-Lo-Mid-Hi-Shi = 6.0 - 7.7 - 9.7 - 12.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row | Label includes '(Dry/Wet)' but one value set per mode is printed. Footnote (*2): SHi = Super High. Printed step label lists 5 steps but 4 values printed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW50VF/MUZ-DW50VF",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 12.6,
    "value": 0.21,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-DW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW50VF:MUZ-DW50VF:cooling:outdoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW50VF",
    "outdoor_model": "MUZ-DW50VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 33.5 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW50VF/MUZ-DW50VF",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 33.5,
    "value": 0.5583333333333333,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MSZ-DW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MSZ-DW50VF:MUZ-DW50VF:heating:outdoor",
    "printed_page": "C-20",
    "locator": "WALL-MOUNTED Inverter M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MSZ-DW (M series)",
    "indoor_model": "MSZ-DW50VF",
    "outdoor_model": "MUZ-DW50VF",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 5.4 | subtype: wall | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MSZ-DW50VF/MUZ-DW50VF",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.4,
    "model_group_id": "Mitsubishi Electric:MSZ-DW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW25VG:MUFZ-KW25VGHZ:cooling:indoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW25VG",
    "outdoor_model": "MUFZ-KW25VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.9 - 4.9 - 5.9 - 7.1 - 8.2 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW25VG/MUFZ-KW25VGHZ",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 8.2,
    "value": 0.13666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW25VG:MUFZ-KW25VGHZ:heating:indoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW25VG",
    "outdoor_model": "MUFZ-KW25VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.5 - 5.1 - 6.2 - 7.7 - 9.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.4 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW25VG/MUFZ-KW25VGHZ",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 9.7,
    "value": 0.16166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MFZ-KW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW25VG:MUFZ-KW25VGHZ:cooling:outdoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW25VG",
    "outdoor_model": "MUFZ-KW25VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW25VG/MUFZ-KW25VGHZ",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW25VG:MUFZ-KW25VGHZ:heating:outdoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW25VG",
    "outdoor_model": "MUFZ-KW25VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 27.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.4 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW25VG/MUFZ-KW25VGHZ",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 27.3,
    "value": 0.455,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MFZ-KW25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW35VG:MUFZ-KW35VGHZ:cooling:indoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW35VG",
    "outdoor_model": "MUFZ-KW35VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.9 - 4.9 - 5.9 - 7.1 - 8.2 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW35VG/MUFZ-KW35VGHZ",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 8.2,
    "value": 0.13666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW35VG:MUFZ-KW35VGHZ:heating:indoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW35VG",
    "outdoor_model": "MUFZ-KW35VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.5 - 5.1 - 6.2 - 7.7 - 9.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.3 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW35VG/MUFZ-KW35VGHZ",
    "capacity_raw": 4.3,
    "capacity_W": 4300.0,
    "value_raw": 9.7,
    "value": 0.16166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.3,
    "model_group_id": "Mitsubishi Electric:MFZ-KW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW35VG:MUFZ-KW35VGHZ:cooling:outdoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW35VG",
    "outdoor_model": "MUFZ-KW35VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW35VG/MUFZ-KW35VGHZ",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW35VG:MUFZ-KW35VGHZ:heating:outdoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW35VG",
    "outdoor_model": "MUFZ-KW35VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 27.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.3 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW35VG/MUFZ-KW35VGHZ",
    "capacity_raw": 4.3,
    "capacity_W": 4300.0,
    "value_raw": 27.3,
    "value": 0.455,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.3,
    "model_group_id": "Mitsubishi Electric:MFZ-KW35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW50VG:MUFZ-KW50VGHZ:cooling:indoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW50VG",
    "outdoor_model": "MUFZ-KW50VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.6 - 6.7 - 8.0 - 9.3 - 10.6 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW50VG/MUFZ-KW50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 10.6,
    "value": 0.17666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW50VG:MUFZ-KW50VGHZ:heating:indoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW50VG",
    "outdoor_model": "MUFZ-KW50VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.0 - 7.7 - 9.4 - 11.6 - 14.0 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW50VG/MUFZ-KW50VGHZ",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 14.0,
    "value": 0.23333333333333334,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW50VG:MUFZ-KW50VGHZ:cooling:outdoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW50VG",
    "outdoor_model": "MUFZ-KW50VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 43.8 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW50VG/MUFZ-KW50VGHZ",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 43.8,
    "value": 0.73,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW50VG:MUFZ-KW50VGHZ:heating:outdoor",
    "printed_page": "C-380",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW50VG",
    "outdoor_model": "MUFZ-KW50VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 46.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW50VG/MUFZ-KW50VGHZ",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 46.3,
    "value": 0.7716666666666666,
    "unit": "m3/s",
    "source_pdf_page": 382,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KW50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW60VG:MUFZ-KW60VGHZ:cooling:indoor",
    "printed_page": "C-381",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW60VG",
    "outdoor_model": "MUFZ-KW60VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.6 - 8.0 - 9.6 - 12.3 - 15.0 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW60VG/MUFZ-KW60VGHZ",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 15.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": 383,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MFZ-KW60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW60VG:MUFZ-KW60VGHZ:heating:indoor",
    "printed_page": "C-381",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW60VG",
    "outdoor_model": "MUFZ-KW60VGHZ",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.0 - 7.7 - 9.7 - 12.5 - 14.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.5 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW60VG/MUFZ-KW60VGHZ",
    "capacity_raw": 6.5,
    "capacity_W": 6500.0,
    "value_raw": 14.6,
    "value": 0.24333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 383,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KW60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW60VG:MUFZ-KW60VGHZ:cooling:outdoor",
    "printed_page": "C-381",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW60VG",
    "outdoor_model": "MUFZ-KW60VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 48.8 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW60VG/MUFZ-KW60VGHZ",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 48.8,
    "value": 0.8133333333333332,
    "unit": "m3/s",
    "source_pdf_page": 383,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MFZ-KW60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KW60VG:MUFZ-KW60VGHZ:heating:outdoor",
    "printed_page": "C-381",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KW (M series)",
    "indoor_model": "MFZ-KW60VG",
    "outdoor_model": "MUFZ-KW60VGHZ",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 51.3 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.5 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KW60VG/MUFZ-KW60VGHZ",
    "capacity_raw": 6.5,
    "capacity_W": 6500.0,
    "value_raw": 51.3,
    "value": 0.855,
    "unit": "m3/s",
    "source_pdf_page": 383,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KW60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT25VG:SUZ-M25VA:cooling:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT25VG",
    "outdoor_model": "SUZ-M25VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.9 - 4.8 - 6.5 - 7.8 - 8.9 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT25VG/SUZ-M25VA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 8.9,
    "value": 0.14833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT25VG:SUZ-M25VA:heating:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT25VG",
    "outdoor_model": "SUZ-M25VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.5 - 4.0 - 5.6 - 7.3 - 9.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.4 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT25VG/SUZ-M25VA",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 9.7,
    "value": 0.16166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MFZ-KT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT25VG:SUZ-M25VA:cooling:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT25VG",
    "outdoor_model": "SUZ-M25VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 36.3 m3/min | capacity label: Cooling Capacity Rated = 2.5 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT25VG/SUZ-M25VA",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 36.3,
    "value": 0.605,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT25VG:SUZ-M25VA:heating:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT25VG",
    "outdoor_model": "SUZ-M25VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 3.4 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT25VG/SUZ-M25VA",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 34.6,
    "value": 0.5766666666666667,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Mitsubishi Electric:MFZ-KT25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT35VG:SUZ-M35VA:cooling:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT35VG",
    "outdoor_model": "SUZ-M35VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.9 - 4.8 - 6.5 - 7.8 - 8.9 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT35VG/SUZ-M35VA",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 8.9,
    "value": 0.14833333333333334,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT35VG:SUZ-M35VA:heating:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT35VG",
    "outdoor_model": "SUZ-M35VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 3.5 - 4.0 - 5.6 - 7.3 - 9.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.3 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT35VG/SUZ-M35VA",
    "capacity_raw": 4.3,
    "capacity_W": 4300.0,
    "value_raw": 9.7,
    "value": 0.16166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.3,
    "model_group_id": "Mitsubishi Electric:MFZ-KT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT35VG:SUZ-M35VA:cooling:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT35VG",
    "outdoor_model": "SUZ-M35VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 34.3 m3/min | capacity label: Cooling Capacity Rated = 3.5 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT35VG/SUZ-M35VA",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 34.3,
    "value": 0.5716666666666667,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Mitsubishi Electric:MFZ-KT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT35VG:SUZ-M35VA:heating:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT35VG",
    "outdoor_model": "SUZ-M35VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 32.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 4.3 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT35VG/SUZ-M35VA",
    "capacity_raw": 4.3,
    "capacity_W": 4300.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.3,
    "model_group_id": "Mitsubishi Electric:MFZ-KT35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT50VG:SUZ-M50VA:cooling:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT50VG",
    "outdoor_model": "SUZ-M50VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.6 - 6.7 - 8.6 - 10.4 - 12.3 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT50VG/SUZ-M50VA",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 12.3,
    "value": 0.20500000000000002,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT50VG:SUZ-M50VA:heating:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT50VG",
    "outdoor_model": "SUZ-M50VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.0 - 7.7 - 9.4 - 11.6 - 14.0 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT50VG/SUZ-M50VA",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 14.0,
    "value": 0.23333333333333334,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT50VG:SUZ-M50VA:cooling:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT50VG",
    "outdoor_model": "SUZ-M50VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 45.8 m3/min | capacity label: Cooling Capacity Rated = 5.0 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT50VG/SUZ-M50VA",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 45.8,
    "value": 0.7633333333333333,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT50VG:SUZ-M50VA:heating:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT50VG",
    "outdoor_model": "SUZ-M50VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 43.7 m3/min | capacity label: Heating (Average Season) Capacity Rated = 6.0 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT50VG/SUZ-M50VA",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 43.7,
    "value": 0.7283333333333334,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KT50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT60VG:SUZ-M60VA:cooling:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT60VG",
    "outdoor_model": "SUZ-M60VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 5.6 - 8.0 - 9.6 - 12.3 - 15.0 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT60VG/SUZ-M60VA",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 15.0,
    "value": 0.25,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MFZ-KT60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT60VG:SUZ-M60VA:heating:indoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Indoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT60VG",
    "outdoor_model": "SUZ-M60VA",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "SHi",
    "note": "printed steps SLo-Lo-Mid-Hi-SHi = 6.0 - 7.7 - 9.7 - 12.5 - 14.6 m3/min | capacity label: Heating (Average Season) Capacity Rated = 7.0 | subtype: floor_console | airflow basis: mode-specific row | Footnote (*2): SHi = Super High. Row qualified 'Single' (single-split vs multi connection); only 'Single' rows transcribed.",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT60VG/SUZ-M60VA",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 14.6,
    "value": 0.24333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KT60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT60VG:SUZ-M60VA:cooling:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Cooling', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT60VG",
    "outdoor_model": "SUZ-M60VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 50.1 m3/min | capacity label: Cooling Capacity Rated = 6.1 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT60VG/SUZ-M60VA",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 50.1,
    "value": 0.835,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Mitsubishi Electric:MFZ-KT60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:MEUK-5331:MFZ-KT60VG:SUZ-M60VA:heating:outdoor",
    "printed_page": "C-382",
    "locator": "FLOOR-STANDING Inverter Heat Pump M series spec table; rows 'Outdoor Unit > Air Volume > Heating', 'Capacity Rated'",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "Mitsubishi Electric:MFZ-KT (M series)",
    "indoor_model": "MFZ-KT60VG",
    "outdoor_model": "SUZ-M60VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps  = 50.1 m3/min | capacity label: Heating (Average Season) Capacity Rated = 7.0 | subtype: floor_console | airflow basis: mode-specific row",
    "source_id": "MEUK-5331",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "MFZ-KT60VG/SUZ-M60VA",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 50.1,
    "value": 0.835,
    "unit": "m3/s",
    "source_pdf_page": 384,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5331",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK-5331.pdf",
    "source_sha256": "1178e2d732c2668246ef362f665622d1f911fdf52ab22fa4771365cc3c7cd321",
    "evidence_type": "official_databook_pdf",
    "rating_conditions": "not printed on specification page (databook M-P0924B)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Mitsubishi Electric:MFZ-KT60",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WZ:PUZ-WZ50VAA",
    "printed_page": "A-2",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Hydro-Split > Fan > Air flow; capacity: 1.2 Capacity (1) Hydro-Split > Heating (A7/W35) > Capacity; model-size capacity: PDF p40 (printed A-36) 5.2 Heating performance data > PUZ-WZ50 > Partload1 > ambient -7, water outlet 35",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WZ",
    "indoor_model": "",
    "outdoor_model": "PUZ-WZ50VAA(-BS)",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A-7/W35 by the databook, PDF p38); the EN 14511 rating table (PDF p11, printed A-7) gives Heating (A7/W35) 4.00 kW | Hydro-Split: refrigerant circuit and plate HEX inside the outdoor unit, water connection to hydrobox/cylinder (indoor_model left empty). Airflow printed as '46 (1625)' m3/min (CFM). Capacity is the EN 14511 A7/W35 rating point printed in table 1.2 (EN14511-1:2018..-4:2018); COP and power input include pump input. Same table prints Heating (A2/W35) capacity 5.00 kW; the A7/W35 value is below the model-number class, so it is a rating point, not maximum output (section 5.2 lists Max/Partload/Min capacities separately). ErP Lot1 table (p.12, A-8) prints Rated air flow outdoor 2,760 m3/h. 1-phase only. PUZ-WZ50/60/80 also appear in the Vol.6.0 databook (MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0, pp.6-7, 27) with identical airflow and capacity; transcribed once here.",
    "source_id": "MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/PUZ-WZ50VAA(-BS)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 46.0,
    "value": 0.7666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 6,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5483",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0.pdf",
    "source_sha256": "d6cc1ca7c6bb2e2af75e15930c0031623de6c25bbf49b636bb42c56004077886",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity: 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.' (PUZ-WZ50/60/80) and 'Based on EN14511-1:2022, ...-4:2022.' (PUZ-WZ85/100/120); Heating (A7/W35) and Heating (A2/W35); COP/power input include pump input. Spec footnote *1 Heating: Dry-bulb 7 C, Wet-bulb 6 C (noise).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A-7/W35 (PDF p38 note); value from '5.2 Heating performance data', ambient -7 degC, water outlet 35 degC",
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WZ:PUZ-WZ60VAA",
    "printed_page": "A-2",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Hydro-Split > Fan > Air flow; capacity: 1.2 Capacity (1) Hydro-Split > Heating (A7/W35) > Capacity; model-size capacity: PDF p40 (printed A-36) 5.2 Heating performance data > PUZ-WZ60 > Partload1 > ambient -7, water outlet 35",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WZ",
    "indoor_model": "",
    "outdoor_model": "PUZ-WZ60VAA(-BS)",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A-7/W35 by the databook, PDF p38); the EN 14511 rating table (PDF p11, printed A-7) gives Heating (A7/W35) 5.00 kW | Hydro-Split: refrigerant circuit and plate HEX inside the outdoor unit, water connection to hydrobox/cylinder (indoor_model left empty). Airflow printed as '46 (1625)' m3/min (CFM). Capacity is the EN 14511 A7/W35 rating point printed in table 1.2 (EN14511-1:2018..-4:2018); COP and power input include pump input. Same table prints Heating (A2/W35) capacity 6.00 kW; the A7/W35 value is below the model-number class, so it is a rating point, not maximum output (section 5.2 lists Max/Partload/Min capacities separately). ErP Lot1 table (p.12, A-8) prints Rated air flow outdoor 2,760 m3/h. 1-phase only. PUZ-WZ50/60/80 also appear in the Vol.6.0 databook (MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0, pp.6-7, 27) with identical airflow and capacity; transcribed once here.",
    "source_id": "MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/PUZ-WZ60VAA(-BS)",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 46.0,
    "value": 0.7666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 6,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5483",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0.pdf",
    "source_sha256": "d6cc1ca7c6bb2e2af75e15930c0031623de6c25bbf49b636bb42c56004077886",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity: 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.' (PUZ-WZ50/60/80) and 'Based on EN14511-1:2022, ...-4:2022.' (PUZ-WZ85/100/120); Heating (A7/W35) and Heating (A2/W35); COP/power input include pump input. Spec footnote *1 Heating: Dry-bulb 7 C, Wet-bulb 6 C (noise).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A-7/W35 (PDF p38 note); value from '5.2 Heating performance data', ambient -7 degC, water outlet 35 degC",
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WZ:PUZ-WZ80VAA",
    "printed_page": "A-3",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Hydro-Split > Fan > Air flow; capacity: 1.2 Capacity (1) Hydro-Split > Heating (A7/W35) > Capacity; model-size capacity: PDF p41 (printed A-37) 5.2 Heating performance data > PUZ-WZ80 > Partload1 > ambient -7, water outlet 35",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WZ",
    "indoor_model": "",
    "outdoor_model": "PUZ-WZ80VAA(-BS)",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A-7/W35 by the databook, PDF p38); the EN 14511 rating table (PDF p11, printed A-7) gives Heating (A7/W35) 6.00 kW | Hydro-Split: refrigerant circuit and plate HEX inside the outdoor unit, water connection to hydrobox/cylinder (indoor_model left empty). Airflow printed as '46 (1625)' m3/min (CFM). Capacity is the EN 14511 A7/W35 rating point printed in table 1.2 (EN14511-1:2018..-4:2018); COP and power input include pump input. Same table prints Heating (A2/W35) capacity 8.00 kW; the A7/W35 value is below the model-number class, so it is a rating point, not maximum output (section 5.2 lists Max/Partload/Min capacities separately). Spec table lists a second compressor column KP173VGBC (0.8 kW, start type 'Fixed', defrost 'Hot gas') besides inverter SPB280FARMC; one fan, airflow shared. ErP Lot1 table (p.12, A-8) prints Rated air flow outdoor 2,760 m3/h. 1-phase only. PUZ-WZ50/60/80 also appear in the Vol.6.0 databook (MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0, pp.6-7, 27) with identical airflow and capacity; transcribed once here.",
    "source_id": "MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/PUZ-WZ80VAA(-BS)",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 46.0,
    "value": 0.7666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 7,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5483",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0.pdf",
    "source_sha256": "d6cc1ca7c6bb2e2af75e15930c0031623de6c25bbf49b636bb42c56004077886",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity: 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.' (PUZ-WZ50/60/80) and 'Based on EN14511-1:2022, ...-4:2022.' (PUZ-WZ85/100/120); Heating (A7/W35) and Heating (A2/W35); COP/power input include pump input. Spec footnote *1 Heating: Dry-bulb 7 C, Wet-bulb 6 C (noise).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A-7/W35 (PDF p38 note); value from '5.2 Heating performance data', ambient -7 degC, water outlet 35 degC",
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WZ:PUZ-WZ85VAA",
    "printed_page": "A-4",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Hydro-Split > Fan > Air flow; capacity: 1.2 Capacity (1) Hydro-Split > Heating (A7/W35) > Capacity; model-size capacity: PDF p41 (printed A-37) 5.2 Heating performance data > PUZ-WZ85 > Partload1 > ambient -7, water outlet 35",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WZ",
    "indoor_model": "",
    "outdoor_model": "PUZ-WZ85VAA(-BS)",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A-7/W35 by the databook, PDF p38); the EN 14511 rating table (PDF p11, printed A-7) gives Heating (A7/W35) 5.31 kW | Hydro-Split: refrigerant circuit and plate HEX inside the outdoor unit, water connection to hydrobox/cylinder (indoor_model left empty). Airflow printed as '46 (1625)' m3/min (CFM). Capacity is the EN 14511 A7/W35 rating point printed in table 1.2 (EN14511-1:2022..-4:2022); COP and power input include pump input. Same table prints Heating (A2/W35) capacity 5.31 kW; the A7/W35 value is below the model-number class, so it is a rating point, not maximum output (section 5.2 lists Max/Partload/Min capacities separately). Airflow printed '46 (1625)'. 3-phase PUZ-WZ85YAA(-BS) prints identical airflow (p.8) and shares the capacity column 'PUZ-WZ85V/YAA(-BS)' -> not transcribed separately. ErP Lot1 table (p.19, A-15) prints Rated air flow outdoor 3,170 m3/h for PUZ-WZ85/100/120 V/Y, which differs from the 46 m3/min (=2,760 m3/h) spec value. PUZ-WZ50/60/80 also appear in the Vol.6.0 databook (MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0, pp.6-7, 27) with identical airflow and capacity; transcribed once here.",
    "source_id": "MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/PUZ-WZ85VAA(-BS)",
    "capacity_raw": 8.5,
    "capacity_W": 8500.0,
    "value_raw": 46.0,
    "value": 0.7666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5483",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0.pdf",
    "source_sha256": "d6cc1ca7c6bb2e2af75e15930c0031623de6c25bbf49b636bb42c56004077886",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity: 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.' (PUZ-WZ50/60/80) and 'Based on EN14511-1:2022, ...-4:2022.' (PUZ-WZ85/100/120); Heating (A7/W35) and Heating (A2/W35); COP/power input include pump input. Spec footnote *1 Heating: Dry-bulb 7 C, Wet-bulb 6 C (noise).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A-7/W35 (PDF p38 note); value from '5.2 Heating performance data', ambient -7 degC, water outlet 35 degC",
    "capacity_kW": 8.5,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WZ:PUZ-WZ100VAA",
    "printed_page": "A-5",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Hydro-Split > Fan > Air flow; capacity: 1.2 Capacity (1) Hydro-Split > Heating (A7/W35) > Capacity; model-size capacity: PDF p42 (printed A-38) 5.2 Heating performance data > PUZ-WZ100 > Partload1 > ambient -7, water outlet 35",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WZ",
    "indoor_model": "",
    "outdoor_model": "PUZ-WZ100VAA(-BS)",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A-7/W35 by the databook, PDF p38); the EN 14511 rating table (PDF p11, printed A-7) gives Heating (A7/W35) 5.80 kW | Hydro-Split: refrigerant circuit and plate HEX inside the outdoor unit, water connection to hydrobox/cylinder (indoor_model left empty). Airflow printed as '44 (1550)' m3/min (CFM). Capacity is the EN 14511 A7/W35 rating point printed in table 1.2 (EN14511-1:2022..-4:2022); COP and power input include pump input. Same table prints Heating (A2/W35) capacity 5.80 kW; the A7/W35 value is below the model-number class, so it is a rating point, not maximum output (section 5.2 lists Max/Partload/Min capacities separately). Airflow printed '44 (1550)'. 3-phase PUZ-WZ100YAA(-BS) identical airflow (p.9) and shared capacity column 'PUZ-WZ100V/YAA(-BS)' -> not transcribed separately. ErP Lot1 table (p.19) prints Rated air flow outdoor 3,170 m3/h (differs from spec 44 m3/min). Capacity 5.80 kW at both A7/W35 and A2/W35 is far below the 10 kW model class: rating point only. PUZ-WZ50/60/80 also appear in the Vol.6.0 databook (MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0, pp.6-7, 27) with identical airflow and capacity; transcribed once here.",
    "source_id": "MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/PUZ-WZ100VAA(-BS)",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 44.0,
    "value": 0.7333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5483",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0.pdf",
    "source_sha256": "d6cc1ca7c6bb2e2af75e15930c0031623de6c25bbf49b636bb42c56004077886",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity: 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.' (PUZ-WZ50/60/80) and 'Based on EN14511-1:2022, ...-4:2022.' (PUZ-WZ85/100/120); Heating (A7/W35) and Heating (A2/W35); COP/power input include pump input. Spec footnote *1 Heating: Dry-bulb 7 C, Wet-bulb 6 C (noise).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A-7/W35 (PDF p38 note); value from '5.2 Heating performance data', ambient -7 degC, water outlet 35 degC",
    "capacity_kW": 10.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WZ:PUZ-WZ120VAA",
    "printed_page": "A-6",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Hydro-Split > Fan > Air flow; capacity: 1.2 Capacity (1) Hydro-Split > Heating (A7/W35) > Capacity; model-size capacity: PDF p42 (printed A-38) 5.2 Heating performance data > PUZ-WZ120 > Partload1 > ambient -7, water outlet 35",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WZ",
    "indoor_model": "",
    "outdoor_model": "PUZ-WZ120VAA(-BS)",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A-7/W35 by the databook, PDF p38); the EN 14511 rating table (PDF p11, printed A-7) gives Heating (A7/W35) 5.80 kW | Hydro-Split: refrigerant circuit and plate HEX inside the outdoor unit, water connection to hydrobox/cylinder (indoor_model left empty). Airflow printed as '44 (1550)' m3/min (CFM). Capacity is the EN 14511 A7/W35 rating point printed in table 1.2 (EN14511-1:2022..-4:2022); COP and power input include pump input. Same table prints Heating (A2/W35) capacity 5.80 kW; the A7/W35 value is below the model-number class, so it is a rating point, not maximum output (section 5.2 lists Max/Partload/Min capacities separately). Airflow printed '44 (1550)'. 3-phase PUZ-WZ120YAA(-BS) identical airflow (p.10) and shared capacity column 'PUZ-WZ120V/YAA(-BS)' -> not transcribed separately. ErP Lot1 table (p.19) prints Rated air flow outdoor 3,170 m3/h (differs from spec 44 m3/min). Capacity 5.80 kW at both A7/W35 and A2/W35 is far below the 12 kW model class: rating point only. PUZ-WZ50/60/80 also appear in the Vol.6.0 databook (MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0, pp.6-7, 27) with identical airflow and capacity; transcribed once here.",
    "source_id": "MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/PUZ-WZ120VAA(-BS)",
    "capacity_raw": 11.5,
    "capacity_W": 11500.0,
    "value_raw": 44.0,
    "value": 0.7333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/5483",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_PUZ-WZ_VOL1.0.pdf",
    "source_sha256": "d6cc1ca7c6bb2e2af75e15930c0031623de6c25bbf49b636bb42c56004077886",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity: 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.' (PUZ-WZ50/60/80) and 'Based on EN14511-1:2022, ...-4:2022.' (PUZ-WZ85/100/120); Heating (A7/W35) and Heating (A2/W35); COP/power input include pump input. Spec footnote *1 Heating: Dry-bulb 7 C, Wet-bulb 6 C (noise).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A-7/W35 (PDF p38 note); value from '5.2 Heating performance data', ambient -7 degC, water outlet 35 degC",
    "capacity_kW": 11.5,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WM:PUZ-WM50VHA",
    "printed_page": "A-4",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Packaged-type units > Fan > Air flow; capacity: 1.2 Capacity (1) Packaged-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p27 (printed A-23) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WM",
    "indoor_model": "",
    "outdoor_model": "PUZ-WM50VHA(-BS)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 4.00 kW (a reduced EN 14511 rating point) | Airflow printed '36 (1270)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 5.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Packaged (monobloc) unit with built-in plate HEX; 'COP' and 'Power input' include pump input. 1-phase only.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/PUZ-WM50VHA(-BS)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 36.0,
    "value": 0.6,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 5.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WM:PUZ-WM60VAA",
    "printed_page": "A-4",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Packaged-type units > Fan > Air flow; capacity: 1.2 Capacity (1) Packaged-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p27 (printed A-23) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WM",
    "indoor_model": "",
    "outdoor_model": "PUZ-WM60VAA(-BS)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 5.00 kW (a reduced EN 14511 rating point) | Airflow printed '44 (1550)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 6.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Packaged (monobloc) unit with built-in plate HEX; 'COP' and 'Power input' include pump input. 1-phase only.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/PUZ-WM60VAA(-BS)",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 44.0,
    "value": 0.7333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 8,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WM:PUZ-WM85VAA",
    "printed_page": "A-5",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Packaged-type units > Fan > Air flow; capacity: 1.2 Capacity (1) Packaged-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p27 (printed A-23) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WM",
    "indoor_model": "",
    "outdoor_model": "PUZ-WM85VAA(-BS)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 6.50 kW (a reduced EN 14511 rating point) | Airflow printed '44 (1550)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 8.50 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Packaged (monobloc) unit with built-in plate HEX; 'COP' and 'Power input' include pump input. 3-phase PUZ-WM85YAA(-BS) prints identical airflow (p.9) and capacity (p.28, A-24) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/PUZ-WM85VAA(-BS)",
    "capacity_raw": 8.5,
    "capacity_W": 8500.0,
    "value_raw": 44.0,
    "value": 0.7333333333333333,
    "unit": "m3/s",
    "source_pdf_page": 9,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 8.5,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-WM:PUZ-WM112VAA",
    "printed_page": "A-6",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Packaged-type units > Fan > Air flow; capacity: 1.2 Capacity (1) Packaged-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p28 (printed A-24) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-WM",
    "indoor_model": "",
    "outdoor_model": "PUZ-WM112VAA(-BS)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 9.00 kW (a reduced EN 14511 rating point) | Airflow printed '50 (1760)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 11.20 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Packaged (monobloc) unit with built-in plate HEX; 'COP' and 'Power input' include pump input. 3-phase PUZ-WM112YAA(-BS) prints identical airflow (p.10) and capacity (p.28) -> not transcribed separately. Fan motor output 0.200 kW (vs 0.074 kW for PUZ-WM50-85).",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/PUZ-WM112VAA(-BS)",
    "capacity_raw": 11.2,
    "capacity_W": 11200.0,
    "value_raw": 50.0,
    "value": 0.8333333333333334,
    "unit": "m3/s",
    "source_pdf_page": 10,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 11.2,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-HWM:PUZ-HWM140VHA",
    "printed_page": "A-7",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (1) Packaged-type units > Fan > Air flow; capacity: 1.2 Capacity (1) Packaged-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p28 (printed A-24) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-HWM",
    "indoor_model": "",
    "outdoor_model": "PUZ-HWM140VHA(-BS)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 12.00 kW (a reduced EN 14511 rating point) | Airflow printed '100 (3530)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 14.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Packaged (monobloc) unit with built-in plate HEX; 'COP' and 'Power input' include pump input. Two fans: 'Fan motor output 0.074 x2'; airflow 100 m3/min is the printed unit total. 3-phase PUZ-HWM140YHA(-BS) identical airflow (p.11) and capacity (p.28) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/PUZ-HWM140VHA(-BS)",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 100.0,
    "value": 1.6666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 11,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 14.0,
    "model_group_id": "Mitsubishi Electric:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SWM:SUZ-SWM30VA",
    "printed_page": "A-8",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p29 (printed A-25) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SWM30VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 3.00 kW (a reduced EN 14511 rating point) | Airflow printed '28.0 (989)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 3.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SWM30VA",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 3.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SWM:SUZ-SWM40VA2",
    "printed_page": "A-9",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p29 (printed A-25) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SWM40VA2(-SC)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 3.00 kW (a reduced EN 14511 rating point) | Airflow printed '28.0 (989)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 4.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SWM40VA2(-SC)",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SWM:SUZ-SWM60VA2",
    "printed_page": "A-10",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p29 (printed A-25) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SWM60VA2(-SC)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 5.00 kW (a reduced EN 14511 rating point) | Airflow printed '30.2 (1065)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 6.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SWM60VA2(-SC)",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 30.2,
    "value": 0.5033333333333333,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SWM:SUZ-SWM80VA2",
    "printed_page": "A-11",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p30 (printed A-26) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SWM80VA2",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 6.00 kW (a reduced EN 14511 rating point) | Airflow printed '46.5 (1642)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 7.50 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. Variant SUZ-SWM80VAH2 prints identical airflow (p.15) and capacity (p.30, A-26) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SWM80VA2",
    "capacity_raw": 7.5,
    "capacity_W": 7500.0,
    "value_raw": 46.5,
    "value": 0.775,
    "unit": "m3/s",
    "source_pdf_page": 15,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 7.5,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SWM:SUZ-SWM100VA",
    "printed_page": "A-12",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p30 (printed A-26) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SWM100VA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 7.50 kW (a reduced EN 14511 rating point) | Airflow printed '46.5 (1642)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 9.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. Variant SUZ-SWM100VAH prints identical airflow (p.16) and capacity (p.30) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SWM100VA",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 46.5,
    "value": 0.775,
    "unit": "m3/s",
    "source_pdf_page": 16,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 9.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SHWM:SUZ-SHWM30VAH",
    "printed_page": "A-8",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p29 (printed A-25) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SHWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SHWM30VAH",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 3.00 kW (a reduced EN 14511 rating point) | Airflow printed '28.0 (989)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 3.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. Kept as separate family from SUZ-SWM because SHWM40/60 print different airflow from SWM40/60.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SHWM30VAH",
    "capacity_raw": 3.0,
    "capacity_W": 3000.0,
    "value_raw": 28.0,
    "value": 0.4666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 12,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 3.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SHWM:SUZ-SHWM40VAH",
    "printed_page": "A-9",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p29 (printed A-25) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SHWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SHWM40VAH(-SC)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 3.00 kW (a reduced EN 14511 rating point) | Airflow printed '30.2 (1065)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 4.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SHWM40VAH(-SC)",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 30.2,
    "value": 0.5033333333333333,
    "unit": "m3/s",
    "source_pdf_page": 13,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 4.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:SUZ-SHWM:SUZ-SHWM60VAH",
    "printed_page": "A-10",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p29 (printed A-25) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:SUZ-SHWM",
    "indoor_model": "E*S***D-***E",
    "outdoor_model": "SUZ-SHWM60VAH(-SC)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 5.00 kW (a reduced EN 14511 rating point) | Airflow printed '41.7 (1471)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 6.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***D-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***D-***E/SUZ-SHWM60VAH(-SC)",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 41.7,
    "value": 0.6950000000000001,
    "unit": "m3/s",
    "source_pdf_page": 14,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:E*S***D-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SWM:PUZ-SWM60VAA",
    "printed_page": "A-13",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p31 (printed A-27) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SWM60VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 5.00 kW (a reduced EN 14511 rating point) | Airflow printed '58 (2050)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 6.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 1-phase only.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SWM60VAA",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 58.0,
    "value": 0.9666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SWM:PUZ-SWM80VAA",
    "printed_page": "A-13",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p31 (printed A-27) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SWM80VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 6.00 kW (a reduced EN 14511 rating point) | Airflow printed '58 (2050)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 8.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SWM80YAA identical airflow (p.18) and capacity (p.31, A-27) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SWM80VAA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 58.0,
    "value": 0.9666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 17,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SWM:PUZ-SWM100VAA",
    "printed_page": "A-14",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p31 (printed A-27) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SWM100VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 8.00 kW (a reduced EN 14511 rating point) | Airflow printed '62 (2190)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 10.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SWM100YAA identical airflow (p.19) and capacity (p.31) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SWM100VAA",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 62.0,
    "value": 1.0333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 18,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 10.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SWM:PUZ-SWM120VAA",
    "printed_page": "A-15",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p31 (printed A-27) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SWM120VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 10.00 kW (a reduced EN 14511 rating point) | Airflow printed '60 (2120)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 12.10 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SWM120YAA identical airflow (p.20) and capacity (p.32, A-28) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SWM120VAA",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 19,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 12.1,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SWM:PUZ-SWM140VAA",
    "printed_page": "A-16",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p32 (printed A-28) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SWM140VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 12.00 kW (a reduced EN 14511 rating point) | Airflow printed '60 (2120)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 14.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SWM140YAA identical airflow (p.21) and capacity (p.32) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SWM140VAA",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 20,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 14.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SHWM:PUZ-SHWM60VAA",
    "printed_page": "A-17",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p32 (printed A-28) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SHWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SHWM60VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 5.00 kW (a reduced EN 14511 rating point) | Airflow printed '58 (2050)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 6.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 1-phase only.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SHWM60VAA",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 58.0,
    "value": 0.9666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 21,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 6.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SHWM:PUZ-SHWM80VAA",
    "printed_page": "A-18",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p32 (printed A-28) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SHWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SHWM80VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 6.00 kW (a reduced EN 14511 rating point) | Airflow printed '58 (2050)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 8.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SHWM80YAA identical airflow (p.22) and capacity (p.32) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SHWM80VAA",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 58.0,
    "value": 0.9666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 22,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 8.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SHWM:PUZ-SHWM100VAA",
    "printed_page": "A-19",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p33 (printed A-29) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SHWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SHWM100VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 8.00 kW (a reduced EN 14511 rating point) | Airflow printed '62 (2190)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 10.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SHWM100YAA identical airflow (p.23) and capacity (p.33, A-29) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SHWM100VAA",
    "capacity_raw": 10.0,
    "capacity_W": 10000.0,
    "value_raw": 62.0,
    "value": 1.0333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 23,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 10.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SHWM:PUZ-SHWM120VAA",
    "printed_page": "A-20",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p33 (printed A-29) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SHWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SHWM120VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 10.00 kW (a reduced EN 14511 rating point) | Airflow printed '60 (2120)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 12.10 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SHWM120YAA identical airflow (p.24) and capacity (p.33) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SHWM120VAA",
    "capacity_raw": 12.1,
    "capacity_W": 12100.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 24,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 12.1,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "mitsubishi:PUZ-SHWM:PUZ-SHWM140VAA",
    "printed_page": "A-21",
    "locator": "airflow: 1 Specifications > 1.1 Outdoor unit specifications (2) Split-type units > Fan > Air flow; capacity: 1.2 Capacity (2) Split-type units > Heating (A7/W35) > Capacity; model-size capacity: PDF p33 (printed A-29) 1.2 Capacity > Heating (A2/W35) > Capacity",
    "manufacturer": "Mitsubishi Electric",
    "family_id": "mitsubishi:PUZ-SHWM",
    "indoor_model": "E*S***F-***E",
    "outdoor_model": "PUZ-SHWM140VAA",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "capacity_text = heating reference capacity (Partload1, defined at A2/W35 by the databook, PDF p82); the same table's Heating (A7/W35) capacity is 12.00 kW (a reduced EN 14511 rating point) | Airflow printed '60 (2120)' m3/min (CFM). Capacity = EN 14511 A7/W35 rating point (capacity tables headed 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018'); same table prints Heating (A2/W35) capacity 14.00 kW, which matches the model-number class, so A7/W35 is a reduced rating point, not maximum output. Split unit: capacity table row 'Recommended indoor unit model' prints the wildcard 'E*S***F-***E' and notes 'The table shows performance data obtained when an indoor unit is connected.'; pump input printed '-'. 3-phase PUZ-SHWM140YAA identical airflow (p.25) and capacity (p.33) -> not transcribed separately.",
    "source_id": "MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "E*S***F-***E/PUZ-SHWM140VAA",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 60.0,
    "value": 1.0,
    "unit": "m3/s",
    "source_pdf_page": 25,
    "source_url": "https://library.mitsubishielectric.co.uk/pdf/download_full/4966",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/MEUK_ECODAN_DATABOOK_R290-R32_VOL6.0.pdf",
    "source_sha256": "a6e42fa53a6e5e0dd93ae98645ccd68c9b924b0fd322b665b04e4f9b6cb23e01",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Capacity tables 1.2 (pp.27-33, A-23..A-29): 'Based on EN14511-1:2018, EN14511-2:2018, EN14511-3:2018 and EN14511-4:2018.'; Heating (A7/W35) and Heating (A2/W35). Split-type: 'The table shows performance data obtained when an indoor unit is connected.'",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Heating reference capacity (Partload1), which this databook defines at A2/W35 (PDF p82 note); value from the EN 14511 rating table row 'Heating (A2/W35) Capacity'",
    "capacity_kW": 14.0,
    "model_group_id": "Mitsubishi Electric:E*S***F-***E",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "nibe:S2125:S2125-14",
    "printed_page": "43",
    "locator": "Chapter 11 Technical data > Technical specifications > Output data according to EN 14 511, partial load > Heating 7 / 35 C (capacity/power input/COP at nominal flow); Airflow > Max airflow",
    "manufacturer": "NIBE",
    "family_id": "nibe:S2125",
    "indoor_model": "",
    "outdoor_model": "S2125-14",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Max airflow",
    "note": "capacity_text = EN 14511 partial-load output as printed; no model-size capacity printed, so the row is excluded (errata) | Monobloc. capacity_text = first value of the printed triple '5.10 / 0.92 / 5.55' (capacity / power input / COP, kW/kW/-) in the row 'Output data according to EN 14 511, partial load' at outdoor 7 / supply 35 C, i.e. an EN 14511 PART-LOAD point, not full output. Airflow printed '3,100' m3/h (comma = thousands separator). Other printed capacities in the same table: Nominal heat output (Pdesignh) average climate 35/55 C 11.00 / 11.00 kW; Maximum capacity, heating, at A2W55 with/without defrosting 10,13 / 11,80 kW; Maximum capacity, heating, at A-7W35 without defrosting 9.92 kW. ErP table (p.47) prints 'Rated airflow (air-water) 2,900 m3/h' and 'Rated heat output Prated 11.0 kW'. 3x400 V only. Maximum capacity at A2W55 printed with decimal commas '10,13 / 11,80' (= 10.13 / 11.80).",
    "source_id": "NIBE_S2125-14_IHB_EN_2525-1",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/S2125-14",
    "capacity_raw": 5.1,
    "capacity_W": 5100.0,
    "value_raw": 3100.0,
    "value": 0.8611111111111112,
    "unit": "m3/s",
    "source_pdf_page": 43,
    "source_url": "https://assetstore.nibe.se/hcms/v2.3/entity/document/905779/storage/OTA1Nzc5LzAvbWFzdGVyLy8vNTAyNTk3MTQ3",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/NIBE_S2125-14_IHB_EN_2525-1.pdf",
    "source_sha256": "530058ed939b65cf5c13f6aa9d20a9c575a7ae0ba357e57e3f536ce11c7e4707",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "'Output data according to EN 14 511, partial load' (capacity/power input/COP at nominal flow); ErP table per Regulation 813/2013.",
    "assumption": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)",
        "evidence": "NIBE S2125 IHB 2525-1, Technical specifications, 'Output data according to EN 14 511, partial load'",
        "reason": "x = model size (user decision 2026-11-14); NIBE prints no declared size capacity",
        "date": "2026-11-14"
      }
    ],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "No model-size capacity printed: the A7/W35 output row is EN 14511 partial load (rows recorded, excluded)",
    "capacity_kW": 5.1,
    "model_group_id": "NIBE:",
    "eligible": false,
    "exclusion_reason": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)"
  },
  {
    "record_id": "nibe:S2125:S2125-8",
    "printed_page": "50",
    "locator": "Chapter 11 Technical data > Technical specifications > Output data according to EN 14 511, partial load > Heating 7 / 35 C (capacity/power input/COP at nominal flow); Airflow > Max airflow",
    "manufacturer": "NIBE",
    "family_id": "nibe:S2125",
    "indoor_model": "",
    "outdoor_model": "S2125-8",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Max airflow",
    "note": "capacity_text = EN 14511 partial-load output as printed; no model-size capacity printed, so the row is excluded (errata) | Monobloc. capacity_text = first value of the printed triple '3.15 / 0.61 / 5.16' (capacity / power input / COP, kW/kW/-) in the row 'Output data according to EN 14 511, partial load' at outdoor 7 / supply 35 C, i.e. an EN 14511 PART-LOAD point, not full output. Airflow printed '2,400' m3/h (comma = thousands separator). Other printed capacities in the same table: Nominal heat output (Pdesignh) average climate 35/55 C 5.33 / 5.30 kW; Maximum capacity, heating, at A2W55 with/without defrosting 5.22 / 6.79 kW; Maximum capacity, heating, at A-7W35 without defrosting 5.52 kW. ErP table (p.56) prints 'Rated airflow (air-water) 2,400 m3/h' and 'Rated heat output Prated 5,3 kW'. 1x230 V column (p.50); the 3x400 V column (p.52) prints identical capacity and airflow -> not transcribed separately.",
    "source_id": "NIBE_S2125_IHB_EN_2525-1_8-12-16-20",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/S2125-8",
    "capacity_raw": 3.15,
    "capacity_W": 3150.0,
    "value_raw": 2400.0,
    "value": 0.6666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://assetstore.nibe.se/hcms/v2.3/entity/document/905826/storage/OTA1ODI2LzAvbWFzdGVyLy8vNTAyNTg5MTA0",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/NIBE_S2125_IHB_EN_2525-1_8-12-16-20.pdf",
    "source_sha256": "6c0e7fee514577b53610a77951b6010721b952f1b30152a912dc0dba63346d9b",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "'Output data according to EN 14 511, partial load' (capacity/power input/COP at nominal flow, outdoor/supply temp); SCOP according to EN 14825; ErP tables per Regulation 813/2013.",
    "assumption": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)",
        "evidence": "NIBE S2125 IHB 2525-1, Technical specifications, 'Output data according to EN 14 511, partial load'",
        "reason": "x = model size (user decision 2026-11-14); NIBE prints no declared size capacity",
        "date": "2026-11-14"
      }
    ],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "No model-size capacity printed: the A7/W35 output row is EN 14511 partial load (rows recorded, excluded)",
    "capacity_kW": 3.15,
    "model_group_id": "NIBE:",
    "eligible": false,
    "exclusion_reason": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)"
  },
  {
    "record_id": "nibe:S2125:S2125-12",
    "printed_page": "50",
    "locator": "Chapter 11 Technical data > Technical specifications > Output data according to EN 14 511, partial load > Heating 7 / 35 C (capacity/power input/COP at nominal flow); Airflow > Max airflow",
    "manufacturer": "NIBE",
    "family_id": "nibe:S2125",
    "indoor_model": "",
    "outdoor_model": "S2125-12",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Max airflow",
    "note": "capacity_text = EN 14511 partial-load output as printed; no model-size capacity printed, so the row is excluded (errata) | Monobloc. capacity_text = first value of the printed triple '3.67 / 0.70 / 5.24' (capacity / power input / COP, kW/kW/-) in the row 'Output data according to EN 14 511, partial load' at outdoor 7 / supply 35 C, i.e. an EN 14511 PART-LOAD point, not full output. Airflow printed '2,950' m3/h (comma = thousands separator). Other printed capacities in the same table: Nominal heat output (Pdesignh) average climate 35/55 C 6.80 / 7.60 kW; Maximum capacity, heating, at A2W55 with/without defrosting 7.54 / 9.63 kW; Maximum capacity, heating, at A-7W35 without defrosting 8.34 kW. ErP table (p.57) prints 'Rated airflow (air-water) 2,900 m3/h' and 'Rated heat output Prated 7,6 kW'. 1x230 V column (p.50); 3x400 V column (p.52) identical -> not transcribed separately. Max airflow (2,950) differs from ErP rated airflow (2,900).",
    "source_id": "NIBE_S2125_IHB_EN_2525-1_8-12-16-20",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/S2125-12",
    "capacity_raw": 3.67,
    "capacity_W": 3670.0,
    "value_raw": 2950.0,
    "value": 0.8194444444444444,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://assetstore.nibe.se/hcms/v2.3/entity/document/905826/storage/OTA1ODI2LzAvbWFzdGVyLy8vNTAyNTg5MTA0",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/NIBE_S2125_IHB_EN_2525-1_8-12-16-20.pdf",
    "source_sha256": "6c0e7fee514577b53610a77951b6010721b952f1b30152a912dc0dba63346d9b",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "'Output data according to EN 14 511, partial load' (capacity/power input/COP at nominal flow, outdoor/supply temp); SCOP according to EN 14825; ErP tables per Regulation 813/2013.",
    "assumption": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)",
        "evidence": "NIBE S2125 IHB 2525-1, Technical specifications, 'Output data according to EN 14 511, partial load'",
        "reason": "x = model size (user decision 2026-11-14); NIBE prints no declared size capacity",
        "date": "2026-11-14"
      }
    ],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "No model-size capacity printed: the A7/W35 output row is EN 14511 partial load (rows recorded, excluded)",
    "capacity_kW": 3.67,
    "model_group_id": "NIBE:",
    "eligible": false,
    "exclusion_reason": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)"
  },
  {
    "record_id": "nibe:S2125:S2125-16",
    "printed_page": "50",
    "locator": "Chapter 11 Technical data > Technical specifications > Output data according to EN 14 511, partial load > Heating 7 / 35 C (capacity/power input/COP at nominal flow); Airflow > Max airflow",
    "manufacturer": "NIBE",
    "family_id": "nibe:S2125",
    "indoor_model": "",
    "outdoor_model": "S2125-16",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Max airflow",
    "note": "capacity_text = EN 14511 partial-load output as printed; no model-size capacity printed, so the row is excluded (errata) | Monobloc. capacity_text = first value of the printed triple '5.10 / 0.92 / 5.55' (capacity / power input / COP, kW/kW/-) in the row 'Output data according to EN 14 511, partial load' at outdoor 7 / supply 35 C, i.e. an EN 14511 PART-LOAD point, not full output. Airflow printed '3,100' m3/h (comma = thousands separator). Other printed capacities in the same table: Nominal heat output (Pdesignh) average climate 35/55 C 11.00 / 11.00 kW; Maximum capacity, heating, at A2W55 with/without defrosting 12.42 / 14.44 kW; Maximum capacity, heating, at A-7W35 without defrosting 11.42 kW. ErP table (p.58) prints 'Rated airflow (air-water) 2,900 m3/h' and 'Rated heat output Prated 11.0 kW'. 1x230 V column (p.50); 3x400 V column (p.52) identical -> not transcribed separately. A7/W35 part-load point is identical to S2125-20 and S2125-14.",
    "source_id": "NIBE_S2125_IHB_EN_2525-1_8-12-16-20",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/S2125-16",
    "capacity_raw": 5.1,
    "capacity_W": 5100.0,
    "value_raw": 3100.0,
    "value": 0.8611111111111112,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://assetstore.nibe.se/hcms/v2.3/entity/document/905826/storage/OTA1ODI2LzAvbWFzdGVyLy8vNTAyNTg5MTA0",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/NIBE_S2125_IHB_EN_2525-1_8-12-16-20.pdf",
    "source_sha256": "6c0e7fee514577b53610a77951b6010721b952f1b30152a912dc0dba63346d9b",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "'Output data according to EN 14 511, partial load' (capacity/power input/COP at nominal flow, outdoor/supply temp); SCOP according to EN 14825; ErP tables per Regulation 813/2013.",
    "assumption": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)",
        "evidence": "NIBE S2125 IHB 2525-1, Technical specifications, 'Output data according to EN 14 511, partial load'",
        "reason": "x = model size (user decision 2026-11-14); NIBE prints no declared size capacity",
        "date": "2026-11-14"
      }
    ],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "No model-size capacity printed: the A7/W35 output row is EN 14511 partial load (rows recorded, excluded)",
    "capacity_kW": 5.1,
    "model_group_id": "NIBE:",
    "eligible": false,
    "exclusion_reason": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)"
  },
  {
    "record_id": "nibe:S2125:S2125-20",
    "printed_page": "50",
    "locator": "Chapter 11 Technical data > Technical specifications > Output data according to EN 14 511, partial load > Heating 7 / 35 C (capacity/power input/COP at nominal flow); Airflow > Max airflow",
    "manufacturer": "NIBE",
    "family_id": "nibe:S2125",
    "indoor_model": "",
    "outdoor_model": "S2125-20",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Max airflow",
    "note": "capacity_text = EN 14511 partial-load output as printed; no model-size capacity printed, so the row is excluded (errata) | Monobloc. capacity_text = first value of the printed triple '5.10 / 0.92 / 5.55' (capacity / power input / COP, kW/kW/-) in the row 'Output data according to EN 14 511, partial load' at outdoor 7 / supply 35 C, i.e. an EN 14511 PART-LOAD point, not full output. Airflow printed '3,800' m3/h (comma = thousands separator). Other printed capacities in the same table: Nominal heat output (Pdesignh) average climate 35/55 C 11.00 / 11.00 kW; Maximum capacity, heating, at A2W55 with/without defrosting 13.89 / 16.48 kW; Maximum capacity, heating, at A-7W35 without defrosting 13.64 kW. ErP table (p.59) prints 'Rated airflow (air-water) 2,900 m3/h' and 'Rated heat output Prated 11.0 kW'. 1x230 V column (p.50); 3x400 V column (p.52) identical -> not transcribed separately. A7/W35 part-load point identical to S2125-16 although max capacity and max airflow are larger.",
    "source_id": "NIBE_S2125_IHB_EN_2525-1_8-12-16-20",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/S2125-20",
    "capacity_raw": 5.1,
    "capacity_W": 5100.0,
    "value_raw": 3800.0,
    "value": 1.0555555555555556,
    "unit": "m3/s",
    "source_pdf_page": 50,
    "source_url": "https://assetstore.nibe.se/hcms/v2.3/entity/document/905826/storage/OTA1ODI2LzAvbWFzdGVyLy8vNTAyNTg5MTA0",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/NIBE_S2125_IHB_EN_2525-1_8-12-16-20.pdf",
    "source_sha256": "6c0e7fee514577b53610a77951b6010721b952f1b30152a912dc0dba63346d9b",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "'Output data according to EN 14 511, partial load' (capacity/power input/COP at nominal flow, outdoor/supply temp); SCOP according to EN 14825; ErP tables per Regulation 813/2013.",
    "assumption": null,
    "errata_applied": [
      {
        "field": "exclude",
        "from_value": "",
        "to_value": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)",
        "evidence": "NIBE S2125 IHB 2525-1, Technical specifications, 'Output data according to EN 14 511, partial load'",
        "reason": "x = model size (user decision 2026-11-14); NIBE prints no declared size capacity",
        "date": "2026-11-14"
      }
    ],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "No model-size capacity printed: the A7/W35 output row is EN 14511 partial load (rows recorded, excluded)",
    "capacity_kW": 5.1,
    "model_group_id": "NIBE:",
    "eligible": false,
    "exclusion_reason": "no model-size capacity printed (A7/W35 row is EN 14511 partial load)"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZH3E5 (KIT-36PK4ZH5):cooling:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZH3E5 (KIT-36PK4ZH5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 11,5 / 9,5 / 7,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 3,5 (1,2 - 4,0) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZH3E5 (KIT-36PK4ZH5)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZH3E5 (KIT-36PK4ZH5):cooling:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZH3E5 (KIT-36PK4ZH5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 34,1 / 36,4 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 3,5 (1,2 - 4,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZH3E5 (KIT-36PK4ZH5)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 34.1,
    "value": 0.5683333333333334,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZH3E5 (KIT-36PK4ZH5):heating:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZH3E5 (KIT-36PK4ZH5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 11,5 / 9,5 / 7,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 4,0 (1,2 - 5,0) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZH3E5 (KIT-36PK4ZH5)",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZH3E5 (KIT-36PK4ZH5):heating:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZH3E5 (KIT-36PK4ZH5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 34,1 / 36,4 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 4,0 (1,2 - 5,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZH3E5 (KIT-36PK4ZH5)",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 36.4,
    "value": 0.6066666666666667,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZH3E5 (KIT-50PK4ZH5):cooling:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZH3E5 (KIT-50PK4ZH5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 17,0 / 15,5 / 12,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 5,0 (1,2 - 5,6) | subtype: wall_commercial | airflow basis: common (single row for both modes) | S-5010PK4E is a multi-capacity indoor unit; fan settings differ by kit. Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZH3E5 (KIT-50PK4ZH5)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 17.0,
    "value": 0.2833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZH3E5 (KIT-50PK4ZH5):cooling:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZH3E5 (KIT-50PK4ZH5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 42,0 / 42,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 5,0 (1,2 - 5,6) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZH3E5 (KIT-50PK4ZH5)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 42.0,
    "value": 0.7,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZH3E5 (KIT-50PK4ZH5):heating:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZH3E5 (KIT-50PK4ZH5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 17,0 / 15,5 / 12,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,6 (1,2 - 6,5) | subtype: wall_commercial | airflow basis: common (single row for both modes) | S-5010PK4E is a multi-capacity indoor unit; fan settings differ by kit. Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZH3E5 (KIT-50PK4ZH5)",
    "capacity_raw": 5.6,
    "capacity_W": 5600.0,
    "value_raw": 17.0,
    "value": 0.2833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.6,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZH3E5 (KIT-50PK4ZH5):heating:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZH3E5 (KIT-50PK4ZH5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 42,0 / 42,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,6 (1,2 - 6,5) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZH3E5 (KIT-50PK4ZH5)",
    "capacity_raw": 5.6,
    "capacity_W": 5600.0,
    "value_raw": 42.0,
    "value": 0.7,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.6,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZH3E5 (KIT-60PK4ZH5):cooling:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZH3E5 (KIT-60PK4ZH5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 6,1 (1,2 - 7,1) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Multi-capacity indoor unit; airflow per kit. Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZH3E5 (KIT-60PK4ZH5)",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZH3E5 (KIT-60PK4ZH5):cooling:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZH3E5 (KIT-60PK4ZH5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 42,0 / 42,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 6,1 (1,2 - 7,1) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZH3E5 (KIT-60PK4ZH5)",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 42.0,
    "value": 0.7,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZH3E5 (KIT-60PK4ZH5):heating:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZH3E5 (KIT-60PK4ZH5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 7,0 (1,2 - 8,0) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Multi-capacity indoor unit; airflow per kit. Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZH3E5 (KIT-60PK4ZH5)",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZH3E5 (KIT-60PK4ZH5):heating:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZH3E5 (KIT-60PK4ZH5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 42,0 / 42,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 7,0 (1,2 - 8,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZH3E5 (KIT-60PK4ZH5)",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 42.0,
    "value": 0.7,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZH4E5 (KIT-71PK4ZH45):cooling:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZH4E5 (KIT-71PK4ZH45)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 7,1 (2,2 - 9,0) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Multi-capacity indoor unit; three-phase U-71PZH4E8 on p.28 identical (not repeated). Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZH4E5 (KIT-71PK4ZH45)",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZH4E5 (KIT-71PK4ZH45):cooling:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZH4E5 (KIT-71PK4ZH45)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 62,0 / 66,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 7,1 (2,2 - 9,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZH4E5 (KIT-71PK4ZH45)",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 62.0,
    "value": 1.0333333333333332,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZH4E5 (KIT-71PK4ZH45):heating:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZH4E5 (KIT-71PK4ZH45)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 7,8 (2,0 - 9,0) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Multi-capacity indoor unit; three-phase U-71PZH4E8 on p.28 identical (not repeated). Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZH4E5 (KIT-71PK4ZH45)",
    "capacity_raw": 7.8,
    "capacity_W": 7800.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.8,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZH4E5 (KIT-71PK4ZH45):heating:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZH4E5 (KIT-71PK4ZH45)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 62,0 / 66,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 7,8 (2,0 - 9,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZH4E5 (KIT-71PK4ZH45)",
    "capacity_raw": 7.8,
    "capacity_W": 7800.0,
    "value_raw": 66.0,
    "value": 1.1,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.8,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZH4E5 (KIT-100PK4ZH45):cooling:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZH4E5 (KIT-100PK4ZH45)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 22,5 / 20,0 / 17,5 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 9,5 (3,1 - 10,5) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Multi-capacity indoor unit; three-phase U-100PZH4E8 on p.28 identical (not repeated). Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZH4E5 (KIT-100PK4ZH45)",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 22.5,
    "value": 0.375,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZH4E5 (KIT-100PK4ZH45):cooling:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZH4E5 (KIT-100PK4ZH45)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 76,0 / 70,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 9,5 (3,1 - 10,5) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZH4E5 (KIT-100PK4ZH45)",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 76.0,
    "value": 1.2666666666666666,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZH4E5 (KIT-100PK4ZH45):heating:indoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZH4E5 (KIT-100PK4ZH45)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 22,5 / 20,0 / 17,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 9,5 (3,1 - 11,5) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Multi-capacity indoor unit; three-phase U-100PZH4E8 on p.28 identical (not repeated). Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZH4E5 (KIT-100PK4ZH45)",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 22.5,
    "value": 0.375,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZH4E5 (KIT-100PK4ZH45):heating:outdoor",
    "printed_page": "234",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Elite wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZH4E5 (KIT-100PK4ZH45)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 76,0 / 70,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 9,5 (3,1 - 11,5) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZH4E5 (KIT-100PK4ZH45)",
    "capacity_raw": 9.5,
    "capacity_W": 9500.0,
    "value_raw": 70.0,
    "value": 1.1666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 27,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 9.5,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-25PZ3E5 (KIT-25PK4Z5):cooling:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-25PZ3E5 (KIT-25PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 10,5 / 9,0 / 7,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 2,5 (1,3 - 3,9) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-25PZ3E5 (KIT-25PK4Z5)",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-25PZ3E5 (KIT-25PK4Z5):cooling:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-25PZ3E5 (KIT-25PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 33,6 / 34,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 2,5 (1,3 - 3,9) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-25PZ3E5 (KIT-25PK4Z5)",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 33.6,
    "value": 0.56,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-25PZ3E5 (KIT-25PK4Z5):heating:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-25PZ3E5 (KIT-25PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 10,5 / 9,0 / 7,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 2,8 (1,3 - 4,6) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-25PZ3E5 (KIT-25PK4Z5)",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 10.5,
    "value": 0.175,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-25PZ3E5 (KIT-25PK4Z5):heating:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-25PZ3E5 (KIT-25PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 33,6 / 34,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 2,8 (1,3 - 4,6) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-25PZ3E5 (KIT-25PK4Z5)",
    "capacity_raw": 2.8,
    "capacity_W": 2800.0,
    "value_raw": 34.0,
    "value": 0.5666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.8,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZ3E5 (KIT-36PK4Z5):cooling:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZ3E5 (KIT-36PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 33,6 / 34,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 3,5 (1,3 - 4,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZ3E5 (KIT-36PK4Z5)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 33.6,
    "value": 0.56,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZ3E5 (KIT-36PK4Z5):heating:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZ3E5 (KIT-36PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 11,5 / 9,5 / 7,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 3,6 (1,3 - 4,6) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZ3E5 (KIT-36PK4Z5)",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 11.5,
    "value": 0.19166666666666665,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-2545PK4E:U-36PZ3E5 (KIT-36PK4Z5):heating:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-2545PK4E",
    "outdoor_model": "U-36PZ3E5 (KIT-36PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 33,6 / 34,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 3,6 (1,3 - 4,6) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-2545PK4E/U-36PZ3E5 (KIT-36PK4Z5)",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 34.0,
    "value": 0.5666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.6,
    "model_group_id": "Panasonic:S-2545",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZ3E5 (KIT-50PK4Z5):cooling:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZ3E5 (KIT-50PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 32,7 / 31,9 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 5,0 (1,5 - 5,6) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZ3E5 (KIT-50PK4Z5)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 32.7,
    "value": 0.545,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZ3E5 (KIT-50PK4Z5):heating:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZ3E5 (KIT-50PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 17,0 / 15,5 / 12,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,0 (1,5 - 6,4) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZ3E5 (KIT-50PK4Z5)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 17.0,
    "value": 0.2833333333333333,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-50PZ3E5 (KIT-50PK4Z5):heating:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-50PZ3E5 (KIT-50PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 32,7 / 31,9 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,0 (1,5 - 6,4) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-50PZ3E5 (KIT-50PK4Z5)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 31.9,
    "value": 0.5316666666666666,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZ3E5A (KIT-60PK4Z5):cooling:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZ3E5A (KIT-60PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 42,6 / 41,5 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 6,1 (2,0 - 7,1) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZ3E5A (KIT-60PK4Z5)",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 42.6,
    "value": 0.71,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZ3E5A (KIT-60PK4Z5):heating:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZ3E5A (KIT-60PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 6,1 (1,8 - 7,0) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZ3E5A (KIT-60PK4Z5)",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-60PZ3E5A (KIT-60PK4Z5):heating:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-60PZ3E5A (KIT-60PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 42,6 / 41,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 6,1 (1,8 - 7,0) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-60PZ3E5A (KIT-60PK4Z5)",
    "capacity_raw": 6.1,
    "capacity_W": 6100.0,
    "value_raw": 41.5,
    "value": 0.6916666666666667,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZ3E5A (KIT-71PK4Z5):cooling:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZ3E5A (KIT-71PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 6,9 (2,6 - 7,7) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZ3E5A (KIT-71PK4Z5)",
    "capacity_raw": 6.9,
    "capacity_W": 6900.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.9,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZ3E5A (KIT-71PK4Z5):cooling:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZ3E5A (KIT-71PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 44,7 / 45,9 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 6,9 (2,6 - 7,7) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZ3E5A (KIT-71PK4Z5)",
    "capacity_raw": 6.9,
    "capacity_W": 6900.0,
    "value_raw": 44.7,
    "value": 0.745,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 6.9,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZ3E5A (KIT-71PK4Z5):heating:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZ3E5A (KIT-71PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 21,0 / 19,0 / 16,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 7,1 (2,1 - 8,1) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZ3E5A (KIT-71PK4Z5)",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 21.0,
    "value": 0.35,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-71PZ3E5A (KIT-71PK4Z5):heating:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-71PZ3E5A (KIT-71PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 44,7 / 45,9 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 7,1 (2,1 - 8,1) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-71PZ3E5A (KIT-71PK4Z5)",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 45.9,
    "value": 0.765,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZ3E5 (KIT-100PK4Z5):cooling:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZ3E5 (KIT-100PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 22,5 / 20,0 / 17,5 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 9,0 (3,0 - 9,7) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Three-phase U-100PZ3E8 on p.30 identical (not repeated). Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZ3E5 (KIT-100PK4Z5)",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 22.5,
    "value": 0.375,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZ3E5 (KIT-100PK4Z5):cooling:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZ3E5 (KIT-100PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 73,0 / 73,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 9,0 (3,0 - 9,7) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZ3E5 (KIT-100PK4Z5)",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 73.0,
    "value": 1.2166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 9.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZ3E5 (KIT-100PK4Z5):heating:indoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Indoor unit > Air flow Hi / Med / Lo'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZ3E5 (KIT-100PK4Z5)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Hi",
    "note": "printed steps Hi / Med / Lo = 22,5 / 20,0 / 17,5 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 9,0 (3,0 - 10,5) | subtype: wall_commercial | airflow basis: common (single row for both modes) | Three-phase U-100PZ3E8 on p.30 identical (not repeated). Indoor airflow printed once for both modes.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZ3E5 (KIT-100PK4Z5)",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 22.5,
    "value": 0.375,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:S-5010PK4E:U-100PZ3E5 (KIT-100PK4Z5):heating:outdoor",
    "printed_page": "236",
    "locator": "Kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:PACi NX Standard wall-mounted PK4 (single phase)",
    "indoor_model": "S-5010PK4E",
    "outdoor_model": "U-100PZ3E5 (KIT-100PK4Z5)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 73,0 / 73,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 9,0 (3,0 - 10,5) | subtype: wall_commercial | airflow basis: mode-specific (Cool / Heat pair) | Outdoor airflow has no fan-step label; maximum unconfirmed.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "S-5010PK4E/U-100PZ3E5 (KIT-100PK4Z5)",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 73.0,
    "value": 1.2166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 29,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 9.0,
    "model_group_id": "Panasonic:S-5010",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z25YKEA-1:CU-Z25YKEA-1 (KIT-Z25-YKEA-1):cooling:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z25YKEA-1",
    "outdoor_model": "CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 11,4 / 13,8 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 2,50 (0,85 - 3,50) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25YKEA-1/CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 11.4,
    "value": 0.19,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z25YKEA-1:CU-Z25YKEA-1 (KIT-Z25-YKEA-1):cooling:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z25YKEA-1",
    "outdoor_model": "CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 27,6 / 27,6 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 2,50 (0,85 - 3,50) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25YKEA-1/CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 27.6,
    "value": 0.46,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z25YKEA-1:CU-Z25YKEA-1 (KIT-Z25-YKEA-1):heating:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z25YKEA-1",
    "outdoor_model": "CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 11,4 / 13,8 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 3,40 (0,85 - 5,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25YKEA-1/CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 13.8,
    "value": 0.23,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z25YKEA-1:CU-Z25YKEA-1 (KIT-Z25-YKEA-1):heating:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z25YKEA-1",
    "outdoor_model": "CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 27,6 / 27,6 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 3,40 (0,85 - 5,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25YKEA-1/CU-Z25YKEA-1 (KIT-Z25-YKEA-1)",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 27.6,
    "value": 0.46,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z35YKEA-1:CU-Z35YKEA-1 (KIT-Z35-YKEA-1):cooling:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z35YKEA-1",
    "outdoor_model": "CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 12,7 / 14,8 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 3,50 (0,85 - 4,20) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35YKEA-1/CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 12.7,
    "value": 0.21166666666666664,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z35YKEA-1:CU-Z35YKEA-1 (KIT-Z35-YKEA-1):cooling:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z35YKEA-1",
    "outdoor_model": "CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 29,8 / 29,8 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 3,50 (0,85 - 4,20) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35YKEA-1/CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z35YKEA-1:CU-Z35YKEA-1 (KIT-Z35-YKEA-1):heating:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z35YKEA-1",
    "outdoor_model": "CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 12,7 / 14,8 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 4,00 (0,85 - 5,80) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35YKEA-1/CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 14.8,
    "value": 0.24666666666666667,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z35YKEA-1:CU-Z35YKEA-1 (KIT-Z35-YKEA-1):heating:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z35YKEA-1",
    "outdoor_model": "CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 29,8 / 29,8 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 4,00 (0,85 - 5,80) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35YKEA-1/CU-Z35YKEA-1 (KIT-Z35-YKEA-1)",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.0,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z42YKEA-1:CU-Z42YKEA-1 (KIT-Z42-YKEA-1):cooling:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z42YKEA-1",
    "outdoor_model": "CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 13,2 / 15,2 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 4,20 (0,85 - 5,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z42YKEA-1/CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Panasonic:CS-Z42",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z42YKEA-1:CU-Z42YKEA-1 (KIT-Z42-YKEA-1):cooling:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z42YKEA-1",
    "outdoor_model": "CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 29,8 / 31,0 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 4,20 (0,85 - 5,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z42YKEA-1/CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "capacity_raw": 4.2,
    "capacity_W": 4200.0,
    "value_raw": 29.8,
    "value": 0.49666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.2,
    "model_group_id": "Panasonic:CS-Z42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z42YKEA-1:CU-Z42YKEA-1 (KIT-Z42-YKEA-1):heating:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z42YKEA-1",
    "outdoor_model": "CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 13,2 / 15,2 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,30 (0,85 - 6,80) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z42YKEA-1/CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "capacity_raw": 5.3,
    "capacity_W": 5300.0,
    "value_raw": 15.2,
    "value": 0.2533333333333333,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.3,
    "model_group_id": "Panasonic:CS-Z42",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z42YKEA-1:CU-Z42YKEA-1 (KIT-Z42-YKEA-1):heating:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z42YKEA-1",
    "outdoor_model": "CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 29,8 / 31,0 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,30 (0,85 - 6,80) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z42YKEA-1/CU-Z42YKEA-1 (KIT-Z42-YKEA-1)",
    "capacity_raw": 5.3,
    "capacity_W": 5300.0,
    "value_raw": 31.0,
    "value": 0.5166666666666666,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.3,
    "model_group_id": "Panasonic:CS-Z42",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z50YKEA-1:CU-Z50YKEA-1 (KIT-Z50-YKEA-1):cooling:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z50YKEA-1",
    "outdoor_model": "CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 17,4 / 19,1 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 5,00 (0,98 - 6,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50YKEA-1/CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 17.4,
    "value": 0.29,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z50YKEA-1:CU-Z50YKEA-1 (KIT-Z50-YKEA-1):cooling:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z50YKEA-1",
    "outdoor_model": "CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 39,8 / 36,9 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 5,00 (0,98 - 6,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50YKEA-1/CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 39.8,
    "value": 0.6633333333333333,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z50YKEA-1:CU-Z50YKEA-1 (KIT-Z50-YKEA-1):heating:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z50YKEA-1",
    "outdoor_model": "CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 17,4 / 19,1 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,80 (0,98 - 8,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50YKEA-1/CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 19.1,
    "value": 0.31833333333333336,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z50YKEA-1:CU-Z50YKEA-1 (KIT-Z50-YKEA-1):heating:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z50YKEA-1",
    "outdoor_model": "CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 39,8 / 36,9 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 5,80 (0,98 - 8,00) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50YKEA-1/CU-Z50YKEA-1 (KIT-Z50-YKEA-1)",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 36.9,
    "value": 0.615,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z71YKEA-1:CU-Z71YKEA-1 (KIT-Z71-YKEA-1):cooling:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z71YKEA-1",
    "outdoor_model": "CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 19,0 / 19,9 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 7,10 (0,98 - 8,50) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z71YKEA-1/CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 19.0,
    "value": 0.31666666666666665,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Panasonic:CS-Z71",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z71YKEA-1:CU-Z71YKEA-1 (KIT-Z71-YKEA-1):cooling:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z71YKEA-1",
    "outdoor_model": "CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 44,7 / 45,8 m³/min | capacity label: Cooling capacity Nominal (Min - Max) = 7,10 (0,98 - 8,50) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z71YKEA-1/CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "capacity_raw": 7.1,
    "capacity_W": 7100.0,
    "value_raw": 44.7,
    "value": 0.745,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 7.1,
    "model_group_id": "Panasonic:CS-Z71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z71YKEA-1:CU-Z71YKEA-1 (KIT-Z71-YKEA-1):heating:indoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Indoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z71YKEA-1",
    "outdoor_model": "CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 19,0 / 19,9 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 8,20 (0,98 - 10,20) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z71YKEA-1/CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "capacity_raw": 8.2,
    "capacity_W": 8200.0,
    "value_raw": 19.9,
    "value": 0.33166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|wall_mounted",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 8.2,
    "model_group_id": "Panasonic:CS-Z71",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-BIGRAC-GEN26-LT:CS-Z71YKEA-1:CU-Z71YKEA-1 (KIT-Z71-YKEA-1):heating:outdoor",
    "printed_page": "269 (inferred from page offset)",
    "locator": "YKEA kit spec table; 'Outdoor unit > Air flow Cool / Heat'",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:YKEA series for server rooms (wall-mounted)",
    "indoor_model": "CS-Z71YKEA-1",
    "outdoor_model": "CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "wall_mounted",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Cool / Heat (no fan-step label) = 44,7 / 45,8 m³/min | capacity label: Heating capacity Nominal (Min - Max) = 8,20 (0,98 - 10,20) | subtype: wall | airflow basis: mode-specific (Cool / Heat pair) | No fan-step label printed; whether this is the highest fan step is unconfirmed (same ambiguity as existing archive Panasonic note). Server-room (24/7) series.",
    "source_id": "PANASONIC-BIGRAC-GEN26-LT",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z71YKEA-1/CU-Z71YKEA-1 (KIT-Z71-YKEA-1)",
    "capacity_raw": 8.2,
    "capacity_W": 8200.0,
    "value_raw": 45.8,
    "value": 0.7633333333333333,
    "unit": "m3/s",
    "source_pdf_page": 62,
    "source_url": "https://www.panasonicproclub.com/uploads/LT/catalogues/BIGRAC_GEN_26_LR.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/PANASONIC-BIGRAC-GEN26-LT.pdf",
    "source_sha256": "888fdda09580665f23e92f5db443179a6ce8bb8ea313bc2adbb52d23706d37b4",
    "evidence_type": "official_catalogue_pdf",
    "rating_conditions": "Cooling indoor 27°C DB/19°C WB, outdoor 35°C DB/24°C WB; heating indoor 20°C DB, outdoor 7°C DB/6°C WB; EER/COP per EN14511 (printed)",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 8.2,
    "model_group_id": "Panasonic:CS-Z71",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z50UFEAW:CU-Z50UBEA (KIT-Z50-UFE):cooling:indoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z50UFEAW",
    "outdoor_model": "CU-Z50UBEA (KIT-Z50-UFE)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Indoor air flow (Cool) (no fan-step label) = 11,6 m³/min | capacity label: Cooling capacity (Nominal) = 5,00 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50UFEAW/CU-Z50UBEA (KIT-Z50-UFE)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 11.6,
    "value": 0.19333333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z50UFEAW:CU-Z50UBEA (KIT-Z50-UFE):cooling:outdoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z50UFEAW",
    "outdoor_model": "CU-Z50UBEA (KIT-Z50-UFE)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Outdoor air flow (Cool) (no fan-step label) = 39,7 m³/min | capacity label: Cooling capacity (Nominal) = 5,00 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50UFEAW/CU-Z50UBEA (KIT-Z50-UFE)",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 39.7,
    "value": 0.6616666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.0,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z50UFEAW:CU-Z50UBEA (KIT-Z50-UFE):heating:indoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z50UFEAW",
    "outdoor_model": "CU-Z50UBEA (KIT-Z50-UFE)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Indoor air flow (Heat) (no fan-step label) = 13,2 m³/min | capacity label: Heating capacity (Nominal) = 5,80 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50UFEAW/CU-Z50UBEA (KIT-Z50-UFE)",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 13.2,
    "value": 0.21999999999999997,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z50UFEAW:CU-Z50UBEA (KIT-Z50-UFE):heating:outdoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z50UFEAW",
    "outdoor_model": "CU-Z50UBEA (KIT-Z50-UFE)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Outdoor air flow (Heat) (no fan-step label) = 38,6 m³/min | capacity label: Heating capacity (Nominal) = 5,80 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z50UFEAW/CU-Z50UBEA (KIT-Z50-UFE)",
    "capacity_raw": 5.8,
    "capacity_W": 5800.0,
    "value_raw": 38.6,
    "value": 0.6433333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 5.8,
    "model_group_id": "Panasonic:CS-Z50",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z25UFEAW:CU-Z25UBEA (KIT-Z25-UFE):cooling:indoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z25UFEAW",
    "outdoor_model": "CU-Z25UBEA (KIT-Z25-UFE)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Indoor air flow (Cool) (no fan-step label) = 9,6 m³/min | capacity label: Cooling capacity (Nominal) = 2,50 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25UFEAW/CU-Z25UBEA (KIT-Z25-UFE)",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 9.6,
    "value": 0.16,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z25UFEAW:CU-Z25UBEA (KIT-Z25-UFE):cooling:outdoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z25UFEAW",
    "outdoor_model": "CU-Z25UBEA (KIT-Z25-UFE)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Outdoor air flow (Cool) (no fan-step label) = 28,7 m³/min | capacity label: Cooling capacity (Nominal) = 2,50 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25UFEAW/CU-Z25UBEA (KIT-Z25-UFE)",
    "capacity_raw": 2.5,
    "capacity_W": 2500.0,
    "value_raw": 28.7,
    "value": 0.47833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 2.5,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z25UFEAW:CU-Z25UBEA (KIT-Z25-UFE):heating:indoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z25UFEAW",
    "outdoor_model": "CU-Z25UBEA (KIT-Z25-UFE)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Indoor air flow (Heat) (no fan-step label) = 9,9 m³/min | capacity label: Heating capacity (Nominal) = 3,40 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25UFEAW/CU-Z25UBEA (KIT-Z25-UFE)",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 9.9,
    "value": 0.165,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z25UFEAW:CU-Z25UBEA (KIT-Z25-UFE):heating:outdoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z25UFEAW",
    "outdoor_model": "CU-Z25UBEA (KIT-Z25-UFE)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Outdoor air flow (Heat) (no fan-step label) = 27,2 m³/min | capacity label: Heating capacity (Nominal) = 3,40 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z25UFEAW/CU-Z25UBEA (KIT-Z25-UFE)",
    "capacity_raw": 3.4,
    "capacity_W": 3400.0,
    "value_raw": 27.2,
    "value": 0.4533333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.4,
    "model_group_id": "Panasonic:CS-Z25",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z35UFEAW:CU-Z35UBEA (KIT-Z35-UFE):cooling:indoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z35UFEAW",
    "outdoor_model": "CU-Z35UBEA (KIT-Z35-UFE)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Indoor air flow (Cool) (no fan-step label) = 9,9 m³/min | capacity label: Cooling capacity (Nominal) = 3,50 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35UFEAW/CU-Z35UBEA (KIT-Z35-UFE)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 9.9,
    "value": 0.165,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|floor_standing",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z35UFEAW:CU-Z35UBEA (KIT-Z35-UFE):cooling:outdoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z35UFEAW",
    "outdoor_model": "CU-Z35UBEA (KIT-Z35-UFE)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "cooling",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Outdoor air flow (Cool) (no fan-step label) = 34,3 m³/min | capacity label: Cooling capacity (Nominal) = 3,50 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35UFEAW/CU-Z35UBEA (KIT-Z35-UFE)",
    "capacity_raw": 3.5,
    "capacity_W": 3500.0,
    "value_raw": 34.3,
    "value": 0.5716666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 3.5,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z35UFEAW:CU-Z35UBEA (KIT-Z35-UFE):heating:indoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z35UFEAW",
    "outdoor_model": "CU-Z35UBEA (KIT-Z35-UFE)",
    "refrigerant": "R32",
    "side": "indoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Indoor air flow (Heat) (no fan-step label) = 10,1 m³/min | capacity label: Heating capacity (Nominal) = 4,30 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35UFEAW/CU-Z35UBEA (KIT-Z35-UFE)",
    "capacity_raw": 4.3,
    "capacity_W": 4300.0,
    "value_raw": 10.1,
    "value": 0.16833333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|floor_standing",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.3,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": false,
    "exclusion_reason": "indoor airflow without a printed fan step is not a maximum"
  },
  {
    "record_id": "airflow:PANASONIC-EU-WEB-FLOOR:CS-Z35UFEAW:CU-Z35UBEA (KIT-Z35-UFE):heating:outdoor",
    "printed_page": "",
    "locator": "Official product page 'Specifications' table (HTML)",
    "manufacturer": "Panasonic",
    "family_id": "Panasonic:Floor Console Inverter+ R32 (UFE)",
    "indoor_model": "CS-Z35UFEAW",
    "outdoor_model": "CU-Z35UBEA (KIT-Z35-UFE)",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "floor_standing",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "",
    "note": "printed steps Outdoor air flow (Heat) (no fan-step label) = 33,5 m³/min | capacity label: Heating capacity (Nominal) = 4,30 | subtype: floor_console | airflow basis: mode-specific row | No fan-step label; maximum unconfirmed. Decimal comma as printed.",
    "source_id": "PANASONIC-EU-WEB-FLOOR",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "CS-Z35UFEAW/CU-Z35UBEA (KIT-Z35-UFE)",
    "capacity_raw": 4.3,
    "capacity_W": 4300.0,
    "value_raw": 33.5,
    "value": 0.5583333333333333,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://www.aircon.panasonic.eu/IE_en/product/floor-console-inverter-r32/",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/floor-console-inverter-r32.html",
    "source_sha256": "dc06bb30fdc826386d0a540092b733559fb281f2e3204aa141d80e7e175b39fa",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "EER/COP per EN14511 (page footnote); temperature conditions not printed on page",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|single_split",
    "airflow_basis": "single_value",
    "capacity_basis": null,
    "capacity_kW": 4.3,
    "model_group_id": "Panasonic:CS-Z35",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Split-R32:AE040RXEDEG",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Split-R32",
    "indoor_model": "",
    "outdoor_model": "AE040RXEDEG/EU",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '40 CMM'. Capacity printed '4.40 kW'; COP (Heating) [W/W] printed '5.20'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Split outdoor unit page; the hydro unit used for the rating is not named on the page (indoor_model empty).",
    "source_id": "SAMSUNG_CS_GB_AE040RXEDEG",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/AE040RXEDEG/EU",
    "capacity_raw": 4.4,
    "capacity_W": 4400.0,
    "value_raw": 40.0,
    "value": 0.6666666666666666,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/split/outdoor-r32.ae040rxedegeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE040RXEDEG.html",
    "source_sha256": "4ffade44018169c7905ee7a2724e50cbb8e044f77bde42b279302ef8c34e5279",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 4.4,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Mono-R290:AE050CXYDEK",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Mono-R290",
    "indoor_model": "",
    "outdoor_model": "AE050CXYDEK/EU",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '55 ㎥/min'. Capacity printed '5.0 kW'; COP (Heating) [W/W] printed '5.10 W/W'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Pump-integrated variant AE050CXYBEK/EU page prints the same capacity and airflow (net dimensions differ: 1270x850x500 mm) -> not transcribed.",
    "source_id": "SAMSUNG_CS_GB_AE050CXYDEK",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/AE050CXYDEK/EU",
    "capacity_raw": 5.0,
    "capacity_W": 5000.0,
    "value_raw": 55.0,
    "value": 0.9166666666666666,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/mono/r290.ae050cxydekeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE050CXYDEK.html",
    "source_sha256": "8ddb10ffc068703e0d03e5a0b85c7b0831b02049e9b010f5e7db29494e244ee3",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 5.0,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Split-R32:AE060RXEDEG",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Split-R32",
    "indoor_model": "",
    "outdoor_model": "AE060RXEDEG/EU",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '43 CMM'. Capacity printed '6.00 kW'; COP (Heating) [W/W] printed '4.92'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Split outdoor unit page; the hydro unit used for the rating is not named on the page (indoor_model empty).",
    "source_id": "SAMSUNG_CS_GB_AE060RXEDEG",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/AE060RXEDEG/EU",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 43.0,
    "value": 0.7166666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/split/outdoor-r32.ae060rxedegeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE060RXEDEG.html",
    "source_sha256": "b13ceec273aed4b775e947b6a92a4241c6e639e40e0a6231d842ab2f4ce5dd5b",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 6.0,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Mono-R290:AE080CXYDEK",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Mono-R290",
    "indoor_model": "",
    "outdoor_model": "AE080CXYDEK/EU",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '69 ㎥/min'. Capacity printed '8.0 kW'; COP (Heating) [W/W] printed '4.91 W/W'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Pump-integrated AE080CXYBEK/EU page prints the same capacity and airflow -> not transcribed. samsung.com/levant page for AE080CXYDEK/EU prints the same 8.0 kW and 69 m3/min (duplicate, not transcribed). Samsung PI sheet 'Mono R290 8kW.pdf' (samsung-climatesolutions.com, no airflow) labels 8.0 kW as 'Capacity Heating (A7/W35)' for AE080CXYDEK/AE080CXYDGK.",
    "source_id": "SAMSUNG_CS_GB_AE080CXYDEK",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/AE080CXYDEK/EU",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 69.0,
    "value": 1.15,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/mono/r290.ae080cxydekeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE080CXYDEK.html",
    "source_sha256": "719f065fa6a2146829b19e4ea3c8dc3c77954ee362fb8cfe3504a6248d3718cd",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 8.0,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Split-R32:AE090RXEDEG",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Split-R32",
    "indoor_model": "",
    "outdoor_model": "AE090RXEDEG/EU",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '66 CMM'. Capacity printed '9.00 kW'; COP (Heating) [W/W] printed '4.81'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Split outdoor unit page; the hydro unit used for the rating is not named on the page (indoor_model empty). Cooling [kW] printed 8.70 kW.",
    "source_id": "SAMSUNG_CS_GB_AE090RXEDEG",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/AE090RXEDEG/EU",
    "capacity_raw": 9.0,
    "capacity_W": 9000.0,
    "value_raw": 66.0,
    "value": 1.1,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/split/outdoor-r32.ae090rxedegeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE090RXEDEG.html",
    "source_sha256": "fb6e75f9fc6fb0c31f2780f47fb190d24bb5992aa8859b40b948aad5c2e2ca6b",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 9.0,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Mono-R290:AE120CXYDEK",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Mono-R290",
    "indoor_model": "",
    "outdoor_model": "AE120CXYDEK/EU",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '90 ㎥/min'. Capacity printed '12.0 kW'; COP (Heating) [W/W] printed '4.80 W/W'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Pump-integrated AE120CXYBEK/EU and 3-phase AE120CXYBGK/EU pages print the same capacity and airflow -> not transcribed.",
    "source_id": "SAMSUNG_CS_GB_AE120CXYDEK",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/AE120CXYDEK/EU",
    "capacity_raw": 12.0,
    "capacity_W": 12000.0,
    "value_raw": 90.0,
    "value": 1.5,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/mono/r290.ae120cxydekeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE120CXYDEK.html",
    "source_sha256": "a98307d87a9544812d7df4d85ada0f3bc24c45219c1bf5460bf21b42d70ea46c",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 12.0,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "samsung:EHS-Mono-R290:AE160CXYDEK",
    "printed_page": "",
    "locator": "Product Specifications > Capacity > Heating [kW]; Product Specifications > Fan > Air Flow Rate (High / Mid / Low) [m3/min]",
    "manufacturer": "Samsung",
    "family_id": "samsung:EHS-Mono-R290",
    "indoor_model": "",
    "outdoor_model": "AE160CXYDEK/EU",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "High / Mid / Low",
    "note": "capacity_text = model-size heating capacity printed on the page (kW class); no rating condition on the page | Airflow row label 'Air Flow Rate (High / Mid / Low) [m3/min]' but only one value printed: '94 ㎥/min'. Capacity printed '16.0 kW'; COP (Heating) [W/W] printed '4.51 W/W'. Rating condition of 'Heating [kW]' is not printed on the page (power-input row carries footnote marker 'Heating 2)' but no footnote text is shown; page Disclaimers 1-7 concern other claims). Cooling [kW] printed 14.0 kW. Pump-integrated AE160CXYBEK/EU page prints the same capacity and airflow -> not transcribed.",
    "source_id": "SAMSUNG_CS_GB_AE160CXYDEK",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/AE160CXYDEK/EU",
    "capacity_raw": 16.0,
    "capacity_W": 16000.0,
    "value_raw": 94.0,
    "value": 1.5666666666666667,
    "unit": "m3/s",
    "source_pdf_page": null,
    "source_url": "https://samsung-climatesolutions.com/gb/b2b/products/ehs/mono/r290.ae160cxydekeu.html",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/SAMSUNG_CS_GB_AE160CXYDEK.html",
    "source_sha256": "a327f18a37909a78656d4b54f2c7edd5bfbb21802ea9c9bb328079c143d1657f",
    "evidence_type": "official_product_page_html",
    "rating_conditions": "Not printed on the page for 'Heating [kW]' (footnote marker 'Heating 2)' without footnote text).",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "single_value",
    "capacity_basis": "Model-size heating capacity printed on the product page (kW class); the page prints no rating condition",
    "capacity_kW": 16.0,
    "model_group_id": "Samsung:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-401HW-E",
    "printed_page": "135",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-401HW-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 1 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 33.6, Cooling 36.4 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-401HW-E",
    "capacity_raw": 4.0,
    "capacity_W": 4000.0,
    "value_raw": 33.6,
    "value": 0.56,
    "unit": "m3/s",
    "source_pdf_page": 136,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 4.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-601HW-E",
    "printed_page": "135",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-601HW-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 1 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 33.6, Cooling 36.4 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-601HW-E",
    "capacity_raw": 6.0,
    "capacity_W": 6000.0,
    "value_raw": 33.6,
    "value": 0.56,
    "unit": "m3/s",
    "source_pdf_page": 136,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 6.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-801HW-E",
    "printed_page": "136",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-801H(R)W-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 1 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 52.4, Cooling 52.4 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-801H(R)W-E",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 52.4,
    "value": 0.8733333333333333,
    "unit": "m3/s",
    "source_pdf_page": 137,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 8.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-1101HW-E",
    "printed_page": "136",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-1101H(R)W-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 1 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 58.4, Cooling 52.4 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-1101H(R)W-E",
    "capacity_raw": 11.0,
    "capacity_W": 11000.0,
    "value_raw": 58.4,
    "value": 0.9733333333333333,
    "unit": "m3/s",
    "source_pdf_page": 137,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 11.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-1401HW-E",
    "printed_page": "137",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-1401H(R)W-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 1 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 78.7, Cooling 78.7 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-1401H(R)W-E",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 78.7,
    "value": 1.3116666666666668,
    "unit": "m3/s",
    "source_pdf_page": 138,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 14.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-801H8W-E",
    "printed_page": "138",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-801H8(R)W-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 3 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 58.4, Cooling 58.4 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-801H8(R)W-E",
    "capacity_raw": 8.0,
    "capacity_W": 8000.0,
    "value_raw": 58.4,
    "value": 0.9733333333333333,
    "unit": "m3/s",
    "source_pdf_page": 139,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 8.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-1101H8W-E",
    "printed_page": "138",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-1101H8(R)W-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 3 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 78.7, Cooling 78.7 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-1101H8(R)W-E",
    "capacity_raw": 11.0,
    "capacity_W": 11000.0,
    "value_raw": 78.7,
    "value": 1.3116666666666668,
    "unit": "m3/s",
    "source_pdf_page": 139,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 11.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "toshiba:Estia-R32:HWT-1401H8W-E",
    "printed_page": "139",
    "locator": "3. Outdoor unit > 3-1-1 Outdoor unit specifications (Wall Mounted Type) > Outdoor unit > Fan motor > Standard air capacity (m³/min), Heating column; capacity: Heating capacity *1 (kW)",
    "manufacturer": "Toshiba",
    "family_id": "toshiba:Estia-R32",
    "indoor_model": "",
    "outdoor_model": "HWT-1401H8(R)W-E",
    "refrigerant": "R32",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/min",
    "fan_step": "Standard air capacity",
    "note": "Split outdoor unit, 3 phase 50 Hz, paired with the wall-mounted hydro unit. capacity_text = 'Heating capacity *1' (*1: outside air 7 °C, water 30/35 °C, piping 7.5 m), the unit's size class. Airflow printed per operation mode: Heating 78.7, Cooling 78.7 m³/min; label 'Standard air capacity' (a nominal value, not marked as maximum). The 3-phase H8 outdoor units print larger airflow than the 1-phase units of the same capacity, so both are kept.",
    "source_id": "TOSHIBA_UK_DB_E23-103_00",
    "kind": "airflow",
    "refrigerant_normalized": "R32",
    "model_id": "/HWT-1401H8(R)W-E",
    "capacity_raw": 14.0,
    "capacity_W": 14000.0,
    "value_raw": 78.7,
    "value": 1.3116666666666668,
    "unit": "m3/s",
    "source_pdf_page": 140,
    "source_url": "https://www.toshiba-aircon.co.uk/content/dam/public-toshiba/gb/documents/products/air-to-water-heat-pump/r32-estia-split-system/20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf/_jcr_content/renditions/original./20230530_DB_E23-103_00_R32_Estia_HWT-_1HW-E_WM_Hydro_6-14_EN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/TOSHIBA_UK_DB_E23-103_00.pdf",
    "source_sha256": "2dd27af11f3569b5743d1b35652ff55b2fe234f7ea22394f647cea2392d8e7d2",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "*1 Heating: outside air 7 °C, water supply 30 °C, outlet 35 °C, refrigerant piping 7.5 m.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "rated",
    "capacity_basis": "'Heating capacity *1' at A7/W35 (the unit's size class)",
    "capacity_kW": 14.0,
    "model_group_id": "Toshiba:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "vaillant:aroTHERM-plus:35/6",
    "printed_page": "45",
    "locator": "Appendix Technical data > 'Fan, air flow, maximum' [m3/h]; capacity: PDF p47 (printed 47) 'Heat output, A-7/W35'",
    "manufacturer": "Vaillant",
    "family_id": "vaillant:aroTHERM-plus",
    "indoor_model": "",
    "outdoor_model": "VWL 35/6 A 230V S2",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Fan, air flow, maximum",
    "note": "capacity_text = printed 'Heat output, A-7/W35' 3.60 kW, the only printed capacity that matches the size class marketed for the model (3.5/5/7 kW); taken as model size by analogy with Mitsubishi PUZ-WZ (reference capacity at A-7/W35). Other printed capacities: Heat output, nominal, A7/W35 3.30 kW; minimum/maximum A7/W35 2.10 to 5.50 kW. Airflow printed '2,300 m³/h' (comma = thousands separator); all three sizes share one fan (quantity 1, max 620 rpm, 40 W). Monobloc, R290.",
    "source_id": "VAILLANT_UK_0020330791_03",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/VWL 35/6 A 230V S2",
    "capacity_raw": 3.6,
    "capacity_W": 3600.0,
    "value_raw": 2300.0,
    "value": 0.6388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 45,
    "source_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-plus/arotherm-plus-vwl-35-75-a-s2-installation-operation-manual-0020330791-03-2806789.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/VAILLANT_UK_0020330791_03.pdf",
    "source_sha256": "e9a8350831bd0f738618dab53b1e82ea5352e08afb8b3c28a913128e353616ef",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Technical data tables, EN 14511 points A2/W35, A7/W35, A-7/W35 and others as printed.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Printed 'Heat output, A-7/W35' (the capacity that matches the marketed size class; no separate model-size row is printed)",
    "capacity_kW": 3.6,
    "model_group_id": "Vaillant:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "vaillant:aroTHERM-plus:55/6",
    "printed_page": "45",
    "locator": "Appendix Technical data > 'Fan, air flow, maximum' [m3/h]; capacity: PDF p47 (printed 47) 'Heat output, A-7/W35'",
    "manufacturer": "Vaillant",
    "family_id": "vaillant:aroTHERM-plus",
    "indoor_model": "",
    "outdoor_model": "VWL 55/6 A 230V S2",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Fan, air flow, maximum",
    "note": "capacity_text = printed 'Heat output, A-7/W35' 5.40 kW, the only printed capacity that matches the size class marketed for the model (3.5/5/7 kW); taken as model size by analogy with Mitsubishi PUZ-WZ (reference capacity at A-7/W35). Other printed capacities: Heat output, nominal, A7/W35 3.40 kW; minimum/maximum A7/W35 2.10 to 6.90 kW. Airflow printed '2,300 m³/h' (comma = thousands separator); all three sizes share one fan (quantity 1, max 620 rpm, 40 W). Monobloc, R290.",
    "source_id": "VAILLANT_UK_0020330791_03",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/VWL 55/6 A 230V S2",
    "capacity_raw": 5.4,
    "capacity_W": 5400.0,
    "value_raw": 2300.0,
    "value": 0.6388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 45,
    "source_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-plus/arotherm-plus-vwl-35-75-a-s2-installation-operation-manual-0020330791-03-2806789.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/VAILLANT_UK_0020330791_03.pdf",
    "source_sha256": "e9a8350831bd0f738618dab53b1e82ea5352e08afb8b3c28a913128e353616ef",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Technical data tables, EN 14511 points A2/W35, A7/W35, A-7/W35 and others as printed.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Printed 'Heat output, A-7/W35' (the capacity that matches the marketed size class; no separate model-size row is printed)",
    "capacity_kW": 5.4,
    "model_group_id": "Vaillant:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "vaillant:aroTHERM-plus:75/6",
    "printed_page": "45",
    "locator": "Appendix Technical data > 'Fan, air flow, maximum' [m3/h]; capacity: PDF p47 (printed 47) 'Heat output, A-7/W35'",
    "manufacturer": "Vaillant",
    "family_id": "vaillant:aroTHERM-plus",
    "indoor_model": "",
    "outdoor_model": "VWL 75/6 A 230V S2",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Fan, air flow, maximum",
    "note": "capacity_text = printed 'Heat output, A-7/W35' 7.00 kW, the only printed capacity that matches the size class marketed for the model (3.5/5/7 kW); taken as model size by analogy with Mitsubishi PUZ-WZ (reference capacity at A-7/W35). Other printed capacities: Heat output, nominal, A7/W35 4.60 kW; minimum/maximum A7/W35 3.00 to 7.40 kW. Airflow printed '2,300 m³/h' (comma = thousands separator); all three sizes share one fan (quantity 1, max 620 rpm, 40 W). Monobloc, R290.",
    "source_id": "VAILLANT_UK_0020330791_03",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/VWL 75/6 A 230V S2",
    "capacity_raw": 7.0,
    "capacity_W": 7000.0,
    "value_raw": 2300.0,
    "value": 0.6388888888888888,
    "unit": "m3/s",
    "source_pdf_page": 45,
    "source_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-plus/arotherm-plus-vwl-35-75-a-s2-installation-operation-manual-0020330791-03-2806789.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/VAILLANT_UK_0020330791_03.pdf",
    "source_sha256": "e9a8350831bd0f738618dab53b1e82ea5352e08afb8b3c28a913128e353616ef",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Technical data tables, EN 14511 points A2/W35, A7/W35, A-7/W35 and others as printed.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Printed 'Heat output, A-7/W35' (the capacity that matches the marketed size class; no separate model-size row is printed)",
    "capacity_kW": 7.0,
    "model_group_id": "Vaillant:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "vaillant:aroTHERM-plus:105/6",
    "printed_page": "48",
    "locator": "Appendix Technical data > 'Fan, air flow, maximum' [m3/h]; capacity: PDF p50 (printed 50) 'Heat output, A-7/W35'",
    "manufacturer": "Vaillant",
    "family_id": "vaillant:aroTHERM-plus",
    "indoor_model": "",
    "outdoor_model": "VWL 105/6 A 230V S2",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Fan, air flow, maximum",
    "note": "capacity_text = printed 'Heat output, A-7/W35' 9.20 kW (model size by the same rule as the VWL 35-75 rows). Column header printed 'VWL 105/6 A' / 'VWL 125/6 A' beside the 'S2' (3-phase) columns, i.e. the 230V S2 units of the cover; the 3-phase columns print identical capacity and airflow -> not transcribed. Airflow printed '5,100 m³/h'; 2 fans, max 680 rpm, 50 W. The German edition 0020326635_03 (third-party host, cross-check source) prints the same 'Ventilator, Luftstrom, maximal 5.100 m³/h' and 'Heizleistung, A-7/W35 9,20 / 12,20 kW'.",
    "source_id": "VAILLANT_UK_0020330792_03",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/VWL 105/6 A 230V S2",
    "capacity_raw": 9.2,
    "capacity_W": 9200.0,
    "value_raw": 5100.0,
    "value": 1.4166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-plus/arotherm-plus-vwl-105-125-a-s2-installation-operation-manual-0020330792-03-2806940.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/VAILLANT_UK_0020330792_03.pdf",
    "source_sha256": "60f709a599fdfc947e63b0ecacfd9c10e1d92280ea7c03ccde9c056c65638529",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Technical data tables, EN 14511 points A2/W35, A7/W35, A-7/W35 and others as printed.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Printed 'Heat output, A-7/W35' (same rule as VAILLANT_UK_0020330791_03)",
    "capacity_kW": 9.2,
    "model_group_id": "Vaillant:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "vaillant:aroTHERM-plus:125/6",
    "printed_page": "48",
    "locator": "Appendix Technical data > 'Fan, air flow, maximum' [m3/h]; capacity: PDF p50 (printed 50) 'Heat output, A-7/W35'",
    "manufacturer": "Vaillant",
    "family_id": "vaillant:aroTHERM-plus",
    "indoor_model": "",
    "outdoor_model": "VWL 125/6 A 230V S2",
    "refrigerant": "R290",
    "side": "outdoor",
    "indoor_type": "air_to_water",
    "mode": "heating",
    "capacity_unit": "kW",
    "airflow_unit": "m3/h",
    "fan_step": "Fan, air flow, maximum",
    "note": "capacity_text = printed 'Heat output, A-7/W35' 12.20 kW (model size by the same rule as the VWL 35-75 rows). Column header printed 'VWL 105/6 A' / 'VWL 125/6 A' beside the 'S2' (3-phase) columns, i.e. the 230V S2 units of the cover; the 3-phase columns print identical capacity and airflow -> not transcribed. Airflow printed '5,100 m³/h'; 2 fans, max 680 rpm, 50 W. The German edition 0020326635_03 (third-party host, cross-check source) prints the same 'Ventilator, Luftstrom, maximal 5.100 m³/h' and 'Heizleistung, A-7/W35 9,20 / 12,20 kW'.",
    "source_id": "VAILLANT_UK_0020330792_03",
    "kind": "airflow",
    "refrigerant_normalized": "R290",
    "model_id": "/VWL 125/6 A 230V S2",
    "capacity_raw": 12.2,
    "capacity_W": 12200.0,
    "value_raw": 5100.0,
    "value": 1.4166666666666667,
    "unit": "m3/s",
    "source_pdf_page": 48,
    "source_url": "https://professional.vaillant.co.uk/downloads/aproducts/renewables-1/arotherm-plus/arotherm-plus-vwl-105-125-a-s2-installation-operation-manual-0020330792-03-2806940.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/VAILLANT_UK_0020330792_03.pdf",
    "source_sha256": "60f709a599fdfc947e63b0ecacfd9c10e1d92280ea7c03ccde9c056c65638529",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": "Technical data tables, EN 14511 points A2/W35, A7/W35, A-7/W35 and others as printed.",
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|outdoor|air_to_water",
    "airflow_basis": "explicit_max",
    "capacity_basis": "Printed 'Heat output, A-7/W35' (same rule as VAILLANT_UK_0020330791_03)",
    "capacity_kW": 12.2,
    "model_group_id": "Vaillant:",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*018:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*018",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 6 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1125 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 018 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=800 CFM (setting 6, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*018/",
    "capacity_raw": 18500.0,
    "capacity_W": 5421.814795,
    "value_raw": 800.0,
    "value": 0.37755795466666664,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.421814795,
    "model_group_id": "WaterFurnace:NS*018",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*018:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*018",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 6 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1125 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 018 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=800 CFM (setting 6, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*018/",
    "capacity_raw": 14500.0,
    "capacity_W": 4249.5305149999995,
    "value_raw": 800.0,
    "value": 0.37755795466666664,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.249530514999999,
    "model_group_id": "WaterFurnace:NS*018",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*022:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*022",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 7 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1200 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 022 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=900 CFM (setting 7, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*022/",
    "capacity_raw": 19200.0,
    "capacity_W": 5626.9645439999995,
    "value_raw": 900.0,
    "value": 0.424752699,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.626964544,
    "model_group_id": "WaterFurnace:NS*022",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*022:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*022",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 7 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1200 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 022 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=900 CFM (setting 7, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*022/",
    "capacity_raw": 15000.0,
    "capacity_W": 4396.066049999999,
    "value_raw": 900.0,
    "value": 0.424752699,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 4.396066049999999,
    "model_group_id": "WaterFurnace:NS*022",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*030:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*030",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1200 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 030 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1100 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*030/",
    "capacity_raw": 28100.0,
    "capacity_W": 8235.297067,
    "value_raw": 1100.0,
    "value": 0.5191421876666666,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.235297067,
    "model_group_id": "WaterFurnace:NS*030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*030:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*030",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1200 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 030 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1100 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*030/",
    "capacity_raw": 20500.0,
    "capacity_W": 6007.956935,
    "value_raw": 1100.0,
    "value": 0.5191421876666666,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 6.007956935,
    "model_group_id": "WaterFurnace:NS*030",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*036:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*036",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1550 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 036 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1500 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 036 w/1hp*: Max ESP 0.75, highest setting 10 = 2200 CFM (Aux); top of boldface L-H range = 1600 (setting 6)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*036/",
    "capacity_raw": 33700.0,
    "capacity_W": 9876.495058999999,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.876495059,
    "model_group_id": "WaterFurnace:NS*036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*036:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*036",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1550 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 036 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1500 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 036 w/1hp*: Max ESP 0.75, highest setting 10 = 2200 CFM (Aux); top of boldface L-H range = 1600 (setting 6)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*036/",
    "capacity_raw": 24400.0,
    "capacity_W": 7150.9341079999995,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.1509341079999995,
    "model_group_id": "WaterFurnace:NS*036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*042:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*042",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1600 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 042 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1550 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 042 w/1hp*: Max ESP 0.75, highest setting 12 = 2400 CFM; top of boldface L-H range = 1850 (setting 8)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*042/",
    "capacity_raw": 40700.0,
    "capacity_W": 11927.992548999999,
    "value_raw": 1550.0,
    "value": 0.7315185371666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.927992548999999,
    "model_group_id": "WaterFurnace:NS*042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*042:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*042",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1600 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 042 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1550 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 042 w/1hp*: Max ESP 0.75, highest setting 12 = 2400 CFM; top of boldface L-H range = 1850 (setting 8)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*042/",
    "capacity_raw": 28900.0,
    "capacity_W": 8469.753923,
    "value_raw": 1550.0,
    "value": 0.7315185371666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.469753923,
    "model_group_id": "WaterFurnace:NS*042",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*048:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*048",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1600 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 048 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1550 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 048 w/1hp*: Max ESP 0.75, highest setting 12 = 2400 CFM; top of boldface L-H range = 1850 (setting 8)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*048/",
    "capacity_raw": 45900.0,
    "capacity_W": 13451.962113,
    "value_raw": 1550.0,
    "value": 0.7315185371666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.451962113,
    "model_group_id": "WaterFurnace:NS*048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*048:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*048",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1600 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 048 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1550 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 048 w/1hp*: Max ESP 0.75, highest setting 12 = 2400 CFM; top of boldface L-H range = 1850 (setting 8)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*048/",
    "capacity_raw": 36400.0,
    "capacity_W": 10667.786947999999,
    "value_raw": 1550.0,
    "value": 0.7315185371666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.667786948,
    "model_group_id": "WaterFurnace:NS*048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*060:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*060",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 060 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*060/",
    "capacity_raw": 62200.0,
    "capacity_W": 18229.020554,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 18.229020553999998,
    "model_group_id": "WaterFurnace:NS*060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*060:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*060",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 060 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*060/",
    "capacity_raw": 47900.0,
    "capacity_W": 14038.104253,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.038104253,
    "model_group_id": "WaterFurnace:NS*060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*070:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*070",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 070 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*070/",
    "capacity_raw": 69100.0,
    "capacity_W": 20251.210937,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 20.251210937,
    "model_group_id": "WaterFurnace:NS*070",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:NS*070:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Single Speed Unit with Variable Speed ECM Motor', Airflow Speed Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "NS*070",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 070 as printed; model prefix NS* from Model Nomenclature p.5 (single speed); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Single' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NS*070/",
    "capacity_raw": 54000.0,
    "capacity_W": 15825.83778,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.82583778,
    "model_group_id": "WaterFurnace:NS*070",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*026:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*026",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 8 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1200 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 026 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1000 CFM (setting 8, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*026/",
    "capacity_raw": 26400.0,
    "capacity_W": 7737.076247999999,
    "value_raw": 1000.0,
    "value": 0.4719474433333333,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 7.737076247999999,
    "model_group_id": "WaterFurnace:ND*026",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*026:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*026",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 8 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1200 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 026 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1000 CFM (setting 8, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*026/",
    "capacity_raw": 19500.0,
    "capacity_W": 5714.885865,
    "value_raw": 1000.0,
    "value": 0.4719474433333333,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 5.714885865,
    "model_group_id": "WaterFurnace:ND*026",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*038:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*038",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1550 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 038 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1500 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 038 w/1hp*: Max ESP 0.75, highest setting 10 = 2000 CFM (Aux); top of boldface L-H range = 1600 (setting 6)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*038/",
    "capacity_raw": 38200.0,
    "capacity_W": 11195.314874,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.195314874,
    "model_group_id": "WaterFurnace:ND*038",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*038:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*038",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1550 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 038 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1500 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 038 w/1hp*: Max ESP 0.75, highest setting 10 = 2000 CFM (Aux); top of boldface L-H range = 1600 (setting 6)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*038/",
    "capacity_raw": 28500.0,
    "capacity_W": 8352.525495,
    "value_raw": 1500.0,
    "value": 0.707921165,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 8.352525495,
    "model_group_id": "WaterFurnace:ND*038",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*049:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*049",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1575 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 049 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1550 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 049 w/1hp*: Max ESP 0.75, highest setting 12 = 2400 CFM; top of boldface L-H range = 1850 (setting 8)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*049/",
    "capacity_raw": 50800.0,
    "capacity_W": 14888.010355999999,
    "value_raw": 1550.0,
    "value": 0.7315185371666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 14.888010355999999,
    "model_group_id": "WaterFurnace:ND*049",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*049:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*049",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 1575 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 049 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.50 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=1550 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed | optional 1 hp VS ECM not used: 049 w/1hp*: Max ESP 0.75, highest setting 12 = 2400 CFM; top of boldface L-H range = 1850 (setting 8)",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*049/",
    "capacity_raw": 38200.0,
    "capacity_W": 11195.314874,
    "value_raw": 1550.0,
    "value": 0.7315185371666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 11.195314874,
    "model_group_id": "WaterFurnace:ND*049",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*064:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*064",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 064 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*064/",
    "capacity_raw": 65500.0,
    "capacity_W": 19196.155085,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 19.196155084999997,
    "model_group_id": "WaterFurnace:ND*064",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*064:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*064",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 064 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*064/",
    "capacity_raw": 47300.0,
    "capacity_W": 13862.261611,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.862261611,
    "model_group_id": "WaterFurnace:ND*064",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*072:cooling:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*072",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 072 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*072/",
    "capacity_raw": 73800.0,
    "capacity_W": 21628.644966,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 21.628644966,
    "model_group_id": "WaterFurnace:ND*072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2500AN:ND*072:heating:indoor",
    "printed_page": "33",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM or 5-Speed ECM Motor', Ground Loop Heat Pump, Cooling Brine Full Load 77°F / Heating Brine Full Load 32°F; Airflow: PDF p.33 'Blower Performance Data - Dual Capacity Unit with Variable Speed ECM Motor', Airflow Switch Settings 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:5 Series 500A11",
    "indoor_model": "ND*072",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Setting 9 (top of boldface L-H range)",
    "note": "airflow = largest printed value usable with the compressor running (TMHP models no auxiliary electric heat); the unit's largest printed value 2325 CFM (Airflow setting 10 (Aux)) is the auxiliary/emergency electric-heat setting | size 072 as printed; model prefix ND* from Model Nomenclature p.5 (dual capacity); capacity: AHRI/ISO 13256-1 GLHP, Capacity Modulation 'Full' row, 208V | airflow: highest printed setting 10 (factory 'Aux' position), Max ESP 0.75 in. wg, 'Cfm is controlled within ±5% up to the maximum ESP', 'Max ESP includes allowance for wet coil and standard filter' | compressor_mode_max=2300 CFM (setting 9, top of boldface range; 'L-H settings MUST be located within boldface cfm range') | airflow table is not mode-specific (cooling airflow adjustable -15%..+5% via AID Tool) | standard VS ECM motor; 5-Speed ECM and PSC blower options have separate tables pp.35-37, not transcribed",
    "source_id": "WATERFURNACE-SC2500AN",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "ND*072/",
    "capacity_raw": 55400.0,
    "capacity_W": 16236.137278,
    "value_raw": 2300.0,
    "value": 1.0854791196666667,
    "unit": "m3/s",
    "source_pdf_page": 33,
    "source_url": "https://www.waterfurnace.com/literature/5series/SC2500AN.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2500AN.pdf",
    "source_sha256": "8b01513449e1e9ea9cececa12a56f03f805e891288dfe02144b40332b32adaa7",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM or 5-Speed ECM Motor (7/15/2015)",
      "ground_loop": "Cooling Brine Full Load 77°F / Part Load 68°F; Heating Brine Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.236137278,
    "model_group_id": "WaterFurnace:ND*072",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2700ANC:NV*036:cooling:indoor",
    "printed_page": "31",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM Motor', Ground Loop Heat Pump, Capacity Modulation 'Full', Cooling Full Load 77°F / Heating Full Load 32°F; Airflow: PDF p.31 'Blower Performance Data - Variable Speed ECM Blower Motor', Air Flow Speed 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:7 Series 700A11",
    "indoor_model": "NV*036",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Speed 12",
    "note": "size 036 as printed; 'NV*036' printed in Physical Data p.29 | capacity: AHRI/ISO 13256-1 GLHP Full (variable speed compressor), 208V; rating flow rate 1300/1500 cfm (Clg/Htg) | airflow: Speed 12 = highest printed, Max ESP 0.50 in. wg; 'H setting MUST be located within the shaded cfm range' (shaded = Speed 7-12) so compressor_mode_max=1575 CFM (Speed 12); factory Aux at Speed 11; 'Cfm is controlled within 5% up to the maximum ESP'; Max ESP includes wet coil and standard filter | table not mode-specific | optional 1 hp VS ECM not used: 036 w/1hp*: Max ESP 0.75, Speed 12 = 1630 CFM",
    "source_id": "WATERFURNACE-SC2700ANC",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NV*036/",
    "capacity_raw": 35800.0,
    "capacity_W": 10491.944306,
    "value_raw": 1575.0,
    "value": 0.7433172232499999,
    "unit": "m3/s",
    "source_pdf_page": 31,
    "source_url": "https://www.waterfurnace.com/literature/7series/SC2700ANC.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2700ANC.pdf",
    "source_sha256": "c478484717b3becbaa30e83b061b9038ef3f1ccf3e9d00128fb19ea9f95e2dcc",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM Motor (1/15/21)",
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 10.491944305999999,
    "model_group_id": "WaterFurnace:NV*036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2700ANC:NV*036:heating:indoor",
    "printed_page": "31",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM Motor', Ground Loop Heat Pump, Capacity Modulation 'Full', Cooling Full Load 77°F / Heating Full Load 32°F; Airflow: PDF p.31 'Blower Performance Data - Variable Speed ECM Blower Motor', Air Flow Speed 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:7 Series 700A11",
    "indoor_model": "NV*036",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Speed 12",
    "note": "size 036 as printed; 'NV*036' printed in Physical Data p.29 | capacity: AHRI/ISO 13256-1 GLHP Full (variable speed compressor), 208V; rating flow rate 1300/1500 cfm (Clg/Htg) | airflow: Speed 12 = highest printed, Max ESP 0.50 in. wg; 'H setting MUST be located within the shaded cfm range' (shaded = Speed 7-12) so compressor_mode_max=1575 CFM (Speed 12); factory Aux at Speed 11; 'Cfm is controlled within 5% up to the maximum ESP'; Max ESP includes wet coil and standard filter | table not mode-specific | optional 1 hp VS ECM not used: 036 w/1hp*: Max ESP 0.75, Speed 12 = 1630 CFM",
    "source_id": "WATERFURNACE-SC2700ANC",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NV*036/",
    "capacity_raw": 32900.0,
    "capacity_W": 9642.038203,
    "value_raw": 1575.0,
    "value": 0.7433172232499999,
    "unit": "m3/s",
    "source_pdf_page": 31,
    "source_url": "https://www.waterfurnace.com/literature/7series/SC2700ANC.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2700ANC.pdf",
    "source_sha256": "c478484717b3becbaa30e83b061b9038ef3f1ccf3e9d00128fb19ea9f95e2dcc",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM Motor (1/15/21)",
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 9.642038203,
    "model_group_id": "WaterFurnace:NV*036",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2700ANC:NV*048:cooling:indoor",
    "printed_page": "31",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM Motor', Ground Loop Heat Pump, Capacity Modulation 'Full', Cooling Full Load 77°F / Heating Full Load 32°F; Airflow: PDF p.31 'Blower Performance Data - Variable Speed ECM Blower Motor', Air Flow Speed 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:7 Series 700A11",
    "indoor_model": "NV*048",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Speed 12",
    "note": "size 048 as printed; 'NV*048' printed in Physical Data p.29 | capacity: AHRI/ISO 13256-1 GLHP Full (variable speed compressor), 208V; rating flow rate 1500/1800 cfm (Clg/Htg) | airflow: Speed 12 = highest printed, Max ESP 0.75 in. wg; 'H setting MUST be located within the shaded cfm range' (shaded = Speed 7-12) so compressor_mode_max=1925 CFM (Speed 12); factory Aux at Speed 11; 'Cfm is controlled within 5% up to the maximum ESP'; Max ESP includes wet coil and standard filter | table not mode-specific",
    "source_id": "WATERFURNACE-SC2700ANC",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NV*048/",
    "capacity_raw": 45000.0,
    "capacity_W": 13188.19815,
    "value_raw": 1925.0,
    "value": 0.9084988284166666,
    "unit": "m3/s",
    "source_pdf_page": 31,
    "source_url": "https://www.waterfurnace.com/literature/7series/SC2700ANC.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2700ANC.pdf",
    "source_sha256": "c478484717b3becbaa30e83b061b9038ef3f1ccf3e9d00128fb19ea9f95e2dcc",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM Motor (1/15/21)",
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 13.18819815,
    "model_group_id": "WaterFurnace:NV*048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2700ANC:NV*048:heating:indoor",
    "printed_page": "31",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM Motor', Ground Loop Heat Pump, Capacity Modulation 'Full', Cooling Full Load 77°F / Heating Full Load 32°F; Airflow: PDF p.31 'Blower Performance Data - Variable Speed ECM Blower Motor', Air Flow Speed 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:7 Series 700A11",
    "indoor_model": "NV*048",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Speed 12",
    "note": "size 048 as printed; 'NV*048' printed in Physical Data p.29 | capacity: AHRI/ISO 13256-1 GLHP Full (variable speed compressor), 208V; rating flow rate 1500/1800 cfm (Clg/Htg) | airflow: Speed 12 = highest printed, Max ESP 0.75 in. wg; 'H setting MUST be located within the shaded cfm range' (shaded = Speed 7-12) so compressor_mode_max=1925 CFM (Speed 12); factory Aux at Speed 11; 'Cfm is controlled within 5% up to the maximum ESP'; Max ESP includes wet coil and standard filter | table not mode-specific",
    "source_id": "WATERFURNACE-SC2700ANC",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NV*048/",
    "capacity_raw": 43500.0,
    "capacity_W": 12748.591545,
    "value_raw": 1925.0,
    "value": 0.9084988284166666,
    "unit": "m3/s",
    "source_pdf_page": 31,
    "source_url": "https://www.waterfurnace.com/literature/7series/SC2700ANC.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2700ANC.pdf",
    "source_sha256": "c478484717b3becbaa30e83b061b9038ef3f1ccf3e9d00128fb19ea9f95e2dcc",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM Motor (1/15/21)",
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 12.748591545,
    "model_group_id": "WaterFurnace:NV*048",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2700ANC:NV*060:cooling:indoor",
    "printed_page": "31",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM Motor', Ground Loop Heat Pump, Capacity Modulation 'Full', Cooling Full Load 77°F / Heating Full Load 32°F; Airflow: PDF p.31 'Blower Performance Data - Variable Speed ECM Blower Motor', Air Flow Speed 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:7 Series 700A11",
    "indoor_model": "NV*060",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "cooling",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Speed 12",
    "note": "size 060 as printed; 'NV*060' printed in Physical Data p.29 | capacity: AHRI/ISO 13256-1 GLHP Full (variable speed compressor), 208V; rating flow rate 1800/2200 cfm (Clg/Htg) | airflow: Speed 12 = highest printed, Max ESP 0.75 in. wg; 'H setting MUST be located within the shaded cfm range' (shaded = Speed 7-12) so compressor_mode_max=2265 CFM (Speed 12); factory Aux at Speed 11; 'Cfm is controlled within 5% up to the maximum ESP'; Max ESP includes wet coil and standard filter | table not mode-specific",
    "source_id": "WATERFURNACE-SC2700ANC",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NV*060/",
    "capacity_raw": 56000.0,
    "capacity_W": 16411.979919999998,
    "value_raw": 2265.0,
    "value": 1.06896095915,
    "unit": "m3/s",
    "source_pdf_page": 31,
    "source_url": "https://www.waterfurnace.com/literature/7series/SC2700ANC.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2700ANC.pdf",
    "source_sha256": "c478484717b3becbaa30e83b061b9038ef3f1ccf3e9d00128fb19ea9f95e2dcc",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM Motor (1/15/21)",
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|cooling|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 16.411979919999997,
    "model_group_id": "WaterFurnace:NV*060",
    "eligible": true,
    "exclusion_reason": ""
  },
  {
    "record_id": "airflow:WATERFURNACE-SC2700ANC:NV*060:heating:indoor",
    "printed_page": "31",
    "locator": "Capacity: PDF p.6 'AHRI/ISO 13256-1 Performance Ratings - Variable Speed ECM Motor', Ground Loop Heat Pump, Capacity Modulation 'Full', Cooling Full Load 77°F / Heating Full Load 32°F; Airflow: PDF p.31 'Blower Performance Data - Variable Speed ECM Blower Motor', Air Flow Speed 1-12",
    "manufacturer": "WaterFurnace",
    "family_id": "WaterFurnace:7 Series 700A11",
    "indoor_model": "NV*060",
    "outdoor_model": "",
    "refrigerant": "R-410A",
    "side": "indoor",
    "indoor_type": "water_to_air",
    "mode": "heating",
    "capacity_unit": "Btu/h",
    "airflow_unit": "CFM",
    "fan_step": "Speed 12",
    "note": "size 060 as printed; 'NV*060' printed in Physical Data p.29 | capacity: AHRI/ISO 13256-1 GLHP Full (variable speed compressor), 208V; rating flow rate 1800/2200 cfm (Clg/Htg) | airflow: Speed 12 = highest printed, Max ESP 0.75 in. wg; 'H setting MUST be located within the shaded cfm range' (shaded = Speed 7-12) so compressor_mode_max=2265 CFM (Speed 12); factory Aux at Speed 11; 'Cfm is controlled within 5% up to the maximum ESP'; Max ESP includes wet coil and standard filter | table not mode-specific",
    "source_id": "WATERFURNACE-SC2700ANC",
    "kind": "airflow",
    "refrigerant_normalized": "R410A",
    "model_id": "NV*060/",
    "capacity_raw": 51700.0,
    "capacity_W": 15151.774319,
    "value_raw": 2265.0,
    "value": 1.06896095915,
    "unit": "m3/s",
    "source_pdf_page": 31,
    "source_url": "https://www.waterfurnace.com/literature/7series/SC2700ANC.pdf",
    "source_pdf": "validation/evidence/default_inputs/fan_airflow/WATERFURNACE-SC2700ANC.pdf",
    "source_sha256": "c478484717b3becbaa30e83b061b9038ef3f1ccf3e9d00128fb19ea9f95e2dcc",
    "evidence_type": "manufacturer_original_pdf",
    "rating_conditions": {
      "standard": "AHRI/ASHRAE/ISO 13256-1",
      "pdf_page": 6,
      "table": "Variable Speed ECM Motor (1/15/21)",
      "ground_loop": "Cooling Full Load 77°F / Part Load 68°F; Heating Full Load 32°F / Part Load 41°F",
      "cooling_EAT": "80.6°F DB, 66.2°F WB",
      "heating_EAT": "68°F DB, 59°F WB",
      "voltage": "All ratings based upon 208V operation"
    },
    "assumption": null,
    "errata_applied": [],
    "stratum": "airflow|heating|indoor|water_to_air",
    "airflow_basis": "explicit_max",
    "capacity_basis": null,
    "capacity_kW": 15.151774319,
    "model_group_id": "WaterFurnace:NV*060",
    "eligible": true,
    "exclusion_reason": ""
  }
]
