<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Where the defaults come from - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Part-load behaviour" href="part-load.html" /><link rel="prev" title="Validation" href="index.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/validation/defaults.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Where the defaults come from" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/validation/defaults.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="TMHP decides a lot on your behalf. Hand it a capacity and a refrigerant and it produces heat-exchanger conductances, a compressor displacement, a rated air flow and the efficiency model of a compre..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="TMHP decides a lot on your behalf. Hand it a capacity and a refrigerant and it produces heat-exchanger conductances, a compressor displacement, a rated air flow and the efficiency model of a compre..." />

    <meta property="article:modified_time" content="2026-11-21T10:55:52+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Validation</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#summary">Summary</a></li>
<li><a class="reference internal" href="#heat-exchanger-conductance">Heat-exchanger conductance</a><ul>
<li><a class="reference internal" href="#the-problem">The problem</a></li>
<li><a class="reference internal" href="#what-the-conductance-means">What the conductance means</a></li>
<li><a class="reference internal" href="#which-approach-temperature-transfers">Which approach temperature transfers</a></li>
<li><a class="reference internal" href="#what-the-archive-says">What the archive says</a></li>
<li><a class="reference internal" href="#what-it-means-for-a-default-machine">What it means for a default machine</a></li>
<li><a class="reference internal" href="#the-boilers-sink">The boilers&#8217; sink</a></li>
<li><a class="reference internal" href="#the-previous-rule">The previous rule</a></li>
</ul>
</li>
<li><a class="reference internal" href="#compressor-displacement">Compressor displacement</a><ul>
<li><a class="reference internal" href="#the-class-rating-points">The class rating points</a></li>
</ul>
</li>
<li><a class="reference internal" href="#maximum-fan-airflow">Maximum fan airflow</a></li>
<li><a class="reference internal" href="#compressor-efficiency">Compressor efficiency</a><ul>
<li><a class="reference internal" href="#what-is-modelled-and-where-each-loss-sits">What is modelled, and where each loss sits</a></li>
<li><a class="reference internal" href="#the-maps">The maps</a></li>
<li><a class="reference internal" href="#the-data">The data</a></li>
<li><a class="reference internal" href="#why-the-evaporating-temperature">Why the evaporating temperature</a></li>
<li><a class="reference internal" href="#the-comparison-that-chose-the-axes">The comparison that chose the axes</a></li>
<li><a class="reference internal" href="#limits">Limits</a></li>
<li><a class="reference internal" href="#where-the-earlier-maps-went">Where the earlier maps went</a></li>
<li><a class="reference internal" href="#does-the-map-survive-both-tests">Does the map survive both tests?</a></li>
</ul>
</li>
<li><a class="reference internal" href="#provenance">Provenance</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Validation</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Where the defaults come from</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="where-the-defaults-come-from">
<h1>Where the defaults come from<a class="headerlink" href="#where-the-defaults-come-from" title="Link to this heading">¶</a></h1>
<p>TMHP decides a lot on your behalf. Hand it a capacity and a refrigerant and it
produces heat-exchanger conductances, a compressor displacement, a rated air
flow and the efficiency model of a compressor. That convenience is the point of the
library — but it is only worth having if each of those numbers can be traced to
a published document rather than to somebody’s judgement, and if you can rerun
the step that produced it.</p>
<p>This page is that trace. Every row links to the source and to the script that
reads it.</p>
<div class="important admonition">
<p class="admonition-title">The one rule behind all of it</p>
<p>Published literature reports the conductance, displacement or efficiency of
<em>particular machines</em>. Nobody publishes a rule expressed per unit of
capacity — which is exactly what a model that sizes its own components
needs. So the numbers below are not taken from a paper. They are derived
from populations: manufacturer catalogues that rate an entire product range
at one declared condition, which makes models of different capacity
comparable by construction. The citations are for the <em>method</em>, the
<em>rating standard</em> and the <em>correlation</em>; the numbers are measured across
many machines.</p>
<p>A consequence worth stating plainly: validating against a catalogue is
never calibrating against it. No parameter below is fitted to any unit in
<a class="reference internal" href="index.html"><span class="doc">the validation set</span></a>. The heat-pump catalogue that entered
the choice of the compressor maps’ axes did not separate the candidates,
so the choice was made on the measured compressor
(<a class="reference internal" href="#the-comparison-that-chose-the-axes">The comparison that chose the axes</a>).</p>
</div>
<section id="summary">
<h2>Summary<a class="headerlink" href="#summary" title="Link to this heading">¶</a></h2>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 22.0%" />
<col style="width: 26.0%" />
<col style="width: 32.0%" />
<col style="width: 20.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Quantity</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Where it comes from</p></th>
<th class="head"><p>Reproduce</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Outdoor coil conductance (per role)</p></td>
<td><p>Leaving-end approach 2.73 K as a condenser (<code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code> of
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>, air at 35 °C) and 2.82 K as an evaporator
(<code class="docutils literal notranslate"><span class="pre">UA_ou_evap_rated</span></code>, and <code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code> of
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>, air at 7 °C), at the rated outdoor airflow</p></td>
<td><p>Saturation temperature at the printed pressure of 120 / 87 operating
points (11 / 8 product lines, 4 / 2 manufacturers) of split and
air-to-water outdoor units; the law chosen by product-line hold-out</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.hx_approach</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Indoor coil conductance (air-to-air)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span> <span class="pre">=</span> <span class="pre">0.16</span> <span class="pre">×</span> <span class="pre">hp_capacity</span></code>, provisional</p></td>
<td><p>The earlier rule, no longer tied to the outdoor coil. The wall-mounted
indoor-coil rows come from one manufacturer and disagree on the
leaving approach, so no value is issued (<a class="reference internal" href="#heat-exchanger-conductance">Heat-exchanger conductance</a>)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.hx_approach</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Indoor coil conductance (water-to-air)</p></td>
<td><p>Leaving-end approach 2.79 K at the rated indoor airflow
(<code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span></code> of <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code>, both modes)</p></td>
<td><p>113 operating points of water-to-air units (5 product lines, 2
manufacturers)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.hx_approach</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Liquid–refrigerant exchanger conductance</p></td>
<td><p>Leaving-end approach 4.06 K as a condenser and 3.47 K as an evaporator
at the rated loop flow (<code class="docutils literal notranslate"><span class="pre">UA_ground_rated</span></code> / <code class="docutils literal notranslate"><span class="pre">UA_ground_evap_rated</span></code>
of <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code>; the evaporating value is <code class="docutils literal notranslate"><span class="pre">UA_ground</span></code> and
<code class="docutils literal notranslate"><span class="pre">UA_water</span></code> of the liquid-source boilers)</p></td>
<td><p>117 / 118 operating points of the coaxial source exchangers of
water-to-air units (5 product lines, 2 manufacturers)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.hx_approach</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Plate condenser of the boilers (<code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code>)</p></td>
<td><p>Leaving-end approach 2.01 K with circulating water at
<code class="docutils literal notranslate"><span class="pre">m_dot_w_rated</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(c_w</span> <span class="pre">·</span> <span class="pre">dT_w_rated)</span></code>, <code class="docutils literal notranslate"><span class="pre">dT_w_rated</span></code>
5 K</p></td>
<td><p>20 operating points of the plate condensers of air-to-water units (3
product lines, 2 manufacturers)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.hx_approach</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Compressor displacement</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">V</span> <span class="pre">=</span> <span class="pre">Q̇</span> <span class="pre">/</span> <span class="pre">(ρ₁</span> <span class="pre">·</span> <span class="pre">Δh</span> <span class="pre">·</span> <span class="pre">η_vol·n)</span></code> with <code class="docutils literal notranslate"><span class="pre">η_vol·n</span></code> = 53.2 rev/s, so it
follows the refrigerant (<code class="docutils literal notranslate"><span class="pre">estimate_displacement</span></code>); every family,
the ground- and water-source boilers included</p></td>
<td><p>41 catalogue rows of inverter twin-rotary compressors (LG, Mitsubishi
Electric SCI; 14 families), pooled by dividing out <code class="docutils literal notranslate"><span class="pre">ρ₁</span> <span class="pre">·</span> <span class="pre">Δh</span></code> at each
row’s own rating point, then evaluated at that rating point
(7.2 / 54.4 °C)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.compressor_displacement</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Compressor efficiencies (volumetric, isentropic, electro-mechanical)</p></td>
<td><p>Three maps of one compressor, version <code class="docutils literal notranslate"><span class="pre">ossorio-r290-te-2026-11-21</span></code>:
<span class="math notranslate nohighlight">\(\eta_v\)</span>, <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> and <span class="math notranslate nohighlight">\(f_{loss}\)</span>, polynomials
in <code class="docutils literal notranslate"><span class="pre">ln</span> <span class="pre">PR</span></code>, <code class="docutils literal notranslate"><span class="pre">N</span> <span class="pre">/</span> <span class="pre">70</span></code> and (for <span class="math notranslate nohighlight">\(\eta_v\)</span> and
<span class="math notranslate nohighlight">\(\eta_{ov}\)</span>) <code class="docutils literal notranslate"><span class="pre">T_e</span> <span class="pre">/</span> <span class="pre">10</span></code>. <code class="docutils literal notranslate"><span class="pre">eta_cmp_vol</span></code> is <span class="math notranslate nohighlight">\(\eta_v\)</span>,
<code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> is <span class="math notranslate nohighlight">\(1 - f_{loss}\)</span> and <code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span></code> is
<span class="math notranslate nohighlight">\(\eta_{ov} / (1 - f_{loss})\)</span>. The same maps for every
refrigerant and every compressor; the electrical input is the
inverter input</p></td>
<td><p>134 measured points of a 46 cm³/rev R290 scroll at 30 to 110 rev/s
(Ossorio’s PhD thesis, Appendix 1; Compressor A of Ossorio &amp;
Navarro-Peris, 2023), power of compressor and inverter together.
10-fold cross-validated RMSE 0.0081 (<span class="math notranslate nohighlight">\(\eta_v\)</span>), 0.0221
(<span class="math notranslate nohighlight">\(\eta_{ov}\)</span>) and 0.0149 (<span class="math notranslate nohighlight">\(f_{loss}\)</span>)
(<a class="reference internal" href="#compressor-efficiency">Compressor efficiency</a>)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">validation/coefficients/ossorio-r290-te-2026-11-21/</span></code>,
<code class="docutils literal notranslate"><span class="pre">compressor_maps.ossorio_te</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Efficiency guards</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0</span> <span class="pre">&lt;</span> <span class="pre">η</span> <span class="pre">≤</span> <span class="pre">1</span></code>; data domain of the maps 30–110 rev/s and the convex
(PR, T_e) hull of the measured points, which spans PR 1.44–12.67 and
T_e −30.2 to 25.1 °C</p></td>
<td><p>Above one is set to one, nonpositive is infeasible. Outside the data
domain nothing is held or clamped: the maps are followed as they
are, and the result row carries <code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code></p></td>
<td><p><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code></p></td>
</tr>
<tr class="row-even"><td><p>Compressor speed range</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">rps_min</span></code> 15 rev/s; <code class="docutils literal notranslate"><span class="pre">rps_max</span> <span class="pre">=</span> <span class="pre">max(120,</span> <span class="pre">1.5</span> <span class="pre">×</span> <span class="pre">rps_rated)</span></code></p></td>
<td><p>The ceiling is the upper end of the speed range manufacturers specify
for inverter rotary compressors of heat-pump size (100 to 130 rev/s);
a machine rated above 80 rev/s keeps 1.5 times its rated speed. Both
the floor and the ceiling lie outside the efficiency data, 30 to
110 rev/s (<a class="reference internal" href="#limits">Limits</a>)</p></td>
<td><p><a class="reference internal" href="../api/support/refrigerant-thermo.html#module-tmhp.compressor_envelope" title="tmhp.compressor_envelope"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_envelope</span></code></a></p></td>
</tr>
<tr class="row-odd"><td><p>Pressure-ratio limit</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">PR_cycle_max</span></code> 11 (air-to-air), 11 (air-to-water)</p></td>
<td><p>Operating points above it are rejected. 11 is the hardware limit of a
single-stage scroll (self-unloading), kept as the bound for every
compressor; a default split unit delivering its nameplate heating
from −15 °C outdoor air reaches 6.1 to 6.9. Higher ratios are
two-stage or injection machines; the discharge-temperature limit
(R32 150 °C, other refrigerants 135 °C, held first by suction
control) binds before it almost everywhere</p></td>
<td><p><a class="reference internal" href="../api/support/refrigerant-thermo.html#module-tmhp.compressor_envelope" title="tmhp.compressor_envelope"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_envelope</span></code></a></p></td>
</tr>
<tr class="row-even"><td><p>Rated outdoor air flow</p></td>
<td><p>Air-to-air: <code class="docutils literal notranslate"><span class="pre">0.1084·Q</span> <span class="pre">+</span> <span class="pre">0.1776</span></code> m³/s (<code class="docutils literal notranslate"><span class="pre">Q</span></code> in kW, cooling-rated).
Air-to-water: <code class="docutils literal notranslate"><span class="pre">0.0864·Q</span> <span class="pre">+</span> <span class="pre">0.2208</span></code> m³/s (heating-rated)</p></td>
<td><p>Largest printed fan step of 128 single-split outdoor units (31
families, four manufacturers) and of 59 air-to-water outdoor units
(13 families, 6 manufacturers; the widest scatter of the airflow
laws, see <a class="reference internal" href="#maximum-fan-airflow">Maximum fan airflow</a>)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.fan_airflow</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Rated indoor air flow</p></td>
<td><p>Wall-mounted split: <code class="docutils literal notranslate"><span class="pre">0.0320·Q</span> <span class="pre">+</span> <span class="pre">0.1035</span></code> m³/s. Water-to-air
(ground source): <code class="docutils literal notranslate"><span class="pre">0.0491·Q</span> <span class="pre">+</span> <span class="pre">0.1305</span></code> m³/s (cooling-rated)</p></td>
<td><p>Largest printed fan step of 130 wall-mounted units (38 families, five
manufacturers) and 52 water-to-air units (7 families, four
manufacturers). The validation units publish their own indoor airflow
and are run at it, so the indoor default does not enter the parity
results</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">default_inputs.fan_airflow</span></code></p></td>
</tr>
</tbody>
</table>
</div>
<p>Every <code class="docutils literal notranslate"><span class="pre">Reproduce</span></code> entry is a module under <code class="docutils literal notranslate"><span class="pre">validation/extraction/</span></code>,
<code class="docutils literal notranslate"><span class="pre">validation/compressor_maps/</span></code> or <code class="docutils literal notranslate"><span class="pre">validation/default_inputs/</span></code>:</p>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">extraction</span><span class="o">.&lt;</span><span class="n">name</span><span class="o">&gt;</span>
</span><span data-line="2"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">compressor_maps</span><span class="o">.&lt;</span><span class="n">name</span><span class="o">&gt;</span>
</span><span data-line="3"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">default_inputs</span><span class="o">.&lt;</span><span class="n">name</span><span class="o">&gt;.</span><span class="n">build</span>
</span></pre></div>
</div>
<p>The shipped compressor maps are version <code class="docutils literal notranslate"><span class="pre">ossorio-r290-te-2026-11-21</span></code>
(<code class="xref py py-data docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency.COEFFICIENT_VERSION</span></code>).
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/ossorio-r290-te-2026-11-21/</span></code> holds the measured
points as extracted, the efficiencies computed from them, the fitted
coefficients with their scores, the comparison that chose the axes and a
README; <code class="docutils literal notranslate"><span class="pre">validation/compressor_maps/ossorio_te/</span></code> is the pipeline. Three
steps regenerate the archive, the constants of the library module and the
figures:</p>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">compressor_maps</span><span class="o">.</span><span class="n">ossorio_te</span><span class="o">.</span><span class="n">fit</span>
</span><span data-line="2"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">compressor_maps</span><span class="o">.</span><span class="n">ossorio_te</span><span class="o">.</span><span class="n">emit</span>
</span><span data-line="3"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">compressor_maps</span><span class="o">.</span><span class="n">ossorio_te</span><span class="o">.</span><span class="n">figures</span>
</span></pre></div>
</div>
<p>Every input they read is committed. The maps of the earlier releases are no
longer in the library; they are kept as records under
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/</span></code> (<a class="reference internal" href="#where-the-earlier-maps-went">Where the earlier maps went</a>).
The <a class="reference internal" href="#compressor-efficiency">Compressor efficiency</a> section below describes what ships.</p>
</section>
<section id="heat-exchanger-conductance">
<h2>Heat-exchanger conductance<a class="headerlink" href="#heat-exchanger-conductance" title="Link to this heading">¶</a></h2>
<section id="the-problem">
<h3>The problem<a class="headerlink" href="#the-problem" title="Link to this heading">¶</a></h3>
<p>Every model generates its heat-exchanger conductances from a single declared
capacity, so what has to be established is a capacity-normalised rule for each
exchanger — not any particular machine’s conductance. Real machines do not
publish a conductance either. What their service manuals, installation manuals
and test reports print at a rated point is the refrigerant pressure at a
service or compressor port, next to the entering air or water temperature, the
flow and the capacity. That is evidence at the level of the heat exchanger, and
it is what the cycle needs: the conductance is only the means by which the
model arrives at the saturation temperature the compressor works against.</p>
</section>
<section id="what-the-conductance-means">
<h3>What the conductance means<a class="headerlink" href="#what-the-conductance-means" title="Link to this heading">¶</a></h3>
<p>Every refrigerant-side exchanger in TMHP is an isothermal refrigerant against
a single-phase fluid, <code class="docutils literal notranslate"><span class="pre">ε</span> <span class="pre">=</span> <span class="pre">1</span> <span class="pre">−</span> <span class="pre">exp(−UA/C)</span></code> and <code class="docutils literal notranslate"><span class="pre">Q</span> <span class="pre">=</span> <span class="pre">ε</span> <span class="pre">C</span> <span class="pre">|T_in</span> <span class="pre">−</span> <span class="pre">T_sat|</span></code>.
There is no refrigerant pressure drop and no desuperheating or subcooling
zone, so the model’s saturation temperature has to be the one at the
compressor’s ports for the pressure ratio to be right. A default conductance is
therefore defined as the <strong>effective</strong> conductance that reproduces, at the
rated point, the saturation temperature at the pressure the machine prints.
Line and coil pressure drop and the single-phase zones are inside it; it is not
the <code class="docutils literal notranslate"><span class="pre">U·A</span></code> one would compute from the coil geometry.</p>
</section>
<section id="which-approach-temperature-transfers">
<h3>Which approach temperature transfers<a class="headerlink" href="#which-approach-temperature-transfers" title="Link to this heading">¶</a></h3>
<p>For one operating point, the inlet temperature difference
<code class="docutils literal notranslate"><span class="pre">ITD</span> <span class="pre">=</span> <span class="pre">|T_in</span> <span class="pre">−</span> <span class="pre">T_sat|</span></code>, the leaving-end approach <code class="docutils literal notranslate"><span class="pre">ITD</span> <span class="pre">−</span> <span class="pre">Q/C</span></code>, the LMTD and
<code class="docutils literal notranslate"><span class="pre">UA/Q</span></code> convert into each other exactly. The choice only matters when a value
measured on one machine is carried to another of a different capacity and flow:
what is held fixed? That is a question the data can answer. Per exchanger and
refrigerant role, each candidate law is fitted with one product line held out
(product lines that share hardware count as one) and scored by how well it
predicts the saturation temperature of the held-out units at their own flow and
duty. The rule, fixed before the data were collected: the simplest law within
10 % of the lowest error ships, if the stratum has at least three product lines
and two manufacturers.</p>
<div class="table-wrapper colwidths-given docutils container" id="id1">
<table class="docutils align-default" id="id1">
<caption><span class="caption-text">Product-line hold-out error of the predicted saturation temperature (RMSE)</span><a class="headerlink" href="#id1" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 40.0%" />
<col style="width: 20.0%" />
<col style="width: 20.0%" />
<col style="width: 20.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Exchanger and role</p></th>
<th class="head"><p>Fixed leaving approach</p></th>
<th class="head"><p><code class="docutils literal notranslate"><span class="pre">UA</span> <span class="pre">∝</span> <span class="pre">duty</span></code></p></th>
<th class="head"><p>Fixed <code class="docutils literal notranslate"><span class="pre">ITD</span></code></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Outdoor coil, condensing</p></td>
<td><p>1.63 K</p></td>
<td><p>1.96 K</p></td>
<td><p>3.13 K</p></td>
</tr>
<tr class="row-odd"><td><p>Outdoor coil, evaporating</p></td>
<td><p>1.37 K</p></td>
<td><p>1.49 K</p></td>
<td><p>1.84 K</p></td>
</tr>
<tr class="row-even"><td><p>Plate condenser of air-to-water units</p></td>
<td><p>1.17 K</p></td>
<td><p>1.53 K</p></td>
<td><p>2.22 K</p></td>
</tr>
<tr class="row-odd"><td><p>Coaxial source exchanger, evaporating</p></td>
<td><p>1.58 K</p></td>
<td><p>1.61 K</p></td>
<td><p>1.99 K</p></td>
</tr>
<tr class="row-even"><td><p>Coaxial source exchanger, condensing</p></td>
<td><p>2.87 K</p></td>
<td><p>3.14 K</p></td>
<td><p>4.73 K</p></td>
</tr>
<tr class="row-odd"><td><p>Water-to-air indoor coil, condensing</p></td>
<td><p>2.72 K</p></td>
<td><p>2.83 K</p></td>
<td><p>3.73 K</p></td>
</tr>
</tbody>
</table>
</div>
<p>The leaving-end approach wins or ties in every stratum a model uses, and a
fixed inlet difference — the obvious convention — is the worst everywhere. The
reason shows in the data: manufacturers build several capacities on one
chassis, and on a shared coil the inlet difference grows with the load while
the leaving approach stays put. Holding it fixed gives the conductance in
closed form,</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[UA = C \ln\!\left(1 + \frac{\dot Q}{C\,\Delta T_{\mathrm{out}}}\right)\]</div>
</div>
<p>with <code class="docutils literal notranslate"><span class="pre">C</span></code> the fluid’s heat capacity rate at the reference flow and <code class="docutils literal notranslate"><span class="pre">Q̇</span></code> the
exchanger’s own duty. A solution exists for every positive duty and flow. A
fixed inlet difference has none once <code class="docutils literal notranslate"><span class="pre">Q̇</span> <span class="pre">≥</span> <span class="pre">C</span> <span class="pre">·</span> <span class="pre">ITD</span></code> — a reference flow 15 %
below the one assumed can be enough — and conductance per unit capacity
ignores the flow altogether.</p>
<p>The duty is the exchanger’s, not the nameplate: as a condenser the outdoor coil
of a split unit rejects 1.24 W per watt of cooling nameplate (the nameplate
plus the compressor work), and as an evaporator absorbs 0.76 W per watt of
heating nameplate, both archive medians
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.default_inputs.hx_duty_per_nameplate()</span></code>). The reference flow is the
rated airflow of the coil (<a class="reference internal" href="#maximum-fan-airflow">Maximum fan airflow</a>), the rated loop flow, or the
rated circulation flow of a plate condenser.</p>
</section>
<section id="what-the-archive-says">
<h3>What the archive says<a class="headerlink" href="#what-the-archive-says" title="Link to this heading">¶</a></h3>
<div class="table-wrapper colwidths-given docutils container" id="id2">
<table class="docutils align-default" id="id2">
<caption><span class="caption-text">The strata the models use (<code class="docutils literal notranslate"><span class="pre">validation/default_inputs/hx_approach</span></code>)</span><a class="headerlink" href="#id2" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 30.0%" />
<col style="width: 26.0%" />
<col style="width: 16.0%" />
<col style="width: 14.0%" />
<col style="width: 14.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Exchanger and role</p></th>
<th class="head"><p>Used for</p></th>
<th class="head"><p>Rows / product lines / manufacturers</p></th>
<th class="head"><p>Leaving approach, median (p10–p90)</p></th>
<th class="head"><p>Inlet difference, median</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Outdoor coil, condensing</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code></p></td>
<td><p>120 / 11 / 4</p></td>
<td><p>2.73 K (0.9–3.9)</p></td>
<td><p>9.4 K</p></td>
</tr>
<tr class="row-odd"><td><p>Outdoor coil, evaporating</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ou_evap_rated</span></code>; <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>
<code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code></p></td>
<td><p>87 / 8 / 2</p></td>
<td><p>2.82 K (2.0–4.5)</p></td>
<td><p>6.8 K</p></td>
</tr>
<tr class="row-even"><td><p>Plate condenser of air-to-water units</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> of the three boilers</p></td>
<td><p>20 / 3 / 2</p></td>
<td><p>2.01 K (0.7–3.3)</p></td>
<td><p>7.0 K</p></td>
</tr>
<tr class="row-odd"><td><p>Coaxial source exchanger, condensing</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ground_rated</span></code></p></td>
<td><p>117 / 5 / 2</p></td>
<td><p>4.06 K (1.6–6.5)</p></td>
<td><p>10.2 K</p></td>
</tr>
<tr class="row-even"><td><p>Coaxial source exchanger, evaporating</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ground_evap_rated</span></code>;
<code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ground</span></code>;
<code class="docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code> <code class="docutils literal notranslate"><span class="pre">UA_water</span></code></p></td>
<td><p>118 / 5 / 2</p></td>
<td><p>3.47 K (1.0–6.6)</p></td>
<td><p>7.7 K</p></td>
</tr>
<tr class="row-odd"><td><p>Water-to-air indoor coil, condensing</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span></code></p></td>
<td><p>113 / 5 / 2</p></td>
<td><p>2.79 K (1.5–6.6)</p></td>
<td><p>15.9 K</p></td>
</tr>
</tbody>
</table>
</div>
<p>The 59 sources are manufacturer service and installation manuals (Mitsubishi
Electric, ClimateMaster, WaterFurnace, Carrier, Bosch, Toshiba, Gree), the
AHRI low-GWP AREP system test reports, an ORNL mini-split test and a KTH
air-to-water prototype; the archive’s README lists them with their hosts, the
conversions and the anomalies the documents contain. Outdoor coils are pooled
across product classes: split and air-to-water outdoor coils are one
construction and their leaving approaches agree (as condensers 2.5 K for
wall-mounted splits, 2.3 K for ducted splits and 3.7 K for air-to-water units).
Indoor coils are not pooled — 6.8 K for wall-mounted units, 2.6 K for ducted
ones, 2.8 K for water-to-air units — and each model takes the stratum of its
own kind of indoor unit, where one ships.</p>
<p>The same outdoor coil has a smaller effective conductance as an evaporator than
as a condenser (a median ratio of 0.72 over the units printed in both modes),
so each role takes the law of its own stratum: <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> has
<code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code> for cooling and <code class="docutils literal notranslate"><span class="pre">UA_ou_evap_rated</span></code> for heating, and
<code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ground_rated</span></code> and <code class="docutils literal notranslate"><span class="pre">UA_ground_evap_rated</span></code>. A
conductance you pass for the first and not the second serves both roles; a
value you give is never split.</p>
<p>These values were not chosen by catalogue COP: the laws and their constants
come from the archive and the hold-out rule alone, and the catalogue comparison
of <a class="reference internal" href="index.html"><span class="doc">Validation</span></a> was run only after they were fixed. With them the comparison
still under-predicts, so the conductance is not where the remaining bias sits.</p>
<p>Every default conductance is recorded in
<code class="docutils literal notranslate"><span class="pre">model.default_input_estimates[&quot;UA_…&quot;]</span></code> with its law, the spread of the
population, the hold-out error, the sources and whether the duty lies outside
the archive’s range (<code class="docutils literal notranslate"><span class="pre">extrapolated</span></code>). A conductance you pass is used as given
and has no entry there.</p>
</section>
<section id="what-it-means-for-a-default-machine">
<h3>What it means for a default machine<a class="headerlink" href="#what-it-means-for-a-default-machine" title="Link to this heading">¶</a></h3>
<div class="table-wrapper colwidths-given docutils container" id="id3">
<table class="docutils align-default" id="id3">
<caption><span class="caption-text">Default conductance [W/K], previous rule → now (<code class="docutils literal notranslate"><span class="pre">Q</span></code> = <code class="docutils literal notranslate"><span class="pre">hp_capacity</span></code>)</span><a class="headerlink" href="#id3" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 34.0%" />
<col style="width: 18.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Conductance</p></th>
<th class="head"><p>Previous rule</p></th>
<th class="head"><p>3.5 kW</p></th>
<th class="head"><p>8 kW</p></th>
<th class="head"><p>15 kW</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code> (condensing)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q/5</span></code></p></td>
<td><p>700 → 801</p></td>
<td><p>1600 → 1677</p></td>
<td><p>3000 → 3025</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ou_evap_rated</span></code> (evaporating)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q/5</span></code></p></td>
<td><p>700 → 639</p></td>
<td><p>1600 → 1360</p></td>
<td><p>3000 → 2470</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.8</span> <span class="pre">×</span> <span class="pre">Q/5</span></code></p></td>
<td><p>560 → 560</p></td>
<td><p>1280 → 1280</p></td>
<td><p>2400 → 2400</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.7</span> <span class="pre">×</span> <span class="pre">Q/5</span></code></p></td>
<td><p>490 → 586</p></td>
<td><p>1120 → 1214</p></td>
<td><p>2100 → 2173</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> of the three boilers</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q/5</span></code>, no flow</p></td>
<td><p>700 → 875</p></td>
<td><p>1600 → 1999</p></td>
<td><p>3000 → 3749</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ground_rated</span></code> (condensing)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.18</span> <span class="pre">×</span> <span class="pre">Q</span></code></p></td>
<td><p>630 → 682</p></td>
<td><p>1440 → 1559</p></td>
<td><p>2700 → 2923</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_ground_evap_rated</span></code> (evaporating)</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.18</span> <span class="pre">×</span> <span class="pre">Q</span></code></p></td>
<td><p>630 → 575</p></td>
<td><p>1440 → 1314</p></td>
<td><p>2700 → 2464</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span></code></p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.08</span> <span class="pre">×</span> <span class="pre">Q</span></code></p></td>
<td><p>280 → 544</p></td>
<td><p>640 → 1082</p></td>
<td><p>1200 → 1900</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UA_ground</span></code> / <code class="docutils literal notranslate"><span class="pre">UA_water</span></code> of the liquid-source boilers</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.18</span> <span class="pre">×</span> <span class="pre">Q</span></code></p></td>
<td><p>630 → 549</p></td>
<td><p>1440 → 1255</p></td>
<td><p>2700 → 2354</p></td>
</tr>
</tbody>
</table>
</div>
<p>For the outdoor coil as a condenser the new evidence lands almost exactly on
the previous rule, which was derived from different data by a different route
(<a class="reference internal" href="#the-previous-rule">The previous rule</a>). The larger changes are elsewhere: an outdoor coil as an
evaporator now has about four fifths of its condensing value; the
indoor coil of the ground-source model has 1.6 to 1.9 times the conductance; and
the boilers’ sink is a different structure, so its <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> is not
comparable with the earlier one by itself — what the cycle sees is <code class="docutils literal notranslate"><span class="pre">K_tank_hx</span></code>
(next section), which is below the earlier <code class="docutils literal notranslate"><span class="pre">Q/5</span></code>. Small machines get more
outdoor conductance per watt than large ones because their rated airflow per
watt is larger (the airflow laws have an intercept).</p>
<div class="warning admonition">
<p class="admonition-title">How wide the band is, and what that costs you</p>
<p>The leaving approach of a stratum is a <em>median</em>. Between the 10th and 90th
percentile of the product lines it spans 0.9–3.9 K for outdoor coils as
condensers, 2.0–4.5 K as evaporators, 0.7–3.3 K for plate condensers,
1.0–6.6 K and 1.6–6.5 K for coaxial source exchangers as evaporators and
condensers, and 1.5–6.6 K for water-to-air indoor coils. That width is
real hardware, not measurement noise: at the same duty and flow, two
machines at either end of the outdoor condensing band condense about 3 K
apart. Even the best law misses the saturation temperature of a held-out
product line by 1.2 to 2.9 K (RMSE).</p>
<p>So a single vendor-neutral default describes a typical machine, and <strong>will
under-predict a high-efficiency product line and over-predict a
lower-efficiency one</strong>. If you know the machine, pass its conductances
(<code class="docutils literal notranslate"><span class="pre">UA_ou_rated</span></code>, <code class="docutils literal notranslate"><span class="pre">UA_ou_evap_rated</span></code>, <code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span></code>,
<code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> …). <a class="reference internal" href="index.html"><span class="doc">Validation</span></a> backs the conductance out of each
validation unit’s own rating point, and decomposes the rest of the
residual, which is not all conductance.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Quote the band on the same basis as the rule. The archive’s spread is
a spread of leaving approach; its spread in <code class="docutils literal notranslate"><span class="pre">UA</span></code> per watt also
carries the spread of airflow per watt, and is wider.</p>
</div>
</div>
<div class="warning admonition">
<p class="admonition-title">Where this does not apply</p>
<ul class="simple">
<li><p><strong>Wall-mounted indoor coils.</strong> No value is shipped. Every row that gives
duty, airflow and pressure at one point comes from one manufacturer
(Mitsubishi Electric, six product lines), and the evidence disagrees
on the quantity the law uses: 6.8 K of leaving approach on the declared
duty and airflow, about 3.6 K on the discharge-air temperature the same
tables print, about 3.3 K from a second manufacturer’s pipe temperatures
at an assumed rated load. The inlet difference agrees at 22 K. So
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> keeps <code class="docutils literal notranslate"><span class="pre">UA_iu_rated</span> <span class="pre">=</span> <span class="pre">0.16</span> <span class="pre">×</span> <span class="pre">hp_capacity</span></code>, no
longer tied to the outdoor coil, and records it as provisional with
that reason.</p></li>
<li><p><strong>Frosted operation.</strong> Frosting rows are excluded; frost and defrost are
handled by the defrost adjustment, not by the conductance.</p></li>
<li><p><strong>Microchannel coils.</strong> The archive has none; the strata are
fin-and-tube coils.</p></li>
<li><p><strong>Wet cooling coils.</strong> Indoor coils run wet in cooling and TMHP’s coils
are dry, so those rows are excluded. The indoor values come from the dry
condensing role and are used in both modes.</p></li>
<li><p><strong>Immersed or wrapped tank coils.</strong> No measured row pairs a condensing
pressure with a tank temperature, so no value is issued. Build the
boiler with <code class="docutils literal notranslate"><span class="pre">m_dot_w_rated=0</span></code> and pass <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code>.</p></li>
<li><p><strong>Water-to-water machines.</strong> The archive’s water-to-water rows come from
one manufacturer whose heating tables print suction pressures below
their own low-pressure cut-out; the liquid-source boilers borrow the
water-to-air coaxial evaporator.</p></li>
</ul>
</div>
</section>
<section id="the-boilers-sink">
<h3>The boilers’ sink<a class="headerlink" href="#the-boilers-sink" title="Link to this heading">¶</a></h3>
<p>The tank heat exchanger of <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>,
<code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> and <code class="docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code> is an
external plate condenser fed with tank water by a circulation pump, the
structure of monobloc air-to-water units. <code class="docutils literal notranslate"><span class="pre">T_tank_w</span></code> is the water entering
the condenser. The rated circulation flow is
<code class="docutils literal notranslate"><span class="pre">m_dot_w_rated</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">(c_w</span> <span class="pre">·</span> <span class="pre">dT_w_rated)</span></code> with <code class="docutils literal notranslate"><span class="pre">dT_w_rated</span></code>
5 K (the EN 14511 30/35 °C rating), and the heat the exchanger carries per
kelvin of condensing temperature above the entering water is
<code class="docutils literal notranslate"><span class="pre">K_tank_hx</span> <span class="pre">=</span> <span class="pre">C_w</span> <span class="pre">(1</span> <span class="pre">−</span> <span class="pre">exp(−UA_tank_hx</span> <span class="pre">/</span> <span class="pre">C_w))</span></code>. <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>
takes a per-call <code class="docutils literal notranslate"><span class="pre">m_dot_w</span></code>; the liquid-source boilers run at
<code class="docutils literal notranslate"><span class="pre">m_dot_w_rated</span></code>. <code class="docutils literal notranslate"><span class="pre">m_dot_w_rated=0</span></code> selects the earlier form without
circulating water, <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span></code> working against the tank temperature
directly; with <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">5</span></code> it is the earlier machine.</p>
<p>A rating condition names the <em>leaving</em> water (<code class="docutils literal notranslate"><span class="pre">W35</span></code>, <code class="docutils literal notranslate"><span class="pre">W55</span></code>). The catalogue
comparisons and <code class="docutils literal notranslate"><span class="pre">operating_range()</span></code> hand a boiler the water EN 14511 enters
with — the leaving water less the standard’s rise, 5 K up to 45 °C, 8 K at
55 °C, 10 K at 65 °C — and, for <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>, the flow that
carries the duty at that rise (<a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.en14511_water_rise" title="tmhp.standard_conditions.en14511_water_rise"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.standard_conditions.en14511_water_rise()</span></code></a>,
<a class="reference internal" href="../api/support/simulation.html#tmhp.standard_conditions.en14511_condenser_water" title="tmhp.standard_conditions.en14511_condenser_water"><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.standard_conditions.en14511_condenser_water()</span></code></a>). This replaces the
earlier convention of a tank 2.5 K below the leaving water with no flow.</p>
</section>
<section id="the-previous-rule">
<h3>The previous rule<a class="headerlink" href="#the-previous-rule" title="Link to this heading">¶</a></h3>
<p>Until November 2026 the outdoor coil of <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> had
<code class="docutils literal notranslate"><span class="pre">UA_ou</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">5</span></code> in both roles and its indoor coil <code class="docutils literal notranslate"><span class="pre">0.8</span> <span class="pre">×</span> <span class="pre">UA_ou</span></code>;
the boilers had <code class="docutils literal notranslate"><span class="pre">UA_tank_hx</span> <span class="pre">=</span> <span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">5</span></code> without circulating water,
the air-source boiler’s outdoor coil <code class="docutils literal notranslate"><span class="pre">0.7</span> <span class="pre">×</span> <span class="pre">UA_tank_hx</span></code>, and the
ground-source models <code class="docutils literal notranslate"><span class="pre">0.18</span> <span class="pre">×</span> <span class="pre">hp_capacity</span></code> on the source side and
<code class="docutils literal notranslate"><span class="pre">0.08</span> <span class="pre">×</span> <span class="pre">hp_capacity</span></code> for the indoor coil. <code class="docutils literal notranslate"><span class="pre">hp_capacity</span> <span class="pre">/</span> <span class="pre">5</span></code> came from
1,414 component coils in catalogues rated under EN 328 (352 evaporators,
median <code class="docutils literal notranslate"><span class="pre">UA/Q</span></code> 0.190) and ENV 327 (1,062 condensers, 0.146), converted to the
nameplate basis with <code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">+</span> <span class="pre">1/EER</span></code> and corroborated by twelve Trane packaged
units’ published coil geometry through the Wang, Chi &amp; Chang (2000) air-side
correlation. The scripts under <code class="docutils literal notranslate"><span class="pre">validation/extraction/</span></code>
(<code class="docutils literal notranslate"><span class="pre">ua_transfer_law</span></code>, <code class="docutils literal notranslate"><span class="pre">en328_inversion</span></code>, <code class="docutils literal notranslate"><span class="pre">trane_geometry</span></code>,
<code class="docutils literal notranslate"><span class="pre">dt_convention</span></code>) still reproduce it.</p>
<p>It was replaced for two reasons. The rating standards fix the temperature
difference at which a component coil is rated, so the populations say how much
conductance a coil has at that difference, not which approach a heat pump runs
at; and residential mini-splits, the product class of the air-to-air validation
units, were outside that evidence. For outdoor coils the new evidence lands on
almost the same value. An earlier version of that work also reported a pooled
regression of <code class="docutils literal notranslate"><span class="pre">UA/Q</span></code> against air flow (slope −0.020, R² 0.001) as evidence
that the two are unrelated; inside one rating standard they are linked by an
identity, so the regression meant nothing and was withdrawn, leaving the
overlap of the two standards’ bands and the geometric route as the evidence.</p>
</section>
</section>
<section id="compressor-displacement">
<h2>Compressor displacement<a class="headerlink" href="#compressor-displacement" title="Link to this heading">¶</a></h2>
<p>The machine has to move enough refrigerant to carry the nameplate duty at the
nameplate condition:</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[V_{\mathrm{disp}}
    = \frac{\dot Q_{\mathrm{nom}}}
           {\Delta h \; \rho_{1} \; \eta_{\mathrm{vol}} \; n_{\mathrm{rated}}}\]</div>
</div>
<p>Both <span class="math notranslate nohighlight">\(\Delta h\)</span> and <span class="math notranslate nohighlight">\(\rho_1\)</span> come from CoolProp at a declared
rating point, so the dependence on the working fluid is pure fluid property
rather than a tabulated coefficient. That dependence is not small: per kilowatt
of nameplate the displacement runs from about 3.0 cm³/rev for R32 to 7.3 for
R134a.</p>
<p>What is left, <span class="math notranslate nohighlight">\(\eta_{\mathrm{vol}}\, n\)</span>, belongs to the compressor, and
compressor catalogues print it. Each row gives a displacement and a capacity at
a declared rating point, so
<span class="math notranslate nohighlight">\(\eta_{\mathrm{vol}}\, n = \dot Q / (V \rho_1 \Delta h)\)</span> row by row.
Across 41 rows of inverter twin-rotary compressors from two manufacturers (LG
and Mitsubishi Electric SCI; 14 families, R32 and R410A, 2.9 to 14.9 kW) it is
53.2 rev/s — 0.887 of the 60 rev/s the rows are published at. Predicting a
family, a manufacturer or a refrigerant from the others misses the printed
displacement by 2.7, 2.6 and 3.8 %.</p>
<p>The default displacement is that relation at the catalogues’ own rating point
(evaporating 7.2 °C, condensing 54.4 °C, suction 18.3 °C, liquid 46.1 °C), with
the nameplate capacity standing in for the compressor’s catalogue capacity
(<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.default_inputs.estimate_displacement()</span></code>). Every model —
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>, <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code>, <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>,
<code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> and <code class="docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code> — uses it when
<code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code> is left out, and says so: <code class="docutils literal notranslate"><span class="pre">model.default_input_estimates[&quot;V_cmp_ref&quot;]</span></code>
holds the value, the data release, the capacity range of the catalogue rows,
whether the capacity lies outside that range (<code class="docutils literal notranslate"><span class="pre">extrapolated</span></code>) and the source
documents. A <code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code> you pass is used as given and has no entry there.</p>
<div class="table-wrapper colwidths-given docutils container" id="id4">
<table class="docutils align-default" id="id4">
<caption><span class="caption-text">Default displacement [cm³/rev]</span><a class="headerlink" href="#id4" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 16.0%" />
<col style="width: 24.0%" />
<col style="width: 15.0%" />
<col style="width: 15.0%" />
<col style="width: 15.0%" />
<col style="width: 15.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Nameplate</p></th>
<th class="head"><p>Until November 2026 (any refrigerant)</p></th>
<th class="head"><p>R32</p></th>
<th class="head"><p>R410A</p></th>
<th class="head"><p>R290</p></th>
<th class="head"><p>R134a</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>3.5 kW</p></td>
<td><p>16.33</p></td>
<td><p>10.55</p></td>
<td><p>11.64</p></td>
<td><p>19.68</p></td>
<td><p>25.60</p></td>
</tr>
<tr class="row-odd"><td><p>8 kW</p></td>
<td><p>37.33</p></td>
<td><p>24.10</p></td>
<td><p>26.61</p></td>
<td><p>44.98</p></td>
<td><p>58.51</p></td>
</tr>
<tr class="row-even"><td><p>15 kW</p></td>
<td><p>70.00</p></td>
<td><p>45.20</p></td>
<td><p>49.90</p></td>
<td><p>84.34</p></td>
<td><p>109.70</p></td>
</tr>
</tbody>
</table>
</div>
<p>The earlier default, 42 cm³/rev per 9 kW for every refrigerant, was 55 % above
the catalogue value for R32 and 17 % and 36 % below it for R290 and R134a. The
speed solver absorbed the difference into the rated speed — the speed at which
the machine delivers its nameplate at its rating condition. The constant is
no longer in the library. <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> and
<code class="docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code> were the last two models on it and take the
catalogue displacement since November 2026 like the others.</p>
<div class="table-wrapper colwidths-given docutils container" id="id5">
<table class="docutils align-default" id="id5">
<caption><span class="caption-text">Rated speed of a default machine [rev/s], with the earlier constant passed as <code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code> → with the catalogue displacement</span><a class="headerlink" href="#id5" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 52.0%" />
<col style="width: 24.0%" />
<col style="width: 24.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Machine</p></th>
<th class="head"><p>Earlier constant</p></th>
<th class="head"><p>Catalogue displacement</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>, 4 kW, R32</p></td>
<td><p>30.6</p></td>
<td><p>46.5</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>, 15 kW, R290</p></td>
<td><p>69.0</p></td>
<td><p>57.8</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code>, 4 kW, R32</p></td>
<td><p>25.0</p></td>
<td><p>38.1</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code>, 8 kW, R290</p></td>
<td><p>79.6</p></td>
<td><p>66.7</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code>, 8 kW, R134a</p></td>
<td><p>109.4</p></td>
<td><p>71.8</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code>, 8 kW, R290</p></td>
<td><p>60.6</p></td>
<td><p>50.7</p></td>
</tr>
</tbody>
</table>
</div>
<p>Both columns are the present library; only the displacement differs. For the
two liquid-source boilers the change is the one of November 2026: the default
8 kW R290 ground-source boiler goes from a rated speed of 79.6 to 66.7 rev/s
and the water-source boiler from 60.6 to 50.7, and an R134a ground-source
boiler from 109.4 to 71.8. With the catalogue displacement every machine of
the table is rated inside the speed range of the efficiency data, 30 to
110 rev/s (<a class="reference internal" href="#compressor-efficiency">Compressor efficiency</a>); with the constant one was below it.</p>
<p>One limit remains, and it belongs to the rule. A ground-source boiler is still
rated high — at 8 kW, 63.1 rev/s with R32, 65.5 with R410A, 66.7 with R290 and
71.8 with R134a, above the 60 rev/s the catalogue rows are published at —
because its nameplate condition, B0/W55, is harsher than the catalogue rating
point (7.2 / 54.4 °C) at which the rule reads the nameplate: a compressor
sized to deliver the nameplate there has to turn faster to deliver it from
brine at 0 °C. Its speed ceiling, 120 rev/s, lies above the 110 rev/s the
efficiency data reach, as that of every default machine does. If you
know the compressor of such a machine, pass <code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code> and <code class="docutils literal notranslate"><span class="pre">rps_max</span></code>.</p>
<section id="the-class-rating-points">
<h3>The class rating points<a class="headerlink" href="#the-class-rating-points" title="Link to this heading">¶</a></h3>
<p><code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_speed.refrigerant_aware_displacement()</span></code> evaluates the same
relation at any declared rating point and rated speed. Two are declared per
equipment class — EN 14511 A7/W35 for air-to-water, ISO 5151 T1 for
air-to-air — and their rated speed is the one quantity that carries real
uncertainty, since the result is exactly inversely proportional to it. They are
not what the default uses; they are the record of how the rated speed of each
class was bounded before compressor catalogues were collected.</p>
<p>For air-to-water it is not a guess. Inverting the relation against the nine
Panasonic Aquarea units whose compressor displacement is published by the
manufacturer’s compressor division gives a median rated speed of 42 rev/s, and</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 20.0%" />
<col style="width: 26.0%" />
<col style="width: 26.0%" />
<col style="width: 28.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Nameplate</p></th>
<th class="head"><p>R32</p></th>
<th class="head"><p>R290</p></th>
<th class="head"><p>R410A</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>9 kW</p></td>
<td><p>33.6 rev/s</p></td>
<td><p>32.8</p></td>
<td><p>36.2</p></td>
</tr>
<tr class="row-odd"><td><p>12 kW</p></td>
<td><p>44.9</p></td>
<td><p>43.7</p></td>
<td><p>48.3</p></td>
</tr>
</tbody>
</table>
</div>
<p>— at a fixed capacity the three refrigerants agree within 5 %. The physics
carries the fluid dependence on its own. The scatter that remains is the
manufacturers’ practice of sharing one compressor across adjacent capacity
steps: in all three of those product lines the 9 and 12 kW units use the same
machine, which no continuous rule can reproduce.</p>
<p>For air-to-air the evidence is thinner. Daikin’s SL-series service manual
publishes rated compressor frequency in place of displacement — 52 rev/s
cooling for the 2.5 kW class, 72 for the 3.5 kW class — and no displacement is
published anywhere to check the result against. A search of five data books,
three service manuals and two specification sheets, about 90 MB, returned no
displacement for any Daikin, Fujitsu or Trane unit; every <code class="docutils literal notranslate"><span class="pre">cm³</span></code> in those
documents is an oil charge. This is the weakest link in the chain and is
treated as such.</p>
<div class="admonition tip">
<p class="admonition-title">Tip</p>
<p>A displacement error is second order for steady-state COP: the speed solver
absorbs it into speed, and the result moves only through the speed
dependence of the efficiencies. Where it matters is the modulation envelope
— displacement and <code class="docutils literal notranslate"><span class="pre">rps_min</span></code> jointly fix the lowest duty the machine can
deliver. If you know your machine’s displacement, pass <code class="docutils literal notranslate"><span class="pre">V_cmp_ref</span></code>.</p>
</div>
</section>
</section>
<section id="maximum-fan-airflow">
<h2>Maximum fan airflow<a class="headerlink" href="#maximum-fan-airflow" title="Link to this heading">¶</a></h2>
<p>A fan default has to say <em>which</em> airflow it is. Catalogues print several fan
steps, and the one the model needs is the largest: the rated airflow is where
the fan stops (<code class="docutils literal notranslate"><span class="pre">dV_*_fan_a_max</span></code> defaults to it), where the coil conductance
is stated and where the fan power is anchored. So the default is the largest
fan step a product publishes, fitted against the capacity of the same duty —
cooling airflow against cooling capacity, heating against heating — with one
law per product class. Families are weighted equally, and of a proportional, a
linear and a power law the simplest within 2 % of the best family-hold-out
error is kept (<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.default_inputs.estimate_max_airflow()</span></code>; <code class="docutils literal notranslate"><span class="pre">Q</span></code> is the
capacity in kW, the result m³/s).</p>
<div class="table-wrapper colwidths-given docutils container" id="id6">
<table class="docutils align-default" id="id6">
<caption><span class="caption-text">Catalogue airflow laws the constructors use</span><a class="headerlink" href="#id6" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 34.0%" />
<col style="width: 22.0%" />
<col style="width: 16.0%" />
<col style="width: 14.0%" />
<col style="width: 14.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Input left out</p></th>
<th class="head"><p>Law [m³/s]</p></th>
<th class="head"><p>Rows / families / manufacturers</p></th>
<th class="head"><p>Capacity [kW]</p></th>
<th class="head"><p>Family hold-out MAPE</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> outdoor, cooling-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.1084·Q</span> <span class="pre">+</span> <span class="pre">0.1776</span></code></p></td>
<td><p>128 / 31 / 4</p></td>
<td><p>1.5–13.6</p></td>
<td><p>14.5 %</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> outdoor, heating-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.1224·Q</span></code></p></td>
<td><p>125 / 30 / 4</p></td>
<td><p>2.0–16.0</p></td>
<td><p>16.4 %</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> indoor wall-mounted, cooling-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.0320·Q</span> <span class="pre">+</span> <span class="pre">0.1035</span></code></p></td>
<td><p>130 / 38 / 5</p></td>
<td><p>1.5–9.7</p></td>
<td><p>12.9 %</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> indoor wall-mounted, heating-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.0312·Q</span> <span class="pre">+</span> <span class="pre">0.0950</span></code></p></td>
<td><p>131 / 37 / 5</p></td>
<td><p>2.0–11.2</p></td>
<td><p>12.4 %</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> indoor floor-standing, cooling-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.0425·Q</span></code></p></td>
<td><p>26 / 7 / 3</p></td>
<td><p>2.4–13.6</p></td>
<td><p>12.8 %</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> indoor floor-standing, heating-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.0330·Q</span> <span class="pre">+</span> <span class="pre">0.0402</span></code></p></td>
<td><p>26 / 7 / 3</p></td>
<td><p>3.2–16.0</p></td>
<td><p>10.9 %</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> indoor, cooling-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.0491·Q</span> <span class="pre">+</span> <span class="pre">0.1305</span></code></p></td>
<td><p>52 / 7 / 4</p></td>
<td><p>4.7–21.6</p></td>
<td><p>9.6 %</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> indoor, heating-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.1158·Q^0.824</span></code></p></td>
<td><p>52 / 7 / 4</p></td>
<td><p>3.4–16.9</p></td>
<td><p>8.2 %</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code> outdoor, heating-rated</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">0.0864·Q</span> <span class="pre">+</span> <span class="pre">0.2208</span></code></p></td>
<td><p>59 / 13 / 6</p></td>
<td><p>3.0–16.0</p></td>
<td><p>20.2 %</p></td>
</tr>
</tbody>
</table>
</div>
<p>The duty is the one the nameplate names: the mode of the rating condition
(cooling unless <code class="docutils literal notranslate"><span class="pre">rated_condition={&quot;mode&quot;:</span> <span class="pre">&quot;heating&quot;}</span></code> is given).
<code class="docutils literal notranslate"><span class="pre">indoor_unit_type=&quot;floor_standing&quot;</span></code> selects that class for
<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>; cassette and ducted units have no stratum and need
their own <code class="docutils literal notranslate"><span class="pre">dV_iu_fan_a_rated</span></code>. A capacity outside the catalogue rows still
gets a value, flagged <code class="docutils literal notranslate"><span class="pre">extrapolated</span></code> in
<code class="docutils literal notranslate"><span class="pre">model.default_input_estimates[&quot;dV_iu_fan_a_rated&quot;]</span></code> (and
<code class="docutils literal notranslate"><span class="pre">[&quot;dV_ou_fan_a_rated&quot;]</span></code>) — the default 4 kW <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> is such
a case, below the smallest water-to-air row.</p>
<div class="table-wrapper colwidths-given docutils container" id="id7">
<table class="docutils align-default" id="id7">
<caption><span class="caption-text">Default rated (= maximum) airflow [m³/s], before → after</span><a class="headerlink" href="#id7" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 40.0%" />
<col style="width: 20.0%" />
<col style="width: 20.0%" />
<col style="width: 20.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Input</p></th>
<th class="head"><p>3.5 kW</p></th>
<th class="head"><p>8 kW</p></th>
<th class="head"><p>15 kW</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">dV_ou_fan_a_rated</span></code></p></td>
<td><p>0.700 → 0.557</p></td>
<td><p>1.600 → 1.045</p></td>
<td><p>3.000 → 1.804</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">dV_iu_fan_a_rated</span></code></p></td>
<td><p>0.188 → 0.216</p></td>
<td><p>0.430 → 0.360</p></td>
<td><p>0.805 → 0.584</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code> <code class="docutils literal notranslate"><span class="pre">dV_iu_fan_a_rated</span></code></p></td>
<td><p>0.188 → 0.302</p></td>
<td><p>0.430 → 0.523</p></td>
<td><p>0.805 → 0.867</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code> <code class="docutils literal notranslate"><span class="pre">dV_fan_a_rated</span></code></p></td>
<td><p>0.525 → 0.523</p></td>
<td><p>1.200 → 0.912</p></td>
<td><p>2.250 → 1.517</p></td>
</tr>
</tbody>
</table>
</div>
<p>Until November 2026 the outdoor airflow was <code class="docutils literal notranslate"><span class="pre">0.0002</span> <span class="pre">m³/s</span></code> per watt
(720 m³/h per kW) for air-to-air and <code class="docutils literal notranslate"><span class="pre">0.00015</span> <span class="pre">m³/s</span></code> per watt (540 m³/h per
kW) for air-to-water, and both indoor airflows <code class="docutils literal notranslate"><span class="pre">5.37e-5</span> <span class="pre">m³/s</span></code> per watt
(400 cfm per ton, the airflow unitary equipment is <em>rated</em> at, not its
largest). Against the catalogue maxima the air-to-air outdoor figure was 1.26
to 1.66 times too large, the air-to-water one 1.00 to 1.48 times, and the
water-to-air indoor figure 0.62 to 0.93 of it.</p>
<div class="note admonition">
<p class="admonition-title">Where the catalogue airflow meets the dry-coil model</p>
<p>The indoor laws give 150 to 160 m³/h per kW for wall-mounted units of
9 kW and above and for floor-standing units of any size. TMHP’s coils are
dry, so the whole nameplate is sensible heat, and at that airflow the room
air has to change by about 20 K: the refrigerant then stands 20 to 25 K
from the room air at nameplate capacity (a 15 kW unit condenses at 42 °C
in a 20 °C room and evaporates at 4.6 °C in a 27 °C one).</p>
<p>That is why the approach-temperature search box of <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>
(<code class="docutils literal notranslate"><span class="pre">dT_approach_bounds</span></code>) is 1 to 30 K — the box the catalogue parity runs
have always used. With the earlier upper bound of 20 K the box itself was
the limit at the rating point: a default unit reached its nameplate at
35/27 °C only up to 8 kW (98 % at 9 kW, 89 % at 15 kW; a floor-standing
unit 96 % at any capacity), and in heating at −7 °C outdoors fell short
from 6 kW (86 % at 8 kW). At 30 K every default unit from 1.5 to 50 kW,
of either indoor class and either rated duty, delivers its nameplate at
both rating points. In mild weather the ceiling of the default 4 kW unit
is then 189 % of the nameplate at 7/20 °C, where a coil is still at the
edge of the search, and 166 % at 35/27 °C, where the compressor sets it
(126 % and 124 % at 20 K).</p>
</div>
<p>The air-to-water outdoor stratum is the weakest of the airflow laws and says
so. It has 59 rows from 13 families and 6 manufacturers (Daikin, LG,
Mitsubishi Electric, Samsung, Toshiba, Vaillant), and the manufacturers
differ: predicting each from the other five misses by 22.7 % on average,
between −27 % and +25 % by manufacturer, and a family held out by 20.2 % —
both a little over the 20 % the other strata were held to. It ships as the
default by the owner’s decision (2026-11-15), as a central value with that
spread stated: a default is chosen by the evidence for the input, and against
the nine Panasonic units of the validation set — which are not in the stratum
— the law misses the published airflow by 14.1 % (8.0 % low on average) where
the constant missed it by 32.5 %.
<code class="docutils literal notranslate"><span class="pre">model.default_input_estimates[&quot;dV_fan_a_rated&quot;]</span></code> carries the sources, the
hold-out errors and the spread between manufacturers (a unit’s own airflow
can differ from the default by about ±23 %); a published airflow passed as
<code class="docutils literal notranslate"><span class="pre">dV_fan_a_rated</span></code> replaces it.</p>
</section>
<section id="compressor-efficiency">
<h2>Compressor efficiency<a class="headerlink" href="#compressor-efficiency" title="Link to this heading">¶</a></h2>
<p>The default compressor efficiencies are three maps of one compressor, version
<code class="docutils literal notranslate"><span class="pre">ossorio-r290-te-2026-11-21</span></code> (<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code>): a
46 cm³/rev R290 scroll, measured at 134 operating points. The same maps serve
every refrigerant and every compressor; the library has no compressor type to
choose (#217). A particular machine is followed by calibrating the maps to its
data (#90), not by a form of its own. This section says what the maps are,
what they were fitted to, how their axes were chosen and where they are weak.
The authority for every statement is the archive,
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/ossorio-r290-te-2026-11-21/</span></code>, and its README.</p>
<div class="warning admonition">
<p class="admonition-title">Two things to know before the detail</p>
<ul class="simple">
<li><p>The maps describe <strong>one</strong> compressor, an R290 scroll. Every default
machine is given its efficiencies, whatever the refrigerant and the
compressor of the machine (<a class="reference internal" href="#limits">Limits</a>).</p></li>
<li><p>Uncalibrated, the defaults run <strong>low</strong> against the catalogues: a COP
bias of −5.9 % for the air-to-water units and −12.1 % for the
air-to-air units (<a class="reference internal" href="index.html"><span class="doc">Validation</span></a>).</p></li>
</ul>
</div>
<section id="what-is-modelled-and-where-each-loss-sits">
<h3>What is modelled, and where each loss sits<a class="headerlink" href="#what-is-modelled-and-where-each-loss-sits" title="Link to this heading">¶</a></h3>
<p>The maps are fitted on the power the compressor and its inverter draw
together, <span class="math notranslate nohighlight">\(W\)</span>. Three quantities are computed from each measured point
with CoolProp (propane):</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[\eta_v = \frac{\dot m}{\rho_1\, V N},
\qquad
\eta_{ov} = \frac{\dot m\,(h_{2s} - h_1)}{W},
\qquad
f_{loss} = 1 - \frac{\dot m\,(h_2 - h_1)}{W}\]</div>
</div>
<p>with <span class="math notranslate nohighlight">\(h_2\)</span> from the measured discharge temperature. <span class="math notranslate nohighlight">\(\eta_v\)</span> is
the delivered fraction of the swept volume, <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> the overall
efficiency, and <span class="math notranslate nohighlight">\(f_{loss}\)</span> the share of the electrical input that never
reaches the gas: the losses of the motor and the inverter and the heat the
shell gives off. A model reports three quantities, as it always has:
<code class="docutils literal notranslate"><span class="pre">eta_cmp_vol</span></code> is <span class="math notranslate nohighlight">\(\eta_v\)</span>, <code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> is <span class="math notranslate nohighlight">\(1 - f_{loss}\)</span> and
<code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span></code> is <span class="math notranslate nohighlight">\(\eta_{ov} / (1 - f_{loss})\)</span>, so
<code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span> <span class="pre">·</span> <span class="pre">eta_cmp</span></code> is <span class="math notranslate nohighlight">\(\eta_{ov}\)</span>. <code class="docutils literal notranslate"><span class="pre">eta_cmp_isen</span></code> sets the
discharge enthalpy, and so the heating duty and the discharge temperature;
<code class="docutils literal notranslate"><span class="pre">eta_cmp</span></code> sets the electrical input <code class="docutils literal notranslate"><span class="pre">E_cmp</span> <span class="pre">=</span> <span class="pre">ṁ</span> <span class="pre">(h_2</span> <span class="pre">−</span> <span class="pre">h_1)</span> <span class="pre">/</span> <span class="pre">eta_cmp</span></code>,
which is therefore the power at the <strong>inverter input</strong>. There is no separate
drive model (#217): the inverter loss is the one measured with this
compressor, inside <span class="math notranslate nohighlight">\(f_{loss}\)</span>. An efficiency you pass yourself
(<code class="docutils literal notranslate"><span class="pre">eta_cmp_isen=…</span></code>) is a number or a function of the pressure ratio and the
speed and is used as given.</p>
</section>
<section id="the-maps">
<h3>The maps<a class="headerlink" href="#the-maps" title="Link to this heading">¶</a></h3>
<p>With <span class="math notranslate nohighlight">\(l = \ln PR\)</span>, <span class="math notranslate nohighlight">\(n = N / 70\)</span> (<span class="math notranslate nohighlight">\(N\)</span> in rev/s) and
<span class="math notranslate nohighlight">\(t = T_e / 10\)</span> (<span class="math notranslate nohighlight">\(T_e\)</span> the evaporating saturation temperature
in °C):</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[\eta_v,\ \eta_{ov} = c \cdot [1,\ l,\ l^2,\ l^3,\ n,\ n^2,\ l\,n,\ t]
\qquad
f_{loss} = c \cdot [1,\ l,\ l^2,\ l^3,\ n,\ n^2,\ l\,n]\]</div>
</div>
<p>Each map is fitted to the 134 points by least squares. The speed is absolute:
<span class="math notranslate nohighlight">\(n = 1\)</span> is 70 rev/s whatever the rated speed of the machine, and no
quantity is read relative to the rated speed. The coefficients are in the
archive’s <code class="docutils literal notranslate"><span class="pre">coefficients.json</span></code>, and the constants of the library module are
emitted from it.</p>
<div class="table-wrapper colwidths-given docutils container" id="id8">
<table class="docutils align-default" id="id8">
<caption><span class="caption-text">Fit of the maps to the 134 points (<code class="docutils literal notranslate"><span class="pre">coefficients.json</span></code>)</span><a class="headerlink" href="#id8" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 25.0%" />
<col style="width: 25.0%" />
<col style="width: 25.0%" />
<col style="width: 25.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Map</p></th>
<th class="head"><p>RMSE</p></th>
<th class="head"><p>10-fold CV RMSE</p></th>
<th class="head"><p>Largest error</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\eta_v\)</span></p></td>
<td><p>0.0075</p></td>
<td><p>0.0081</p></td>
<td><p>0.025</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\eta_{ov}\)</span></p></td>
<td><p>0.0206</p></td>
<td><p>0.0221</p></td>
<td><p>0.075</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(f_{loss}\)</span></p></td>
<td><p>0.0137</p></td>
<td><p>0.0149</p></td>
<td><p>0.041</p></td>
</tr>
</tbody>
</table>
</div>
<p>Errors are in units of efficiency; the cross-validation leaves out a tenth of
the points at a time.</p>
</section>
<section id="the-data">
<h3>The data<a class="headerlink" href="#the-data" title="Link to this heading">¶</a></h3>
<p><code class="docutils literal notranslate"><span class="pre">ossorio_thesis_r290_134.csv</span></code> holds 134 measured points of a 46 cm³/rev R290
scroll compressor at 30, 50, 70, 90 and 110 rev/s with a superheat of about
10 K, evaporating at −30.2 to 25.1 °C. They are extracted row by row from
R. Ossorio’s PhD thesis (Universitat Politècnica de València, Appendix 1, PDF
pp. 244–252); the page and the row of each point are in the file. They are
the tests of Compressor A of <a class="reference external" href="https://doi.org/10.1016/j.applthermaleng.2023.120725">Ossorio &amp; Navarro-Peris (2023)</a>. The thesis tabulates
the power of the compressor and that of compressor and inverter together; the
maps use the second.</p>
<p>The efficiencies computed from the points (<code class="docutils literal notranslate"><span class="pre">points.csv</span></code>) agree with the
author’s tabulated values to 0.005 for <span class="math notranslate nohighlight">\(\eta_v\)</span> and 0.008 for
<span class="math notranslate nohighlight">\(\eta_{ov}\)</span>. The correlations of Ossorio, Marchante-Avellaneda &amp;
Navarro-Peris (2024, Appl. Therm. Eng. 244:122666) were fitted to the same
tests (133 points); the PR–N quadratic of 2026-11-01 (#90) was fitted to those
correlations, not to the measured points. Every input of the fit is
committed.</p>
</section>
<section id="why-the-evaporating-temperature">
<h3>Why the evaporating temperature<a class="headerlink" href="#why-the-evaporating-temperature" title="Link to this heading">¶</a></h3>
<p>The measured efficiencies depend on <span class="math notranslate nohighlight">\(T_e\)</span>. At one pressure ratio and
speed the measured <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> and <span class="math notranslate nohighlight">\(\eta_v\)</span> differ with the
evaporating temperature, and without the <span class="math notranslate nohighlight">\(T_e\)</span> term the residual
follows it (<code class="docutils literal notranslate"><span class="pre">figures/te_residuals.png</span></code> of the archive). With the term the
cross-validated RMSE falls from 0.034 to 0.022 for <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> and from
0.015 to 0.008 for <span class="math notranslate nohighlight">\(\eta_v\)</span>.</p>
<p>The correlation behind the earlier quadratic says the same. In the 2024
correlation the specific consumption carries
<span class="math notranslate nohighlight">\((P_c + 6.70)/(P_e + 0.51)\)</span>, which is not the pressure ratio; at a
pressure ratio of 3 and 70 rev/s its <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> rises from 0.60 to 0.70
between <span class="math notranslate nohighlight">\(T_e\)</span> = −10 and 15 °C. The map gives 0.62 and 0.69 there.</p>
<p><span class="math notranslate nohighlight">\(f_{loss}\)</span> does not need the term: one changes its error by 0.0001.</p>
</section>
<section id="the-comparison-that-chose-the-axes">
<h3>The comparison that chose the axes<a class="headerlink" href="#the-comparison-that-chose-the-axes" title="Link to this heading">¶</a></h3>
<p>Four candidates were compared (#218; <code class="docutils literal notranslate"><span class="pre">comparison/</span></code> of the archive): the PR–N
quadratic of 2026-11-01; (a) the PR–N form above without <span class="math notranslate nohighlight">\(T_e\)</span>; (b) the
same form with <span class="math notranslate nohighlight">\(T_e\)</span>, the one adopted; and (c) a PR–N map on the
terminal basis with the inverter of Ossorio &amp; Navarro-Peris (2023), Eq. 5.
Each was scored against the 134 points and calibrated to the heating
catalogue of the Fujitsu ASYG30LMTA (50 rows) with the protocol of #90: no
calibration, then the level <span class="math notranslate nohighlight">\(\lambda_{ov}\)</span>, then <span class="math notranslate nohighlight">\(\lambda_{ov}\)</span>
and a shift of the peak (<span class="math notranslate nohighlight">\(\alpha_r\)</span>, <span class="math notranslate nohighlight">\(\alpha_N\)</span>). The calibration
is not in the library; it was run on the branch
<code class="docutils literal notranslate"><span class="pre">feat/compressor-catalogue-fitting</span></code> at <code class="docutils literal notranslate"><span class="pre">9f349df1</span></code>, and the scripts are in
#218.</p>
<div class="table-wrapper colwidths-given docutils container" id="id9">
<table class="docutils align-default" id="id9">
<caption><span class="caption-text">Candidates for the axes (<code class="docutils literal notranslate"><span class="pre">comparison/scores.json</span></code>)</span><a class="headerlink" href="#id9" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 34.0%" />
<col style="width: 30.0%" />
<col style="width: 36.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Candidate</p></th>
<th class="head"><p><span class="math notranslate nohighlight">\(\eta_{ov}\)</span> RMSE, 134 points (10-fold CV)</p></th>
<th class="head"><p>Catalogue COP RMSE: none / <span class="math notranslate nohighlight">\(\lambda_{ov}\)</span> / <span class="math notranslate nohighlight">\(\lambda_{ov}\)</span> + shift</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>PR–N quadratic of 2026-11-01</p></td>
<td><p>0.290 (inside its grid 0.046)</p></td>
<td><p>1.228 / 0.979 / 0.695</p></td>
</tr>
<tr class="row-odd"><td><ol class="loweralpha simple">
<li><p>PR–N</p></li>
</ol>
</td>
<td><p>0.033 (0.034)</p></td>
<td><p>1.176 / 0.842 / 0.723</p></td>
</tr>
<tr class="row-even"><td><ol class="loweralpha simple" start="2">
<li><p>PR–N + <span class="math notranslate nohighlight">\(T_e\)</span>, adopted</p></li>
</ol>
</td>
<td><p>0.021 (0.022)</p></td>
<td><p>1.142 / 0.812 / 0.696</p></td>
</tr>
<tr class="row-odd"><td><ol class="loweralpha simple" start="3">
<li><p>terminal + inverter</p></li>
</ol>
</td>
<td><p>0.032 (0.032)</p></td>
<td><p>1.164 / 0.833 / 0.735</p></td>
</tr>
</tbody>
</table>
</div>
<p>The catalogue does not separate the candidates. All four end within 0.04 of
each other, with the same residual pattern over the outdoor temperature. The
axes were therefore chosen on the measured compressor, where (b) has the
smallest error (#218).</p>
<p>The calibration also lifts <span class="math notranslate nohighlight">\(\lambda_{ov}\)</span> to 1.3–1.7, which puts the
isentropic efficiency above one at 15 or 16 of the 50 rows. An inference, not
a result of the comparison: a level that high is not a property of a
compressor, so the calibration takes up gaps that are not the compressor’s
(conductances, fans, frost and defrost, the power boundary of the catalogue).</p>
</section>
<section id="limits">
<h3>Limits<a class="headerlink" href="#limits" title="Link to this heading">¶</a></h3>
<p><strong>One R290 scroll for every machine.</strong> The maps are one compressor’s, and
they are applied unchanged to every refrigerant, every compressor and every
capacity: to the rotary and swing compressors of most of the validation set
and to R32, R410A and R134a as much as to R290. The refrigerant enters
through the fluid properties, not through the efficiency. Nothing in the
archive says how far another compressor sits from this one. Injection
compressors are not modelled.</p>
<p><strong>Uncalibrated, the defaults run low.</strong> Applied unchanged, the shipped
defaults give a COP bias of −5.9 % for the ten air-to-water units and −12.1 %
for the five air-to-air units, cooling and heating alike (<a class="reference internal" href="index.html"><span class="doc">Validation</span></a>). How
much of it is the compressor was not separated.</p>
<p><strong>Over-compression at a low pressure ratio.</strong> A scroll has a built-in volume
ratio and over-compresses below it, so the maps fall steeply at a low
pressure ratio: at 70 rev/s and <span class="math notranslate nohighlight">\(T_e\)</span> = 10 °C, <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> is 0.46
at a pressure ratio of 1.5 against 0.69 at 4. A rolling-piston rotary has no
built-in volume ratio (an inference about other machines: the archive holds
no rotary data). It bears on low-lift operation: cooling in mild weather, and
low flow temperatures in mild weather.</p>
<p><strong>Outside 30–110 rev/s the maps are extrapolated.</strong> The default speed floor is
15 rev/s and the ceiling 120 rev/s or more, so part load below 30 rev/s and
full load in cold weather above 110 rev/s lie outside the data. The speed
terms, a quadratic in <span class="math notranslate nohighlight">\(n\)</span>, are followed as they are, and
<code class="docutils literal notranslate"><span class="pre">efficiency_extrapolated</span></code> is set. At a pressure ratio of 3 and
<span class="math notranslate nohighlight">\(T_e\)</span> = 0 °C the map’s <span class="math notranslate nohighlight">\(\eta_{ov}\)</span> is 0.649 at 70 rev/s, 0.616 at
30 and 0.582 at 15 rev/s, and 0.598 at 110 and 0.572 at 120 rev/s. In a
machine, with frost left out, the default 9 kW R32 air-to-water unit at −7 °C
outdoor air and 45 °C leaving water has a COP of 2.64 at full load, 2.68 at
75 % load and 2.59 at its speed floor (21 % of the nameplate); at +7 °C and
35 °C it has 4.33, 4.47 and 4.63 (30 %).</p>
<p><strong>The volumetric map passes one</strong> at a low pressure ratio and a warm
evaporator (1.009 at a pressure ratio of 1.5, <span class="math notranslate nohighlight">\(T_e\)</span> = 20 °C and
70 rev/s). The value is then set to one, by the rule of the <a class="reference internal" href="#summary">Summary</a>.</p>
</section>
<section id="where-the-earlier-maps-went">
<h3>Where the earlier maps went<a class="headerlink" href="#where-the-earlier-maps-went" title="Link to this heading">¶</a></h3>
<p>The type-specific semi-empirical models of 2026-11-15
(<code class="docutils literal notranslate"><span class="pre">semi-empirical-2026-11-15</span></code>: a scroll and two rotary types chosen with
<code class="docutils literal notranslate"><span class="pre">compressor_type</span></code>, two rotary speed shapes and a separate drive model) are
no longer in the library (#217). Their archive and their pipeline,
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/semi-empirical-2026-11-15/</span></code> and
<code class="docutils literal notranslate"><span class="pre">validation/compressor_maps/semi_empirical/</span></code>, remain as records. The
quadratic map of October 2026 (<code class="docutils literal notranslate"><span class="pre">BITZER-three-C3-absolute-N-2026-10-06</span></code>),
the correlations before it (<code class="docutils literal notranslate"><span class="pre">v2026-09-24</span></code>) and the older sets are records
too: <code class="docutils literal notranslate"><span class="pre">validation/coefficients/recorded_maps/</span></code> evaluates them number for
number for tests whose scenarios were recorded with them, and
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/README.md</span></code> lists the folders. BITZER data are no
longer used; the test and validation records that still hold them are to be
removed (#222).</p>
</section>
<section id="does-the-map-survive-both-tests">
<h3>Does the map survive both tests?<a class="headerlink" href="#does-the-map-survive-both-tests" title="Link to this heading">¶</a></h3>
<p>A compressor description fitted on compressor measurements still has to work
inside a heat pump. Whether it does is a question with two halves:</p>
<ul class="simple">
<li><p><strong>Shape.</strong> EN 14825 lowers the required duty and the flow temperature together
across four test points, and Heat Pump Keymark publishes what real machines
declare at each of them. A description can be checked against the
certified <em>population</em> (<a class="reference internal" href="part-load.html"><span class="doc">Part-load behaviour</span></a>).</p></li>
<li><p><strong>Level.</strong> A description can sit on the certified median and still miss
every individual machine. That is what the catalogue parity set answers
(<a class="reference internal" href="index.html"><span class="doc">Validation</span></a>).</p></li>
</ul>
<p>Four compressor descriptions were run through both, identically, with the
current model code. Neither half was used to fit the maps or to choose their
axes.</p>
<figure class="align-center" id="id10">
<a class="reference internal image-reference" href="../_images/validation_en14825_verdict.svg"><img alt="Three panels: EN 14825 trajectories for the low- and medium-temperature applications against the Keymark band for four compressor descriptions, and a plane placing each description against catalogue parity error and distance from the certified median." src="../_images/validation_en14825_verdict.svg" style="width: 100%;" />
</a>
<figcaption>
<p><span class="caption-text"><strong>(a, b)</strong> The certified trajectory, low- and medium-temperature
application. <strong>(c)</strong> Both requirements at once.</span><a class="headerlink" href="#id10" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 22.0%" />
<col style="width: 36.0%" />
<col style="width: 14.0%" />
<col style="width: 14.0%" />
<col style="width: 14.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>What it is</p></th>
<th class="head"><p>Parity MAPE (air-to-water)</p></th>
<th class="head"><p>Bias</p></th>
<th class="head"><p>Evaluated points (all catalogues)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ideal</span></code></p></td>
<td><p>all three efficiencies pinned at 1.0 — what ASHP did before this work</p></td>
<td><p>35.7 %</p></td>
<td><p>+35.7 %</p></td>
<td><p>742</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">constant</span></code></p></td>
<td><p>the <code class="docutils literal notranslate"><span class="pre">v2026-09-24</span></code> correlations (a record) frozen at their rated
point, no speed dependence</p></td>
<td><p>7.7 %</p></td>
<td><p>+4.2 %</p></td>
<td><p>749</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">legacy-v1</span></code></p></td>
<td><p>the pre-refit defaults: <code class="docutils literal notranslate"><span class="pre">0.90</span> <span class="pre">−</span> <span class="pre">0.02</span> <span class="pre">PR</span></code>, the one-machine leakage term,
the Guth speed shape at 0.80 (<code class="docutils literal notranslate"><span class="pre">validation/coefficients/v1-legacy/</span></code>)</p></td>
<td><p>11.3 %</p></td>
<td><p>−10.0 %</p></td>
<td><p>744</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">defaults</span></code></p></td>
<td><p>what TMHP ships: the maps <code class="docutils literal notranslate"><span class="pre">ossorio-r290-te-2026-11-21</span></code>, the same
for every unit</p></td>
<td><p>7.9 %</p></td>
<td><p>−5.9 %</p></td>
<td><p>749</p></td>
</tr>
</tbody>
</table>
</div>
<p>Parity figures are the ten adopted air-to-water units; the held Fujitsu
catalogues are excluded from every headline. The <code class="docutils literal notranslate"><span class="pre">defaults</span></code> row is the
air-to-water row of <a class="reference internal" href="index.html"><span class="doc">Validation</span></a>. Each row puts one description on all ten
units, but the rows are not scored on the same points. A point the model
cannot deliver at the catalogue’s duty is not scored, and which points those
are depends on the description: of the 153 points of the ten units, 145 are
evaluated with the defaults (138, 145 and 140 for the first three rows).
Every row carries the frost and defrost adjustment of the air-source boiler
(<a class="reference internal" href="../models/ashpb.html#ashpb-frost"><span class="std std-ref">Frost and defrost</span></a>), which lowers each description’s COP by 16 to 19 % at
and below +2 °C outdoor (median over those points); without it the four rows
read 53.3 / 18.4 / 7.1 / 9.6 % with biases of +53.3 / +17.1 / +2.0 / +5.2 %.</p>
<p>Three things to read off it.</p>
<p><strong>The compressor description carries most of the model.</strong> An ideal
compressor is 35.7 % out. The shipped maps come to 7.94 % with a −5.86 %
bias. The speed-independent <code class="docutils literal notranslate"><span class="pre">constant</span></code> set comes to 7.7 % and the
pre-refit <code class="docutils literal notranslate"><span class="pre">legacy-v1</span></code> set to 11.3 %, and the order of the three depends on
the frost adjustment as much as on the compressor: without it they read
18.4, 7.1 and 9.6 % (defaults). The case for the present maps is the
compressor-level evidence of the previous subsections; this table neither
adds to it nor takes from it.</p>
<p><strong>The shape passes.</strong> Across fifteen combinations of capacity, refrigerant
and sizing ratio the modelled COP rises at every step A → D in all fifteen
runs of each application (96.9 % of the 9,062 certified low-temperature
records and 98.7 % of the 9,044 medium-temperature ones do the same), and the
A-to-D gradient lands inside the certified p10–p90 in all thirty runs: median
2.46 modelled against 2.63 certified for the low-temperature application and
2.92 against 2.86 for the medium-temperature one. Frost lowers point A and so
steepens both; without it the two medians are 2.13 and 2.53. The gradient
criterion is not a sharp one: the <code class="docutils literal notranslate"><span class="pre">constant</span></code> set, which has no speed
dependence at all, passes it in all thirty runs as well; <code class="docutils literal notranslate"><span class="pre">ideal</span></code> passes in
20 and <code class="docutils literal notranslate"><span class="pre">legacy-v1</span></code> in 15.</p>
<p><strong>The level passes in every run.</strong> All thirty runs have all four points
inside the certified p10–p90; <code class="docutils literal notranslate"><span class="pre">legacy-v1</span></code> has 20 such runs, <code class="docutils literal notranslate"><span class="pre">constant</span></code>
and <code class="docutils literal notranslate"><span class="pre">ideal</span></code> none. Read as percentiles of the certified population, the R32
9 kW low-temperature trajectory (design load two thirds of the nameplate)
sits at the 34 / 21 / 21 / 22nd percentile at points A / B / C / D, and the
medium-temperature one at 36 / 44 / 52 / 43.</p>
<p>The part-load points are the ones the compressor runs slowly at. At A it
turns at 40 to 62 rev/s; at B at 17 to 26, below the 30 rev/s where the data
of the maps start, in all 30 runs; at C and D at 15, the speed floor. The
level at B, C and D therefore rests on the maps followed below their data
(<a class="reference internal" href="#limits">Limits</a>).</p>
<p>The count has moved four times in November 2026, and the committed verdicts
give each step: 25 of the 30 runs met the criterion in the results of
14 November, 14 once the default inputs came from catalogues (displacement
and airflow; 15 November), 9 with the semi-empirical models, the
approach-temperature conductances and the plate-condenser sink, and 30 now,
with the maps of one R290 scroll. Only the compressor model changed in the
last step. Which input moved which point within the earlier steps was not
separated. Nothing was adjusted to improve this count.</p>
<p>Certified COP is measured with defrost, and what the model does about frost
decides this criterion as much as the compressor does. Without any adjustment
the same R32 trajectories sit at 90 / 54 / 21 / 22 and 86 / 74 / 52 / 43,
and three of the 15 low-temperature runs are above the 90th percentile at
point A; the other 27 runs pass. With the EnergyPlus adjustment applied in
full at every load they sit at 30 / 1 / 21 / 22 and 33 / 1 / 52 / 43 —
point B below the 10th percentile in all 30 runs, no run passing: that
adjustment is a function of outdoor temperature and humidity alone and
corrects a unit at half load like one flat out. With the load on the coil
taken into account (<a class="reference internal" href="../models/ashp.html#ashp-frost-load"><span class="std std-ref">frost at part load</span></a>; no constant
added) point A keeps over nine tenths of the correction and point B a
quarter of it.</p>
<div class="note admonition">
<p class="admonition-title">Point C of the medium-temperature trajectory</p>
<p>An earlier edition of this page marked point C of the medium-temperature
application as an artefact: the operating-point search starved the
outdoor coil below the compressor speed floor. That search now scores
candidates by electrical input per unit of heat delivered
(<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp._opt_utils</span></code>). See <a class="reference internal" href="part-load.html"><span class="doc">Part-load behaviour</span></a>.</p>
</div>
<p>Reproduce both halves with:</p>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">validation</span><span class="o">.</span><span class="n">en14825_seasonal_trend</span><span class="o">.</span><span class="n">air_to_water</span> <span class="o">--</span><span class="n">jobs</span> <span class="mi">6</span>
</span><span data-line="2"><span class="n">uv</span> <span class="n">run</span> <span class="n">python</span> <span class="o">-</span><span class="n">m</span> <span class="n">scripts</span><span class="o">.</span><span class="n">validation</span><span class="o">.</span><span class="n">en14825_verdict_figure</span>
</span></pre></div>
</div>
<p>or regenerate everything with <code class="docutils literal notranslate"><span class="pre">scripts/regen-validation.sh</span></code>. The study reads
the certified population from <code class="docutils literal notranslate"><span class="pre">validation/data/keymark_en14825_declared.csv</span></code>,
which is not committed; <code class="docutils literal notranslate"><span class="pre">validation.extraction.keymark_declared</span></code> builds it
from the hplib archive listed in <code class="docutils literal notranslate"><span class="pre">validation/registry/sources.yaml</span></code>. The
study writes <code class="docutils literal notranslate"><span class="pre">en14825_trend_verdict.csv</span></code>, <code class="docutils literal notranslate"><span class="pre">en14825_trend_points.csv</span></code> and
<code class="docutils literal notranslate"><span class="pre">coefficient_ablation_parity.csv</span></code> under <code class="docutils literal notranslate"><span class="pre">validation/data/</span></code>. The figures
without frost and with the full adjustment, and the parity of each
description without frost, are not committed outputs: they were measured
with the study’s own functions on models built with <code class="docutils literal notranslate"><span class="pre">defrost=False</span></code> and
<code class="docutils literal notranslate"><span class="pre">DefrostModel(load_weighted=False)</span></code>.</p>
</section>
</section>
<section id="provenance">
<h2>Provenance<a class="headerlink" href="#provenance" title="Link to this heading">¶</a></h2>
<p>The source documents are archived locally but <strong>not</strong> committed: publisher PDFs
and supplementary datasets are not redistributable. The tracked half is
<code class="docutils literal notranslate"><span class="pre">validation/registry/sources.yaml</span></code>, which records what each document is,
where to obtain it and the SHA-256 of the copy the scripts were run against. A
reader who obtains the same document from the manufacturer and gets the same
checksum is running on identical bytes, and everything under
<code class="docutils literal notranslate"><span class="pre">validation/data/</span></code> follows from those bytes by the scripts in
<code class="docutils literal notranslate"><span class="pre">validation/extraction/</span></code>.</p>
<div class="admonition seealso">
<p class="admonition-title">See also</p>
<dl class="simple">
<dt><a class="reference internal" href="index.html"><span class="doc">Validation</span></a></dt><dd><p>Catalogue parity results, unit by unit.</p>
</dd>
<dt><a class="reference internal" href="part-load.html"><span class="doc">Part-load behaviour</span></a></dt><dd><p>The part-load trend, and the certified data it is judged against.</p>
</dd>
<dt><a class="reference internal" href="adding-a-catalogue.html"><span class="doc">Adding a catalogue</span></a></dt><dd><p>How to add a unit and have all of it update.</p>
</dd>
</dl>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The compressor maps described above (<a class="reference internal" href="#compressor-efficiency">Compressor efficiency</a>) are the
shipped ones, version <code class="docutils literal notranslate"><span class="pre">ossorio-r290-te-2026-11-21</span></code>. Their archive is
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/ossorio-r290-te-2026-11-21/</span></code>; the three commands
under the <a class="reference internal" href="#summary">Summary</a> regenerate it and the constants of
<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.compressor_efficiency</span></code>. The models of the earlier releases — the
semi-empirical models of 2026-11-15, the quadratic fits of 2026-10-06 and
the correlations of 2026-09-24 — are records under
<code class="docutils literal notranslate"><span class="pre">validation/coefficients/</span></code> and are not in the library. The comparison in
<a class="reference internal" href="#does-the-map-survive-both-tests">Does the map survive both tests?</a> and the results on <a class="reference internal" href="index.html"><span class="doc">Validation</span></a> are for
the shipped defaults.</p>
</div>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 21, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="index.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Validation</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="part-load.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Part-load behaviour</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
      <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-mml-chtml.js"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=425f5777"></script></body>
</html>