<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Validation - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Where the defaults come from" href="defaults.html" /><link rel="prev" title="Utilities &amp; constants" href="../api/support/utilities.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/validation/" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Validation" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/validation/index.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="A physics-based model is only useful if its first-principles answers land close to the real machines it is meant to describe. This page is that check. The harder question is whether it keeps landin..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="A physics-based model is only useful if its first-principles answers land close to the real machines it is meant to describe. This page is that check. The harder question is whether it keeps landin..." />

    <meta property="article:modified_time" content="2026-11-15T06:11:23+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="#">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Validation</a><ul>
<li class="toctree-l2"><a class="reference internal" href="defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2"><a class="reference internal" href="part-load.html">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#parity">Parity</a></li>
<li><a class="reference internal" href="#per-unit-results">Per-unit results</a></li>
<li><a class="reference internal" href="#reading-the-residuals">Reading the residuals</a></li>
<li><a class="reference internal" href="#cooling-and-latent-load">Cooling and latent load</a></li>
<li><a class="reference internal" href="#scope">Scope</a></li>
<li><a class="reference internal" href="#reproduce">Reproduce</a></li>
<li><a class="reference internal" href="#citations">Citations</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Validation</strong>
        <meta itemprop="position" content="2" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="validation">
<h1>Validation<a class="headerlink" href="#validation" title="Link to this heading">¶</a></h1>
<p>A physics-based model is only useful if its first-principles answers land close
to the real machines it is meant to describe. This page is that check.</p>
<p>The harder question is whether it keeps landing close when the machine changes.
A model tuned to one unit will match that unit; what tells you something is
whether the same defaults, unchanged, follow a different refrigerant, a
different size, and a different equipment architecture.</p>
<div class="important admonition">
<p class="admonition-title">How to read these numbers</p>
<p><strong>Nothing here is fitted to anything here.</strong> Every unit is run with the
library defaults exactly as shipped. The only per-unit inputs are values the
manufacturer publishes about the machine itself — nameplate capacity,
refrigerant, and, where the manufacturer publishes them at all, compressor
displacement and rated air flow. Those have the same status as the
nameplate: specification, not tuning. Where the evidence for a default came
from is a separate page, <a class="reference internal" href="defaults.html"><span class="doc">Where the defaults come from</span></a>.</p>
<p><strong>Points the model could not evaluate are reported, not dropped.</strong> The
counts below distinguish points attempted from points evaluated, and the
interactive table shows each unevaluated point with its reason. A point at
which the model runs but delivers more than 1 % less than the published
duty (a capacity ceiling) is not scored either, with the reason
<code class="docutils literal notranslate"><span class="pre">capacity_short</span></code>: its COP belongs to a different operating point.</p>
</div>
<div class="toctree-wrapper compound">
</div>
<section id="parity">
<h2>Parity<a class="headerlink" href="#parity" title="Link to this heading">¶</a></h2>
<figure class="align-center" id="id1">
<a class="reference internal image-reference" href="../_images/validation_parity.svg"><img alt="Predicted against published COP for every catalogue point, split into air-to-water and air-to-air panels, coloured by refrigerant and sized by nominal capacity, with ±10 % and ±20 % bands. Units on hold are hollow grey rings." src="../_images/validation_parity.svg" style="width: 100%;" />
</a>
<figcaption>
<p><span class="caption-text">Predicted against published COP. Colour is refrigerant, marker size is
nominal capacity. A model quietly tuned to one unit would show one tight
cluster on the diagonal and the rest scattered. The statistics on each
panel are those of the adopted units; the two units on hold are drawn as
hollow grey rings and not scored.</span><a class="headerlink" href="#id1" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<div class="table-wrapper colwidths-given docutils container" id="id2">
<table class="docutils align-default" id="id2">
<caption><span class="caption-text">Coverage</span><a class="headerlink" href="#id2" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 30.0%" />
<col style="width: 70.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Dimension</p></th>
<th class="head"><p>Span</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Families</p></td>
<td><p>Air-to-water (<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code>), air-to-air
(<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>)</p></td>
</tr>
<tr class="row-odd"><td><p>Refrigerants</p></td>
<td><p>R32, R410A, R290</p></td>
</tr>
<tr class="row-even"><td><p>Nominal capacity</p></td>
<td><p>2.0 – 16.0 kW, a factor of eight</p></td>
</tr>
<tr class="row-odd"><td><p>Manufacturers</p></td>
<td><p>Panasonic, Samsung, Daikin, Fujitsu</p></td>
</tr>
<tr class="row-even"><td><p>Points</p></td>
<td><p>757 attempted, 719 evaluated</p></td>
</tr>
<tr class="row-odd"><td><p>Modes</p></td>
<td><p>Heating and cooling</p></td>
</tr>
<tr class="row-even"><td><p>Source temperature</p></td>
<td><p>−20 to +40 °C</p></td>
</tr>
<tr class="row-odd"><td><p>Sink temperature</p></td>
<td><p>15 to 65 °C leaving water / indoor dry bulb</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="per-unit-results">
<h2>Per-unit results<a class="headerlink" href="#per-unit-results" title="Link to this heading">¶</a></h2>
<div id="validation-table-mount"></div>
<script src="../_static/js/plots/_plot-common.js"></script>
<script src="../_static/js/widgets/validation-table.js"></script><p>Sort by any column, filter by unit, refrigerant or mode. The numbers come from
<code class="docutils literal notranslate"><span class="pre">validation/results/</span></code>, which the parity harness writes.</p>
</section>
<section id="reading-the-residuals">
<h2>Reading the residuals<a class="headerlink" href="#reading-the-residuals" title="Link to this heading">¶</a></h2>
<p>There is no single headline number: the two families answer different
questions, and the set mixes rating standards (EN 14511 and AHRI 210/240) that
define COP differently, so each family is reported on its own and nothing is
pooled across standards. The two held catalogues are run and written but never
enter a headline. The compressor efficiencies are the shipped
<code class="docutils literal notranslate"><span class="pre">BITZER-three-C3-absolute-N-2026-10-06</span></code> fits with their range and
validity-domain guards (<a class="reference internal" href="defaults.html"><span class="doc">Where the defaults come from</span></a>), applied here unchanged, inside the
compressor operating envelope (<a class="reference internal" href="../developer/reference-operating-limits.html"><span class="doc">Reference points and operating limits</span></a>).</p>
<p><strong>21 air-to-water points are not evaluated, all of them R32.</strong> Nine (outdoor
−15 to −7 °C, leaving water 55 to 60 °C) stay above the R32 discharge limit of
150 °C even with the discharge-temperature control: at that pressure ratio the
default efficiency map’s isentropic efficiency is near 0.4, and holding the
limit would take a wetter suction than the quality of 0.9 the model allows
(<code class="docutils literal notranslate"><span class="pre">discharge_temp_above_max</span></code>). Two, at 65 °C leaving water, condense above
the 65 °C condensing limit of R32 (<code class="docutils literal notranslate"><span class="pre">condensing_temp_above_max</span></code>). The other
ten run, but only at a duty more than 1 % below the published one (the largest
the operating envelope allows); their COP belongs to a smaller operating point
and is not compared with the catalogue’s full-load COP (<code class="docutils literal notranslate"><span class="pre">capacity_short</span></code>).
Four of the ten, at −15 to −7 °C outdoor, met the published duty before the
frost and defrost adjustment (<a class="reference internal" href="../models/ashpb.html#ashpb-frost"><span class="std std-ref">Frost and defrost</span></a>): the mean over frosting and
defrost needs a larger frost-free duty, and that duty is outside the envelope.
Other air-to-water points are evaluated under the control, with wet suction
or reduced superheat.</p>
<p><strong>17 air-to-air heating points are not evaluated, 16 of them on the held
Fujitsu grids.</strong> All lie at or below 0 °C outdoor, where the frost and defrost
adjustment (<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>) lowers the mean heating capacity to 0.77–0.86
of the frost-free capacity. The Fujitsu heating grid is published at maximum
capacity (③ below), and at those points the mean the model can deliver falls
more than 1 % short of the published duty (<code class="docutils literal notranslate"><span class="pre">capacity_short</span></code>); the one Daikin
point is the smallest unit at 0 °C.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 34.0%" />
<col style="width: 12.0%" />
<col style="width: 12.0%" />
<col style="width: 12.0%" />
<col style="width: 30.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Group</p></th>
<th class="head"><p>COP MAPE</p></th>
<th class="head"><p>Bias</p></th>
<th class="head"><p>Evaluated</p></th>
<th class="head"><p>What it is</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Air-to-water, 10 units</p></td>
<td><p>8.4 %</p></td>
<td><p>−4.4 %</p></td>
<td><p>132 / 153</p></td>
<td><p>Centred where the coil does not frost; low at and below +2 °C, frost
and defrost adjusted</p></td>
</tr>
<tr class="row-odd"><td><p>Air-to-air, Daikin, 5 units</p></td>
<td><p>8.7 %</p></td>
<td><p>−5.9 %</p></td>
<td><p>359 / 360</p></td>
<td><p>EN 14511; heating centred, cooling low</p></td>
</tr>
<tr class="row-even"><td><p>Daikin cooling</p></td>
<td><p>11.6 %</p></td>
<td><p>−11.4 %</p></td>
<td><p>180 / 180</p></td>
<td><p>Pessimistic, growing with outdoor temperature</p></td>
</tr>
<tr class="row-odd"><td><p>Daikin heating</p></td>
<td><p>5.8 %</p></td>
<td><p>−0.5 %</p></td>
<td><p>179 / 180</p></td>
<td><p>Centred; frost and defrost adjusted at and below 0 °C</p></td>
</tr>
<tr class="row-even"><td><p>Daikin heating at or below −7 °C</p></td>
<td><p>7.2 %</p></td>
<td><p>+6.4 %</p></td>
<td><p>60 / 60</p></td>
<td><p>Centred at −10 °C, optimistic at −15 °C</p></td>
</tr>
<tr class="row-odd"><td><p>Air-to-air, Fujitsu, 2 units</p></td>
<td><p>28.9 %</p></td>
<td><p><strong>+28.0 %</strong></p></td>
<td><p>228 / 244</p></td>
<td><p>Held: AHRI 210/240, COP boundary not stated — a uniform offset</p></td>
</tr>
</tbody>
</table>
</div>
<p>The biases are stated here, not corrected. <strong>Air-to-air cooling runs low</strong>,
from −7 % at 20 °C to −14 % at 40 °C outdoor, and the dry indoor coil (see
<a class="reference internal" href="#cooling-and-latent-load">Cooling and latent load</a>) is not the cause: the cooling rows with no latent
load (sensible heat ratio 0.95 or above) are the most pessimistic, at −19 %,
and those with the most latent load the least, at −5 %. The dry-coil
idealisation pushes the other way (② below). What the low rows share is the
most efficient hardware: at the rating point the smallest Daikin units, with
the highest nameplate EER, sit 18 to 20 % low (①). <strong>Air-to-air heating is
centred once frost is accounted for.</strong> With the frost and defrost adjustment
(the EnergyPlus DX heating-coil model, its constants unchanged;
<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>) the bias is −7.8 % at 0 °C, −5.1 % at −5 °C, +0.3 % at
−10 °C and +12.4 % at −15 °C outdoor, against 0 to −3 % at 6 and 10 °C, where
the coil does not frost. Without the adjustment the same rows ran +17 % from 0
to −10 °C and +28 % at −15 °C. <strong>Air-to-water carries the same adjustment
and runs low where it applies</strong> (<a class="reference internal" href="../models/ashpb.html#ashpb-frost"><span class="std std-ref">Frost and defrost</span></a>): the bias is +0.4 % over
the 63 points at +7 °C outdoor and above, where the coil does not frost,
−6.3 % at +2 °C, −8.8 % at −7 °C and −12.5 % below −7 °C. Without the
adjustment the same rows ran +21.6 % at +2 °C, +10.1 % at −7 °C and +0.1 %
below: it removes the excess at the condition at which an outdoor coil frosts
most, and takes a tenth too much in cold, dry air, where little frost forms
but the correlation’s capacity multiplier (0.875) still applies in full.
The adjustment follows the load on the coil (<a class="reference internal" href="../models/ashp.html#ashp-frost-load"><span class="std std-ref">frost at part load</span></a>), but
these catalogues do not test that: every air-to-water point at or below +2 °C,
and all but four of the air-to-air ones (at −15 °C, +0.2 to +1.1 % in COP),
is at or above the capacity the adjustment’s correlation is written for, so
the figures on this page are those of the full correction. What the load term
changes is the part-load trajectory of <a class="reference internal" href="part-load.html"><span class="doc">Part-load behaviour</span></a> and <a class="reference internal" href="defaults.html"><span class="doc">Where the defaults come from</span></a>.</p>
<p>A bias equal to the error is the signature of a systematic cause, so the
Fujitsu result was checked before being published rather than after.</p>
<div class="important admonition">
<p class="admonition-title">The offset is three things, not one</p>
<p>An earlier version of this page attributed the whole gap to hardware
efficiency. That was one of three causes presented as the explanation, and
this is the correction. Comparing each machine at its own <strong>nominal</strong>
rating point – no latent load, no forced maximum output, the cleanest
comparison available – separates them.</p>
<p><strong>① Residual hardware efficiency (~20 points).</strong> At the nominal heating
rating point Daikin lands between −2 and +8 % and Fujitsu at +24 %;
at the cooling rating point Daikin spans −20 to +1 %, falling with
nameplate EER, and Fujitsu +12 to +22 %. That part is
real and it is the defaults’ responsibility: the two product lines are
built to different efficiency targets and a rule written per kilowatt
cannot tell which one it is looking at.</p>
<p><strong>② Dehumidification, cooling half.</strong> TMHP’s indoor coil is a dry sensible
exchanger. A real machine removing moisture must hold its coil below the
dew point, far colder than a sensible-only coil needs to move the same
total heat — and a colder coil means more lift and less COP. At its rating
point the Fujitsu removes 34 % of its duty as latent heat (SHR 0.66)
against the Daikin’s 2 % (SHR 0.98). Within the Daikin set alone, the bias
of the 180 cooling points correlates with their sensible heat ratio at
<em>r</em> = −0.81: the more latent load, the more optimistic the model.</p>
<p><strong>③ Maximum-capacity tables, heating half.</strong> Fujitsu’s heating grid is
published at maximum capacity, with the compressor pinned at full speed
where its efficiency is worst. The harness asks for that same duty and the
model meets it at about half the available speed range. Different operating
point; the comparison flatters the model.</p>
<p>Only ① is a property of the defaults. ② is a stated model boundary and ③ is
a property of the source document.</p>
</div>
<div class="note admonition">
<p class="admonition-title">Where each machine sits in the measured band</p>
<p>Backing the conductance out of each machine’s own rating point — “if the
whole residual were conductance, how much would it be?” — places each one
against the population the default came from.</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 34.0%" />
<col style="width: 22.0%" />
<col style="width: 22.0%" />
<col style="width: 22.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Unit</p></th>
<th class="head"><p>Nameplate EER</p></th>
<th class="head"><p>Implied rule</p></th>
<th class="head"><p>In the band?</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>FTXM20A / RXM20A</p></td>
<td><p>5.41</p></td>
<td><p>none in Q/2–Q/16</p></td>
<td><p><strong>outside</strong> (high end)</p></td>
</tr>
<tr class="row-odd"><td><p>FTXM25A / RXM25A</p></td>
<td><p>5.21</p></td>
<td><p>none in Q/2–Q/16</p></td>
<td><p><strong>outside</strong> (high end)</p></td>
</tr>
<tr class="row-even"><td><p>FTXM35A / RXM35A</p></td>
<td><p>4.61</p></td>
<td><p>none in Q/2–Q/16</p></td>
<td><p><strong>outside</strong> (high end)</p></td>
</tr>
<tr class="row-odd"><td><p>FTXM42A / RXM42A</p></td>
<td><p>4.20</p></td>
<td><p>Q/3.4</p></td>
<td><p>inside, at the high end</p></td>
</tr>
<tr class="row-even"><td><p>FTXM50A / RXM50A</p></td>
<td><p>3.68</p></td>
<td><p>Q/5.3</p></td>
<td><p>inside</p></td>
</tr>
<tr class="row-odd"><td><p>ASUH09LPAS</p></td>
<td><p>3.67</p></td>
<td><p>Q/6.9</p></td>
<td><p>inside, at the low end</p></td>
</tr>
<tr class="row-even"><td><p>ASUH12LPAS</p></td>
<td><p>3.23</p></td>
<td><p>Q/8.4</p></td>
<td><p><strong>outside</strong> (low end)</p></td>
</tr>
</tbody>
</table>
</div>
<p>The band is <strong>Q/3.3 to Q/7.1</strong> at p10–p90 of 1,414 component coils, on the
nameplate-capacity basis, and the default <code class="docutils literal notranslate"><span class="pre">Q/5.0</span></code> sits inside it. The
machines now split at both ends. The three most efficient Daikin units
would need more conductance than 90 % of the component population — more
than even <code class="docutils literal notranslate"><span class="pre">Q/2</span></code> gives, so no conductance alone closes their cooling
gap — while the larger ASUH12LPAS behaves like a machine with less coil
per kilowatt than 90 % of it and ASUH09LPAS sits just inside that edge
(Q/6.87 against Q/7.08). A median default under-predicts the first group
and over-predicts the second, which is the residual pattern above.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The band must be quoted on the same basis as the rule. Component
catalogues report conductance per unit of <em>coil</em> duty; the rule is
written against the <em>nameplate</em>, and the two differ by <code class="docutils literal notranslate"><span class="pre">1</span> <span class="pre">+</span> <span class="pre">1/EER</span></code>
= 1.307. An earlier version of this page carried the median across but
not the band, which made the default look better placed in its own
population than it is.</p>
</div>
</div>
<figure class="align-center" id="id3">
<a class="reference internal image-reference" href="../_images/validation_residuals.svg"><img alt="Three panels: the conductance back-out per machine, those machines placed against the 1,414-coil measured band, and model bias at each machine's rating point sorted by nameplate EER." src="../_images/validation_residuals.svg" style="width: 100%;" />
</a>
<figcaption>
<p><span class="caption-text">Reproduce with <code class="docutils literal notranslate"><span class="pre">uv</span> <span class="pre">run</span> <span class="pre">python</span> <span class="pre">-m</span> <span class="pre">validation.analysis.residual_decomposition</span></code>
and <code class="docutils literal notranslate"><span class="pre">uv</span> <span class="pre">run</span> <span class="pre">python</span> <span class="pre">-m</span> <span class="pre">scripts.validation.residual_figure</span></code>.</span><a class="headerlink" href="#id3" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<div class="note admonition">
<p class="admonition-title">Why the default was not moved</p>
<p>Moving the conductance away from <code class="docutils literal notranslate"><span class="pre">Q/5</span></code> would improve the numbers on this
page for the machines at one end of the band at the cost of the other. It
was not done. The value was derived from
the catalogue population before any parity result existed, and changing it
afterwards to improve a parity plot is calibration wearing validation’s
clothes — the exact thing this harness is built to prevent. The spread is
reported instead.</p>
</div>
<p>Three smaller patterns, also named rather than left for a reader to find:</p>
<p><strong>The air-to-water set is the tighter one.</strong> Those units publish compressor
displacement, which no air-to-air unit in the set does — neither Daikin nor
Fujitsu prints one, and a search of five data books, three service manuals and
two specification sheets found no displacement for any of them. So the
air-to-air panel is also a test of the library’s <em>default</em> displacement rather
than of a specification input.</p>
<p><strong>Both air-to-air refrigerants are present for a reason.</strong> Daikin’s
pair-application range is entirely R-32. Without the Fujitsu R-410A units that
panel would say nothing about whether the physics carries across working
fluids. It is worth being explicit that the offset above is <em>not</em> a refrigerant
effect: the three R-410A air-to-water units sit at 7.7 to 9.3 % MAPE,
inside the 6.3 to 10.7 % spread of the air-to-water set.</p>
<p><strong>The one air-to-water outlier turns out to be the same story.</strong> The 16 kW R32
unit runs +7.1 % optimistic where the set runs −4.4 % (its 9 and 12 kW
siblings −8.6 and −3.3 %). Neither of its published inputs explains it:
substituting its 12 kW sibling’s rated air flow moves the bias by 2.0 points,
and dropping its published displacement for the library default by 1.6.
What explains it is the catalogue itself. At every one of the fifteen
conditions, the 16 kW machine’s <em>published</em> COP is 8 to 22 % below the 9 kW
machine’s from the same product line:</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 26.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 18.0%" />
<col style="width: 20.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Condition</p></th>
<th class="head"><p>9 kW</p></th>
<th class="head"><p>12 kW</p></th>
<th class="head"><p>16 kW</p></th>
<th class="head"><p>16 kW / 9 kW</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>−7 °C / 45 °C</p></td>
<td><p>2.54</p></td>
<td><p>2.39</p></td>
<td><p>2.04</p></td>
<td><p>0.80</p></td>
</tr>
<tr class="row-odd"><td><p>+2 °C / 55 °C</p></td>
<td><p>2.54</p></td>
<td><p>2.42</p></td>
<td><p>2.07</p></td>
<td><p>0.82</p></td>
</tr>
<tr class="row-even"><td><p>+25 °C / 45 °C</p></td>
<td><p>5.99</p></td>
<td><p>5.71</p></td>
<td><p>5.00</p></td>
<td><p>0.84</p></td>
</tr>
</tbody>
</table>
</div>
<p>Efficiency is not constant per kilowatt as you go up a product line, and a rule
written per kilowatt cannot know that. The model treats the three units as
near-identical machines at different sizes, which is what the rules say; the
manufacturer’s own data says the largest is about 16 % worse. The residual is
that gap.</p>
<p>This is the Fujitsu finding again at smaller scale and inside a single
manufacturer’s range, which is worth noticing: <strong>the limitation is not one
unusual product line, it is capacity-normalised scaling itself.</strong> The defaults
describe a typical machine of a given size; they do not know that a
manufacturer’s 16 kW model is built to a different cost target than its 9 kW
model.</p>
<p><strong>The Samsung high-temperature unit is genuinely outside the model boundary.</strong>
It publishes no displacement and reaches 65 °C leaving water at −10 °C outdoor
air — a pressure ratio around 16, which real machines achieve with vapour
injection and TMHP does not model as a single-stage cycle. Stated rather than
corrected for.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>An earlier published figure for the Samsung unit — MAE 0.35, MAPE 10.1 % —
came from a parameter set written for that machine, including its own
displacement, conductances and efficiency coefficients. It is not
comparable to the number here, which is the shipped defaults applied
without adjustment. Removing that divergence between the published
validation script and the library default is part of what this work did.
The deleted <code class="docutils literal notranslate"><span class="pre">samsung_ehs_parity.py</span></code> is not a reproduction route; the
table is kept only as the historical record.</p>
<div class="table-wrapper colwidths-given docutils container" id="id4">
<table class="docutils align-default" id="id4">
<caption><span class="caption-text">Historical Samsung comparison — superseded parameter set</span><a class="headerlink" href="#id4" title="Link to this table">¶</a></caption>
<colgroup>
<col style="width: 8.0%" />
<col style="width: 14.0%" />
<col style="width: 12.0%" />
<col style="width: 18.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 8.0%" />
<col style="width: 8.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>ID</p></th>
<th class="head"><p>LWT [°C]</p></th>
<th class="head"><p>T0 [°C]</p></th>
<th class="head"><p>Q_ref,cond [kW]</p></th>
<th class="head"><p>COP target</p></th>
<th class="head"><p>COP predicted</p></th>
<th class="head"><p>AE</p></th>
<th class="head"><p>APE</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>1</p></td>
<td><p>40</p></td>
<td><p>−10</p></td>
<td><p>13.45</p></td>
<td><p>2.30</p></td>
<td><p>2.37</p></td>
<td><p>0.07</p></td>
<td><p>3.0 %</p></td>
</tr>
<tr class="row-odd"><td><p>2</p></td>
<td><p>40</p></td>
<td><p>2</p></td>
<td><p>12.42</p></td>
<td><p>3.04</p></td>
<td><p>3.83</p></td>
<td><p>0.79</p></td>
<td><p>25.8 %</p></td>
</tr>
<tr class="row-even"><td><p>3</p></td>
<td><p>40</p></td>
<td><p>12</p></td>
<td><p>14.65</p></td>
<td><p>5.07</p></td>
<td><p>4.67</p></td>
<td><p>0.40</p></td>
<td><p>7.9 %</p></td>
</tr>
<tr class="row-odd"><td><p>4</p></td>
<td><p>40</p></td>
<td><p>20</p></td>
<td><p>15.69</p></td>
<td><p>6.48</p></td>
<td><p>5.65</p></td>
<td><p>0.83</p></td>
<td><p>12.8 %</p></td>
</tr>
<tr class="row-even"><td><p>5</p></td>
<td><p>40</p></td>
<td><p>30</p></td>
<td><p>16.98</p></td>
<td><p>7.68</p></td>
<td><p>7.43</p></td>
<td><p>0.25</p></td>
<td><p>3.2 %</p></td>
</tr>
<tr class="row-odd"><td><p>6</p></td>
<td><p>50</p></td>
<td><p>−10</p></td>
<td><p>13.89</p></td>
<td><p>2.00</p></td>
<td><p>1.84</p></td>
<td><p>0.16</p></td>
<td><p>7.8 %</p></td>
</tr>
<tr class="row-even"><td><p>7</p></td>
<td><p>50</p></td>
<td><p>2</p></td>
<td><p>13.27</p></td>
<td><p>2.56</p></td>
<td><p>3.04</p></td>
<td><p>0.48</p></td>
<td><p>18.9 %</p></td>
</tr>
<tr class="row-odd"><td><p>8</p></td>
<td><p>50</p></td>
<td><p>12</p></td>
<td><p>14.76</p></td>
<td><p>3.86</p></td>
<td><p>3.71</p></td>
<td><p>0.15</p></td>
<td><p>3.9 %</p></td>
</tr>
<tr class="row-even"><td><p>9</p></td>
<td><p>50</p></td>
<td><p>20</p></td>
<td><p>15.97</p></td>
<td><p>4.78</p></td>
<td><p>4.34</p></td>
<td><p>0.44</p></td>
<td><p>9.2 %</p></td>
</tr>
<tr class="row-odd"><td><p>10</p></td>
<td><p>50</p></td>
<td><p>30</p></td>
<td><p>17.48</p></td>
<td><p>5.95</p></td>
<td><p>5.37</p></td>
<td><p>0.58</p></td>
<td><p>9.8 %</p></td>
</tr>
<tr class="row-even"><td><p>11</p></td>
<td><p>65</p></td>
<td><p>−10</p></td>
<td><p>13.97</p></td>
<td><p>1.73</p></td>
<td><p>1.42</p></td>
<td><p>0.31</p></td>
<td><p>17.7 %</p></td>
</tr>
<tr class="row-odd"><td><p>12</p></td>
<td><p>65</p></td>
<td><p>2</p></td>
<td><p>13.71</p></td>
<td><p>2.04</p></td>
<td><p>2.37</p></td>
<td><p>0.33</p></td>
<td><p>16.1 %</p></td>
</tr>
<tr class="row-even"><td><p>13</p></td>
<td><p>65</p></td>
<td><p>12</p></td>
<td><p>16.38</p></td>
<td><p>2.84</p></td>
<td><p>2.73</p></td>
<td><p>0.11</p></td>
<td><p>3.7 %</p></td>
</tr>
<tr class="row-odd"><td><p>14</p></td>
<td><p>65</p></td>
<td><p>20</p></td>
<td><p>17.48</p></td>
<td><p>3.34</p></td>
<td><p>3.17</p></td>
<td><p>0.17</p></td>
<td><p>5.1 %</p></td>
</tr>
<tr class="row-even"><td><p>15</p></td>
<td><p>65</p></td>
<td><p>30</p></td>
<td><p>18.84</p></td>
<td><p>4.04</p></td>
<td><p>3.79</p></td>
<td><p>0.25</p></td>
<td><p>6.1 %</p></td>
</tr>
<tr class="row-odd"><td></td>
<td></td>
<td></td>
<td></td>
<td></td>
<td><p><strong>Mean</strong></p></td>
<td><p><strong>0.35</strong></p></td>
<td><p><strong>10.1 %</strong></p></td>
</tr>
</tbody>
</table>
</div>
<p>LWT is leaving-water temperature and T0 the outdoor (dead-state)
temperature; AE and APE are the absolute and absolute percentage error.
That comparison set the tank temperature 2.5 K below LWT up to 60 °C and
5 K below it above 60 °C.</p>
<p>Physics-based space-conditioning ASHP/GSHP outputs through commit
<code class="docutils literal notranslate"><span class="pre">c5d673e</span></code> used coil-duty COP (<code class="docutils literal notranslate"><span class="pre">Q_ref_iu</span> <span class="pre">/</span> <span class="pre">E_tot</span></code>); results on this page
use final indoor-air delivery with fan heat counted once
(<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>).</p>
</div>
</section>
<section id="cooling-and-latent-load">
<h2>Cooling and latent load<a class="headerlink" href="#cooling-and-latent-load" title="Link to this heading">¶</a></h2>
<p>TMHP’s indoor coil is a dry sensible-heat exchanger. Manufacturer cooling
grids publish total capacity, part of which is dehumidification, so a cooling
point with a low sensible heat ratio asks the model to carry a latent duty it
does not compute. Each cooling point in the catalogue files records its
sensible heat ratio for this reason. Heating points have no latent component.</p>
</section>
<section id="scope">
<h2>Scope<a class="headerlink" href="#scope" title="Link to this heading">¶</a></h2>
<div class="note admonition">
<p class="admonition-title">What has and has not been benchmarked</p>
<p><code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code> and <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code> are benchmarked
against manufacturer catalogues here. The ground-source and water-source
families (<a class="reference internal" href="../models/gshpb.html#tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler" title="tmhp.ground_source_heat_pump_boiler.GroundSourceHeatPumpBoiler"><code class="xref py py-class docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code></a>,
<a class="reference internal" href="../models/wshpb.html#tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler" title="tmhp.water_source_heat_pump_boiler.WaterSourceHeatPumpBoiler"><code class="xref py py-class docutils literal notranslate"><span class="pre">WaterSourceHeatPumpBoiler</span></code></a>,
<a class="reference internal" href="../models/gshp.html#tmhp.ground_source_heat_pump.GroundSourceHeatPump" title="tmhp.ground_source_heat_pump.GroundSourceHeatPump"><code class="xref py py-class docutils literal notranslate"><span class="pre">GroundSourceHeatPump</span></code></a>, and the
subsystem-augmented variants) share the same refrigerant-cycle core and
pass smoke tests on representative operating points, but have not been
compared against unit-specific data. The conductance rule derived here is
for air coils and does not transfer to a water- or brine-coupled face,
which is different physics.</p>
<p>Every family’s default compressor displacement is the fixed
42 cm³ per 9 kW of nameplate (<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_speed.default_displacement()</span></code>);
the refrigerant-aware rule of <a class="reference internal" href="defaults.html"><span class="doc">Where the defaults come from</span></a> is available as
<code class="xref py py-func docutils literal notranslate"><span class="pre">tmhp.compressor_speed.refrigerant_aware_displacement()</span></code> but is not
the default.</p>
</div>
</section>
<section id="reproduce">
<h2>Reproduce<a class="headerlink" href="#reproduce" title="Link to this heading">¶</a></h2>
<div class="highlight-bash notranslate"><div class="highlight"><pre><span></span><span data-line="1">uv<span class="w"> </span>sync<span class="w"> </span>--locked<span class="w"> </span>--all-groups
</span><span data-line="2">scripts/regen-validation.sh<span class="w">                         </span><span class="c1"># every catalogue, the site data and these figures</span>
</span><span data-line="3">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>validation.parity.run<span class="w"> </span>--unit<span class="w"> </span>&lt;slug&gt;<span class="w">   </span><span class="c1"># one catalogue</span>
</span></pre></div>
</div>
<p>Each unit run records what produced it in
<code class="docutils literal notranslate"><span class="pre">validation/results/provenance/&lt;slug&gt;.json</span></code> — the commit, any uncommitted
edits, the <code class="docutils literal notranslate"><span class="pre">src/tmhp</span></code> and harness tree hashes, the coefficient version, the
Python, CoolProp and platform. The summary refuses units whose records
disagree, and <code class="docutils literal notranslate"><span class="pre">validation/results/manifest.json</span></code> carries what they share.
<code class="docutils literal notranslate"><span class="pre">tests/test_validation_results_current.py</span></code> reruns a fixed sample of points
and fails when the model no longer reproduces them.</p>
<p>Adding a machine is a transcription and nothing else — see
<a class="reference internal" href="adding-a-catalogue.html"><span class="doc">Adding a catalogue</span></a>.</p>
</section>
<section id="citations">
<h2>Citations<a class="headerlink" href="#citations" title="Link to this heading">¶</a></h2>
<ul class="simple">
<li><p>Jo, H. &amp; Choi, W. <em>“Thermodynamic Modeling of Refrigerant Cycle in an
Air-Source Heat Pump Boiler and Performance Validation”</em>, KJACR (2026, in
press).</p></li>
<li><p>Samsung Electronics, <em>EHS Mono HT Quiet R32 Technical Data Book</em> (2024).</p></li>
<li><p>Panasonic, <em>Aquarea WH-MXC / WH-WXG / WH-UQ service manuals and compressor
catalogues</em> (2025).</p></li>
<li><p>Daikin, <em>RXM-A engineering data book</em>, EEDEN24-200.</p></li>
</ul>
<p>Full provenance, with checksums, is in <code class="docutils literal notranslate"><span class="pre">validation/registry/sources.yaml</span></code>.</p>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 15, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="../api/support/utilities.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Utilities &amp; constants</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="defaults.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Where the defaults come from</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=425f5777"></script></body>
</html>