<!DOCTYPE html>
<html lang="en" data-accent-color="iris" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Part-load behaviour - TMHP</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Adding a catalogue" href="adding-a-catalogue.html" /><link rel="prev" title="Where the defaults come from" href="defaults.html" />
      <link rel="canonical" href="https://bet-lab.github.io/TMHP/validation/part-load.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css?v=9c3e77be" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=4ea1e3a9" />
    <link rel="stylesheet" type="text/css" href="../_static/css/integration-diagrams.css?v=b297bf1e" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta name="viewport" content="width=device-width, initial-scale=1" />
<meta property="og:title" content="Part-load behaviour" />
<meta property="og:type" content="website" />
<meta property="og:url" content="https://bet-lab.github.io/TMHP/validation/part-load.html" />
<meta property="og:site_name" content="Thermodynamic Models for Heat Pumps" />
<meta property="og:description" content="This page exists because the assumption it started from turned out to be wrong, and the correction changed what the library does. The assumption was the familiar one: a real inverter heat pump peak..." />
<meta property="og:image" content="https://bet-lab.github.io/TMHP/_static/source_sink_matrix.svg" />
<meta property="og:image:alt" content="TMHP source and sink family matrix" />
<meta name="description" content="This page exists because the assumption it started from turned out to be wrong, and the correction changed what the library does. The assumption was the familiar one: a real inverter heat pump peak..." />

    <meta property="article:modified_time" content="2026-11-15T09:18:18+00:00" />
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>TMHP</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Start</a></li><li class="link"><a href="../concepts/index.html">Concepts</a></li><li class="link"><a href="../models/index.html">Models</a></li><li class="link"><a href="../tutorials/index.html">Tutorials</a></li><li class="link"><a href="../integrations/index.html">Integrations</a></li><li class="link"><a href="../api/index.html">API</a></li><li class="link"><a href="index.html">Validation</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="1"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1 _expand"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/first-dynamic-simulation.html">Your first dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/minimal-input.html">Minimal input</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../concepts/index.html">Concepts</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../concepts/why-physics-based.html">Why physics-based?</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/cycle-architecture.html">Thermodynamic cycle architecture</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/failure-reason-semantics.html"><code class="docutils literal notranslate"><span class="pre">failure_reason</span></code> semantics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/refrigerant-and-coolprop.html">Refrigerants and CoolProp</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/result-keys.html">Result keys</a></li>
<li class="toctree-l2"><a class="reference internal" href="../concepts/scope-and-limits.html">Scope and limits</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../models/index.html">Models</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../models/ashpb.html">Air-source heat pump boiler (ASHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshpb.html">Ground-source heat pump boiler (GSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/wshpb.html">Water-source heat pump boiler (WSHPB)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ashp.html">Air-source heat pump (ASHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/gshp.html">Ground-source heat pump (GSHP &#8212; space conditioning)</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-response.html">Ground response</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/ground-flow.html">Coupled ground-loop flow</a></li>
<li class="toctree-l2"><a class="reference internal" href="../models/reference-state.html">Compressor reference state</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../tutorials/index.html">Tutorials</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/swap-refrigerant.html">Swap refrigerants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/realistic-dynamic-simulation.html">Realistic dynamic simulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/visualize-the-cycle.html">Visualize thermodynamic cycle</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../integrations/index.html">Integrations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../integrations/energyplus-python.html">EnergyPlus Python Plugin</a></li>
<li class="toctree-l2"><a class="reference internal" href="../integrations/fmu.html">FMI FMU export</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/support/index.html">Support modules</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/support/refrigerant-thermo.html">Refrigerant &amp; thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/heat-transfer.html">Heat transfer &amp; exchangers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/demand-weather.html">Demand &amp; weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/subsystems.html">Subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/simulation.html">Simulation helpers</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/integrations.html">Integrations</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/visualization.html">Visualization</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/support/utilities.html">Utilities &amp; constants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Validation</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="defaults.html">Where the defaults come from</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Part-load behaviour</a></li>
<li class="toctree-l2"><a class="reference internal" href="adding-a-catalogue.html">Adding a catalogue</a></li>
</ul>
</li>
<li class="toctree-l1 _expand"><a class="reference internal" href="../developer/reference-operating-limits.html">Reference points and operating limits</a></li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/TMHP">GitHub Repository</a></li>
<li class="toctree-l1 _expand"><a class="reference external" href="https://github.com/bet-lab/enex-analysis-engine">Sister project &#8212; Energy-Exergy Analysis Engine</a></li>
</ul>
        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#two-different-curves">Two different curves</a><ul>
<li><a class="reference internal" href="#panel-a-fixed-temperatures">Panel (a) &#8212; fixed temperatures</a></li>
<li><a class="reference internal" href="#panel-b-the-certification-trajectory">Panel (b) &#8212; the certification trajectory</a></li>
</ul>
</li>
<li><a class="reference internal" href="#what-is-not-modelled">What is not modelled</a></li>
<li><a class="reference internal" href="#reproduce">Reproduce</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">TMHP</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">Validation</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Part-load behaviour</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <section id="part-load-behaviour">
<h1>Part-load behaviour<a class="headerlink" href="#part-load-behaviour" title="Link to this heading">¶</a></h1>
<p>This page exists because the assumption it started from turned out to be wrong,
and the correction changed what the library does.</p>
<p>The assumption was the familiar one: a real inverter heat pump peaks somewhere
around a third of load and falls away below it, so a model whose COP climbs all
the way down must be missing something. The plan was to find the missing
penalty and put it into the compressor efficiency correlations.</p>
<div class="important admonition">
<p class="admonition-title">What the certified data actually shows</p>
<p>Heat Pump Keymark is European third-party certification: an accredited
laboratory measures to the standard and the declared values are published.
Reading 18,106 certified records for 9,162 air-to-water models from 169
manufacturers:</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 12.0%" />
<col style="width: 14.0%" />
<col style="width: 12.0%" />
<col style="width: 14.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Point</p></th>
<th class="head"><p>Outdoor air</p></th>
<th class="head"><p>Part load</p></th>
<th class="head"><p>COP p10</p></th>
<th class="head"><p>p25</p></th>
<th class="head"><p><strong>median</strong></p></th>
<th class="head"><p>p75</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>A</p></td>
<td><p>−7 °C</p></td>
<td><p>0.88</p></td>
<td><p>2.61</p></td>
<td><p>2.78</p></td>
<td><p><strong>2.99</strong></p></td>
<td><p>3.18</p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>+2 °C</p></td>
<td><p>0.54</p></td>
<td><p>4.13</p></td>
<td><p>4.35</p></td>
<td><p><strong>4.53</strong></p></td>
<td><p>4.78</p></td>
</tr>
<tr class="row-even"><td><p>C</p></td>
<td><p>+7 °C</p></td>
<td><p>0.35</p></td>
<td><p>5.37</p></td>
<td><p>5.74</p></td>
<td><p><strong>6.16</strong></p></td>
<td><p>6.56</p></td>
</tr>
<tr class="row-odd"><td><p>D</p></td>
<td><p>+12 °C</p></td>
<td><p>0.15</p></td>
<td><p>6.40</p></td>
<td><p>7.19</p></td>
<td><p><strong>7.88</strong></p></td>
<td><p>8.51</p></td>
</tr>
</tbody>
</table>
</div>
<p>Declared COP rises monotonically from A to D. <strong>97.3 %</strong> of models declare a
higher COP at the lightest test point than at the next one up, and 96.9 %
rise at every single step. The roll-over is not there.</p>
<p>Low-temperature application, average climate. Reproduce with
<code class="docutils literal notranslate"><span class="pre">uv</span> <span class="pre">run</span> <span class="pre">python</span> <span class="pre">-m</span> <span class="pre">validation.extraction.keymark_declared</span></code>.</p>
</div>
<p>The reason is straightforward once stated: EN 14825 lowers the flow temperature
as it lowers the load — 34/30/27/24 °C from A to D for underfloor heating — so
the lift falls together with the duty. The heat exchangers also become large
relative to the duty. Both effects push COP up. (This is also why “W35” and
“W55” name an <em>application</em> and not a fixed flow temperature; reading them as
fixed would put three of the four points at the wrong boundary condition.)</p>
<p>So the goal changed: not to manufacture a roll-over, but to carry the low-speed
loss that is genuinely measured, at the size it is measured, and to say plainly
what is not modelled.</p>
<section id="two-different-curves">
<h2>Two different curves<a class="headerlink" href="#two-different-curves" title="Link to this heading">¶</a></h2>
<figure class="align-center" id="id1">
<a class="reference internal image-reference" href="../_images/validation_part_load.svg"><img alt="Left, system COP against part load at fixed source and sink temperatures for three conditions, rising until the compressor reaches its speed floor. Right, the EN 14825 test-point trajectory against the certified Keymark band." src="../_images/validation_part_load.svg" style="width: 100%;" />
</a>
<figcaption>
<p><span class="caption-text"><strong>(a)</strong> Load falls, temperatures held. <strong>(b)</strong> Load and flow temperature
fall together, as the certification standard specifies. These are not the
same question and they do not have the same answer.</span><a class="headerlink" href="#id1" title="Link to this image">¶</a></p>
</figcaption>
</figure>
<section id="panel-a-fixed-temperatures">
<h3>Panel (a) — fixed temperatures<a class="headerlink" href="#panel-a-fixed-temperatures" title="Link to this heading">¶</a></h3>
<p>Hold the source and sink where they are and take load away. With the shipped
compressor efficiencies the 9 kW air-to-water model gains 3.3 % between full
load and the speed floor (reached at 44 % load) at 7 °C air / 35 °C water, and
1.2 % at 7/45 °C. At −7/45 °C it gains 16.8 % (COP 2.28 at full load, 2.41 at
75 % load, 2.66 at the floor, reached at 30 % load). That curve carries the
frost and defrost adjustment, which is on by default (<a class="reference internal" href="../models/ashpb.html#ashpb-frost"><span class="std std-ref">Frost and defrost</span></a>) and
follows the load on the outdoor coil (<a class="reference internal" href="../models/ashp.html#ashp-frost-load"><span class="std std-ref">frost at part load</span></a>): it costs the most at full load and eases as the load
falls, and that easing is the rise. Without it (<code class="docutils literal notranslate"><span class="pre">defrost=False</span></code>) the same
curve is close to flat. Two effects set the frost-free shapes: the heat
exchangers grow large relative to the duty, which raises COP, and the
compressor loses efficiency at low speed, which takes it back. Their balance
is measured by <code class="docutils literal notranslate"><span class="pre">validation/fixed_boundary_plr/decompose</span></code> on the running
cycle (no on-off averaging below the floor): with the three efficiencies
frozen at their rated values the same model gains about 12 % between full load
and the speed floor (R32, 7 °C air / 42.5 °C tank), and the air-to-air model at
pressure ratios near 2 keeps +17 to +23 % with the shipped efficiencies. None
of these shapes is prescribed.</p>
<p>Below that the curve turns over, and the efficiency correlations are not the
cause: a test gates the claim that wherever the modelled COP falls materially
below its peak, the compressor speed equals <code class="docutils literal notranslate"><span class="pre">rps_min</span></code>.</p>
<div class="note admonition">
<p class="admonition-title">Below the speed floor the model delivers its minimum capacity, and says so</p>
<p>Once the compressor can go no slower the model cannot follow a smaller
request. The tank-side condenser is closed on the heat the machine actually
delivers at that speed rather than on the heat that was asked for, so every
request below the floor resolves to the same operating point: same speed,
same delivered capacity, same condensing temperature, same COP. (Closing it
on the request instead made the condensing temperature follow a request the
machine could not meet, and the reported COP rose as the request fell.)</p>
<p>Earlier versions matched a sub-floor request anyway by starving the outdoor coil –
the operating-point search minimised absolute electrical input, and among
candidates that all sat at the speed floor the one delivering <em>less</em> heat
also drew less power, so the outdoor fan was driven to its 5 % bound and the
air-side temperature drop reached 17 K against a catalogue maximum near 8 K.
That was a model artefact, and it has been removed: the search now compares
candidates on electrical input per unit of heat delivered and rejects any
that fall short of the request (<code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp._opt_utils</span></code>). Below the floor the
model therefore reports <code class="docutils literal notranslate"><span class="pre">capacity_clamped</span> <span class="pre">==</span> <span class="pre">&quot;min&quot;</span></code> together with the heat
it actually delivers, which exceeds the request – the <em>requested</em> part-load
ratio and the <em>actual</em> capacity ratio are two different numbers, and the
output carries both.</p>
<p>Under the same conditions as before (air 7 °C, water 42.5 °C, 9 kW R32) the
outdoor fan now stays above 45 % of rated flow over the whole sweep and the
air-side temperature drop stays within 4.1 K; the air-to-air sweep stays
above 31 % and 4.8 K. A real machine below its modulation floor cycles. The
sweeps on this page were run before the air-to-water model reported that
cycling (see below), so their sub-floor rows are a continuous-operation
figure at the minimum capacity, not a part-load COP.
They are drawn hollow in the figures and excluded from every trend verdict.</p>
<p>At −7 °C air and 45 °C water the requests below the floor resolve to the
minimum-capacity point as well (COP 2.66 at the floor, reached at 30 %
load). They used to fail with <code class="docutils literal notranslate"><span class="pre">hx_not_converged</span></code>: the outdoor-approach
search probed only the ends of its range and missed the narrow band of
approaches the fan can serve, which is now solved from the coil’s capacity
margins at the fan flow limits.</p>
</div>
</section>
<section id="panel-b-the-certification-trajectory">
<h3>Panel (b) — the certification trajectory<a class="headerlink" href="#panel-b-the-certification-trajectory" title="Link to this heading">¶</a></h3>
<p>This is the curve that has to match: the modelled trajectory rises
monotonically A → D and sits inside the certified band at all four points.
Points A and B carry the frost and defrost adjustment at the load the coil
carries there (<a class="reference internal" href="../models/ashpb.html#ashpb-frost"><span class="std std-ref">Frost and defrost</span></a>).</p>
<div class="table-wrapper colwidths-given docutils container">
<table class="docutils align-default">
<colgroup>
<col style="width: 10.0%" />
<col style="width: 18.0%" />
<col style="width: 16.0%" />
<col style="width: 16.0%" />
<col style="width: 18.0%" />
<col style="width: 22.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Point</p></th>
<th class="head"><p>Condition</p></th>
<th class="head"><p>Required load</p></th>
<th class="head"><p>Delivered</p></th>
<th class="head"><p>TMHP COP</p></th>
<th class="head"><p>Keymark median (p10–p90)</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>A</p></td>
<td><p>−7 °C / 34 °C</p></td>
<td><p>5.28 kW</p></td>
<td><p>5.28 kW</p></td>
<td><p>3.22</p></td>
<td><p>2.99 (2.61–3.35)</p></td>
</tr>
<tr class="row-odd"><td><p>B</p></td>
<td><p>+2 °C / 30 °C</p></td>
<td><p>3.24 kW</p></td>
<td><p>3.45 kW</p></td>
<td><p>4.56</p></td>
<td><p>4.53 (4.13–5.01)</p></td>
</tr>
<tr class="row-even"><td><p>C</p></td>
<td><p>+7 °C / 27 °C</p></td>
<td><p>2.10 kW</p></td>
<td><p>4.26 kW</p></td>
<td><p>5.89</p></td>
<td><p>6.16 (5.37–6.82)</p></td>
</tr>
<tr class="row-odd"><td><p>D</p></td>
<td><p>+12 °C / 24 °C</p></td>
<td><p>0.90 kW</p></td>
<td><p>4.85 kW</p></td>
<td><p>7.56</p></td>
<td><p>7.88 (6.40–8.97)</p></td>
</tr>
</tbody>
</table>
</div>
<p>The model sits between the 75th and 90th percentiles at A, at the median at B
and between the 25th percentile and the median at C and D. Without the frost
and defrost adjustment the same trajectory read 3.65 at A (above the 90th
percentile) and 4.84 at B (between the 75th and 90th). With the EnergyPlus
adjustment applied in full at every load — a function of outdoor temperature
and humidity alone — it read 3.19 at A and 3.93 at B, near the 5th percentile:
the unit at B delivers 3.7 kW frost-free on its minimum speed, 0.45 of what
the adjustment’s coil-temperature correlation is written for, and was
corrected as if it ran flat out. The adjustment now follows the load on the
coil (<a class="reference internal" href="../models/ashp.html#ashp-frost-load"><span class="std std-ref">frost at part load</span></a>): at A the unit is at 0.94 of that load and
keeps nearly the whole correction, at B a third of it. No coefficient is
adjusted to move any of this; the load term has none.</p>
<div class="note admonition">
<p class="admonition-title">One result nobody put in by hand</p>
<p>Look at the <em>delivered</em> column. At points B, C and D the modelled machine
cannot modulate down to the required load and delivers more than the test
point asks for — 4.85 kW where 0.90 kW is required. (At B the 3.45 kW is
the mean over frosting and defrost of a machine that delivers 3.72 kW
frost-free.)</p>
<p>Certified machines do the same thing. 55 % of Keymark records declare a
<em>higher</em> heat output at point D than at point C, which is the signature of
a machine sitting on its modulation floor. TMHP reproduces that structure
from the speed floor alone; nothing was added to produce it.</p>
</div>
</section>
</section>
<section id="what-is-not-modelled">
<h2>What is not modelled<a class="headerlink" href="#what-is-not-modelled" title="Link to this heading">¶</a></h2>
<div class="warning admonition">
<p class="admonition-title">The air-to-water low-load COP is a continuous-operation figure</p>
<p>Below its modulation floor a real machine cycles on and off. Every start
pushes the refrigerant pressures away from equilibrium and re-warms the heat
exchangers, and the standard accounts for that loss with a degradation
coefficient applied during seasonal integration. Every air-to-water figure
on this page shows the running machine (<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPumpBoiler</span></code> in
continuous operation, what <code class="docutils literal notranslate"><span class="pre">Cd_cycling=None</span></code> returns), so <strong>at light
load it is optimistic against a machine that cycles</strong>, and the size of that
optimism is not estimated here.</p>
<p>Both models now apply the standard’s own default below their floor when
asked for a steady point, and report the mean over the cycling period
(<a class="reference internal" href="../api/support/simulation.html#module-tmhp.cycling" title="tmhp.cycling"><code class="xref py py-mod docutils literal notranslate"><span class="pre">tmhp.cycling</span></code></a>): the air-to-air model (<code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump</span></code>) EN
14825 <code class="docutils literal notranslate"><span class="pre">C_d</span> <span class="pre">=</span> <span class="pre">0.25</span></code> in the form written for units delivering to air
(<a class="reference internal" href="../models/ashp.html"><span class="doc">Air-source heat pump (ASHP — space conditioning)</span></a>), the air-to-water model <code class="docutils literal notranslate"><span class="pre">C_c</span> <span class="pre">=</span> <span class="pre">0.9</span></code> in the form
written for units delivering to water (<a class="reference internal" href="../models/ashpb.html"><span class="doc">Air-source heat pump boiler (ASHPB)</span></a>). Those are
the coefficients the standard prescribes for an untested unit, taken
unchanged; they are not fitted to anything here, and <code class="docutils literal notranslate"><span class="pre">Cd_cycling=None</span></code>
restores continuous operation. A certified part-load COP is declared at
the capacity the unit runs at, before that degradation, so the comparisons
with certified values stay with the running machine.</p>
</div>
<p>This is not an oversight to be patched with a fitted penalty. Cuevas &amp; Lebrun
make the same point from the hardware side: they observe the low-speed
degradation, attribute it to oil starvation, and note that the manufacturer’s
own answer is to switch to on/off operation below 35 Hz rather than keep
modulating. The loss lives in the cycling, and the cycling is what the
running-machine figures leave out.</p>
<p>A second caution concerns the degradation coefficient itself, for anyone
tempted to change one. The published values are not interchangeable: EN 14825
writes <code class="docutils literal notranslate"><span class="pre">PLF</span> <span class="pre">=</span> <span class="pre">1</span> <span class="pre">−</span> <span class="pre">C_d(1</span> <span class="pre">−</span> <span class="pre">CR)</span></code> with <code class="docutils literal notranslate"><span class="pre">C_d</span> <span class="pre">=</span> <span class="pre">0.25</span></code>, while Dongellini writes
<code class="docutils literal notranslate"><span class="pre">f_COP</span> <span class="pre">=</span> <span class="pre">CR</span> <span class="pre">/</span> <span class="pre">(1</span> <span class="pre">−</span> <span class="pre">C_c</span> <span class="pre">+</span> <span class="pre">C_c·CR)</span></code> with <code class="docutils literal notranslate"><span class="pre">C_c</span> <span class="pre">=</span> <span class="pre">0.9</span></code>. Carrying a coefficient
from one formulation into the other means something different by it.</p>
<p>Likewise the horizontal axis. EN 14825 divides by the <em>design heating demand</em>,
a quantity that does not depend on temperature; Kinab and Dongellini divide by
the full-load capacity at the same temperature, which does. The two differ by
roughly a factor of 1.44 over the −7 to +12 °C range, so plotting both on one
axis produces a figure that means nothing. Panel (a) and panel (b) above use
different denominators for exactly this reason, and are labelled accordingly.</p>
</section>
<section id="reproduce">
<h2>Reproduce<a class="headerlink" href="#reproduce" title="Link to this heading">¶</a></h2>
<div class="highlight-bash notranslate"><div class="highlight"><pre><span></span><span data-line="1">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>validation.extraction.keymark_declared<span class="w">     </span><span class="c1"># the certified band</span>
</span><span data-line="2">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>scripts.validation.part_load_figure<span class="w">        </span><span class="c1"># both panels, and validation/data/part_load_figure/</span>
</span><span data-line="3">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>validation.fixed_boundary_plr.sweep<span class="w">        </span><span class="c1"># internal-state sweep, both models</span>
</span><span data-line="4">uv<span class="w"> </span>run<span class="w"> </span>python<span class="w"> </span>-m<span class="w"> </span>validation.fixed_boundary_plr.figure
</span></pre></div>
</div>
<div class="admonition seealso">
<p class="admonition-title">See also</p>
<dl class="simple">
<dt><a class="reference internal" href="defaults.html"><span class="doc">Where the defaults come from</span></a></dt><dd><p>The compressor efficiency correlations and the measurements behind them.</p>
</dd>
</dl>
</div>
</section>
</section>

<div class="git-last-updated" role="contentinfo">
  Last updated Nov 15, 2026
</div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="defaults.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">Where the defaults come from</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="adding-a-catalogue.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Adding a catalogue</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/TMHP" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=2caa9db7"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script>let toggleHintShow = 'Click to show';</script>
      <script>let toggleHintHide = 'Click to hide';</script>
      <script>let toggleOpenOnPrint = 'true';</script>
      <script src="../_static/togglebutton.js?v=b8b12719"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
      <script src="../_static/shibuya.js?v=cac61aee"></script>
      <script defer="defer" src="../_static/js/core/glossary.js?v=a0048c4a"></script>
      <script defer="defer" src="../_static/js/core/cmdk.js?v=907986a4"></script>
      <script defer="defer" src="../_static/js/core/reading-progress.js?v=a7c29779"></script>
      <script defer="defer" src="../_static/js/core/scroll-spy.js?v=9facbef8"></script>
      <script defer="defer" src="../_static/js/core/global.js?v=4865e9a9"></script>
      <script defer="defer" src="../_static/js/widgets/integration-diagrams.js?v=425f5777"></script></body>
</html>